OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 5, 2020
12:54:50 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.895177,48.918294,185.697561,153.229957,230.952775,229.991821,198.901944,14.228658,178.659490,1.642533,47.618653,48.386787,151.687977,184.985082,149.706993,178.561981,90.579999,170.644698,-0.000474,0.038852,94.593634,63.361482,178.435309,20.273899,68.295416,0.715702,965264.399820,0.896878,8.781021,23.434942,3.725150,0.080199,0.071874,140.186635,94.594023,72.268030,32.000000,32.000000,32.000000,32.000000,32.000000,71.580268,65.727720,101.703161,100.000000,39.008422,60.506329,61.822785,54.371855,40.227848,36.886076,36.096484,198.901944,70.991033,0.686230,198.739210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839350,48.932585,185.651548,153.234994,230.847494,229.926464,199.163774,14.226660,178.733327,1.647478,47.578206,48.403145,151.685021,184.864158,149.716959,178.440194,90.594367,170.698365,-0.000473,0.039173,94.702891,63.298553,178.424011,20.274253,68.265539,0.715618,965086.665788,0.896034,8.796131,23.426465,3.726435,0.079301,0.071333,140.182594,94.623652,72.259971,32.000000,32.000000,32.000000,32.000000,32.000000,71.582426,65.730726,101.706151,100.000000,39.028331,60.506329,61.822785,54.344841,40.227848,36.886076,36.101630,199.163774,72.058758,0.685649,199.370956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841539,48.914721,185.608336,153.236114,230.825670,229.824726,199.008894,14.229799,178.584960,1.665330,47.589282,48.358528,151.709994,184.904432,149.738190,178.499398,90.645869,170.594908,-0.000472,0.039233,94.781137,63.392681,178.466962,20.274009,68.251422,0.714506,965087.859258,0.896727,8.759111,23.409179,3.721754,0.078672,0.070843,140.216817,94.688640,72.282927,32.000000,32.000000,32.000000,32.000000,32.000000,71.578631,65.743587,101.733418,100.000000,38.964056,60.506329,61.822785,54.374688,40.227848,36.886076,36.096588,199.008894,72.340645,0.687375,199.397668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903799,48.873495,185.662890,153.229677,230.841759,229.774786,198.675200,14.228658,178.595095,1.680159,47.516675,48.404980,151.723649,184.778311,149.741992,178.431272,90.652157,170.568465,-0.000471,0.039239,94.852709,63.303164,178.315877,20.273975,68.270281,0.715253,964882.268932,0.896445,8.831136,23.416700,3.724999,0.077824,0.071401,140.241585,94.682400,72.285932,32.000000,32.000000,32.000000,32.000000,32.000000,71.558750,65.758183,101.738829,100.000000,38.934443,60.506329,61.822785,54.371579,40.227848,36.886076,36.071625,198.675200,72.723142,0.677602,199.647982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863729,48.873495,185.578005,153.229677,230.769065,229.779142,199.093320,14.226517,178.574813,1.684982,47.517209,48.376687,151.711687,184.697322,149.743309,178.345035,90.602040,170.526656,-0.000470,0.039233,94.934190,63.120843,178.308026,20.274100,68.304593,0.714895,964171.472629,0.896657,8.811007,23.322995,3.723969,0.079196,0.070460,140.226716,94.611532,72.272755,32.000000,32.000000,32.000000,32.000000,32.000000,71.541132,65.762130,101.714130,100.000000,38.952998,60.506329,61.822785,54.333295,40.227848,36.886076,36.020023,199.093320,71.962638,0.674484,199.288777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807993,48.848760,185.653554,153.223799,230.695485,229.756894,199.203782,14.234937,178.626053,1.679995,47.540341,48.391929,151.718294,184.922819,149.760578,178.353454,90.607155,170.565439,-0.000470,0.039241,95.006592,63.221395,178.316772,20.273357,68.289628,0.713783,963713.875925,0.896618,8.705401,23.305916,3.720416,0.080841,0.072851,140.257280,94.578716,72.282315,32.000000,32.000000,32.000000,32.000000,32.000000,71.552903,65.755632,101.741185,100.000000,38.949558,60.506329,61.822785,54.352821,40.227848,36.886076,35.981333,199.203782,71.610486,0.670078,199.100068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.836385,48.848760,185.653515,153.232755,230.551458,229.684506,199.368253,14.242643,178.558251,1.668321,47.564387,48.399635,151.709148,184.835319,149.740384,178.345026,90.600589,170.432921,-0.000469,0.039238,95.073842,63.213092,178.340631,20.272747,68.268605,0.713721,964009.829137,0.895552,8.746828,23.338971,3.721703,0.078110,0.073431,140.262188,94.508455,72.274322,32.000000,32.000000,32.000000,32.000000,32.000000,71.536703,65.760590,101.737900,100.000000,38.933601,60.506329,61.822785,54.382570,40.227848,36.886076,35.964358,199.368253,71.808135,0.677441,199.368714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.827923,48.872671,185.713683,153.250108,230.499633,229.639063,198.865410,14.229656,178.459460,1.658057,47.709696,48.373654,151.706091,184.853087,149.739981,178.325031,90.587307,170.455032,-0.000469,0.039250,95.163698,63.257934,178.225344,20.272092,68.259481,0.714714,963909.335404,0.896019,8.779760,23.349683,3.727385,0.077243,0.072212,140.243845,94.481920,72.245178,32.000000,32.000000,32.000000,32.000000,32.000000,71.499815,65.740130,101.695177,100.000000,38.955522,60.506329,61.822785,54.365514,40.227848,36.886076,35.947383,198.865410,72.492047,0.681570,199.645740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902513,48.872671,185.651578,153.250108,230.492558,229.610944,199.047262,14.236649,178.459098,1.659196,47.704794,48.272788,151.729727,184.858771,149.743903,178.340173,90.589503,170.392157,-0.000467,0.039286,95.292497,63.347094,178.215042,20.271825,68.163037,0.714334,963584.543073,0.894431,8.750378,23.302156,3.725260,0.078117,0.072442,140.271642,94.450226,72.268417,32.000000,32.000000,32.000000,32.000000,32.000000,71.503673,65.760696,101.702547,100.000000,38.949933,60.506329,61.822785,54.370355,40.227848,36.886076,35.955937,199.047262,71.336748,0.679124,198.899792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781707,48.882565,185.671929,153.266901,230.310427,229.465979,198.820319,14.236221,178.459651,1.660323,47.727540,48.295101,151.742018,184.747595,149.772193,178.289221,90.579673,170.432376,-0.000468,0.039269,95.501122,63.157500,178.246919,20.270652,68.105484,0.714623,963537.732709,0.896745,8.783044,23.324465,3.727101,0.080507,0.073453,140.284205,94.464638,72.266107,32.000000,32.000000,32.000000,32.000000,32.000000,71.491414,65.760864,101.680835,100.000000,38.940106,60.506329,61.822785,54.375705,40.227848,36.886076,35.948406,198.820319,71.563228,0.672899,198.993065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781356,48.891360,185.686430,153.276138,230.117258,229.360087,198.803042,14.233509,178.501068,1.663590,47.751581,48.297101,151.765992,184.785289,149.799648,178.269071,90.587688,170.477657,-0.000468,0.039272,95.573542,63.195138,178.214839,20.269646,68.224791,0.714376,963292.454674,0.894328,8.705907,23.296596,3.720285,0.080031,0.072581,140.298326,94.479880,72.288323,32.000000,32.000000,32.000000,32.000000,32.000000,71.524637,65.778467,101.657146,100.000000,38.866559,60.506329,61.822785,54.393052,40.227848,36.886076,35.936244,198.803042,71.912838,0.682594,199.297038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746473,48.908674,185.597611,153.285374,229.973468,229.285798,198.760183,14.223377,178.394834,1.664824,47.615750,48.273649,151.748123,184.714467,149.773751,178.176798,90.571145,170.461322,-0.000468,0.039292,95.616064,63.154785,178.211560,20.268985,68.213125,0.716215,962945.610430,0.897222,8.840777,23.322849,3.729722,0.079743,0.072666,140.293780,94.446466,72.266803,32.000000,32.000000,32.000000,32.000000,32.000000,71.518792,65.739219,101.615198,100.000000,38.918511,60.506329,61.822785,54.392669,40.227848,36.886076,35.933889,198.760183,71.095772,0.681610,198.780280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789118,48.871571,185.659636,153.286773,229.850631,229.267818,198.731561,14.231797,178.392140,1.672447,47.561954,48.302211,151.740257,184.620973,149.769668,178.188803,90.582870,170.223901,-0.000469,0.039281,95.660902,63.220052,178.077542,20.268267,68.114607,0.714704,962493.589786,0.896915,8.849935,23.333321,3.730040,0.077927,0.073028,140.286084,94.474275,72.286317,32.000000,32.000000,32.000000,32.000000,32.000000,71.495291,65.751839,101.584368,100.000000,38.880077,60.506329,61.822785,54.413338,40.227848,36.886076,35.942287,198.731561,72.203362,0.678050,199.369265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794643,48.871571,185.474428,153.286773,229.772748,229.211244,198.918697,14.233224,178.367744,1.683711,47.527633,48.350907,151.758263,184.661170,149.785816,177.983736,90.607151,170.323436,-0.000468,0.039295,95.734573,63.361475,178.248654,20.267389,68.117366,0.714836,962359.816900,0.897561,8.903381,23.343195,3.730870,0.078375,0.073122,140.310243,94.504907,72.276211,32.000000,32.000000,32.000000,32.000000,32.000000,71.518267,65.778726,101.579145,100.000000,38.897072,60.506329,61.822785,54.390026,40.227848,36.886076,35.894226,198.918697,73.004146,0.685852,199.803962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773625,48.828697,185.491768,153.265502,229.690379,229.143207,199.087985,14.232368,178.309685,1.686829,47.583928,48.300507,151.767447,184.662931,149.783617,178.155800,90.655733,170.243571,-0.000468,0.039318,95.787816,63.185338,178.137339,20.265602,68.120972,0.715345,962048.393496,0.896672,8.822110,23.234488,3.728920,0.078657,0.073973,140.282973,94.587564,72.307595,32.000000,32.000000,32.000000,32.000000,32.000000,71.513386,65.787156,101.583926,100.000000,38.828807,60.506329,61.822785,54.386805,40.227848,36.886076,35.836756,199.087985,72.418789,0.674837,199.535079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716979,48.841340,185.363012,153.236394,229.587337,229.085907,199.224207,14.230370,178.326319,1.684263,47.658510,48.271057,151.753790,184.669931,149.780192,178.133430,90.671591,170.332988,-0.000468,0.039299,95.825120,63.085164,178.160141,20.264310,68.183735,0.714522,961700.736810,0.895497,8.816391,23.250879,3.724787,0.077823,0.072369,140.311819,94.581980,72.285489,32.000000,32.000000,32.000000,32.000000,32.000000,71.514212,65.787570,101.563982,100.000000,38.816869,60.506329,61.822785,54.397877,40.227848,36.886076,35.816925,199.224207,71.147700,0.666693,198.948809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754954,48.872671,185.409262,153.240312,229.550532,228.990070,198.869989,14.226089,178.295888,1.674528,47.710985,48.283020,151.744747,184.574369,149.787476,178.100302,90.624589,170.221784,-0.000468,0.039255,95.872752,63.189677,178.118660,20.263171,68.191939,0.714508,961106.753734,0.894782,8.795279,23.169664,3.726708,0.077669,0.071718,140.301436,94.569458,72.284465,32.000000,32.000000,32.000000,32.000000,32.000000,71.491081,65.778461,101.553958,100.000000,38.808672,60.506329,61.822785,54.431756,40.227848,36.886076,35.811192,198.869989,71.835217,0.672104,199.330437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757452,48.888886,185.308713,153.258225,229.498523,228.881233,198.806208,14.229799,178.349119,1.666853,47.775843,48.221268,151.733048,184.587076,149.759780,178.109716,90.550956,170.213578,-0.000468,0.039238,95.926891,63.297118,178.003591,20.261965,68.172935,0.714075,960926.418345,0.895110,8.866611,23.190341,3.728364,0.079952,0.071695,140.298063,94.573979,72.278278,32.000000,32.000000,32.000000,32.000000,32.000000,71.490732,65.761011,101.534435,100.000000,38.750548,60.506329,61.822785,54.409237,40.227848,36.886076,35.822089,198.806208,71.786661,0.684327,199.144599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700877,48.888886,185.362957,153.258225,229.427193,228.782021,199.001976,14.229086,178.408551,1.665715,47.817438,48.239885,151.757085,184.621370,149.784255,178.045604,90.581037,170.353578,-0.000467,0.039233,95.970639,63.093681,177.919666,20.261711,68.113904,0.713396,960758.869023,0.895648,8.858592,23.191905,3.726448,0.078893,0.073424,140.310062,94.572472,72.299405,32.000000,32.000000,32.000000,32.000000,32.000000,71.518638,65.774512,101.534140,100.000000,38.714496,60.506329,61.822785,54.410908,40.227848,36.886076,35.825831,199.001976,71.834892,0.677215,199.204906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731798,48.902353,185.467363,153.290692,229.337826,228.716917,198.788913,14.228372,178.314841,1.662179,47.776110,48.146419,151.769958,184.349432,149.799061,177.976603,90.619259,170.250676,-0.000467,0.039229,96.020832,63.179545,178.008037,20.260107,68.167093,0.712958,960664.411050,0.895500,8.872219,23.262183,3.724240,0.078622,0.072978,140.313273,94.592784,72.299143,32.000000,32.000000,32.000000,32.000000,32.000000,71.511572,65.759891,101.532687,100.000000,38.710289,60.506329,61.822785,54.445147,40.227848,36.886076,35.828308,198.788913,72.629276,0.677068,199.712813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757799,48.902903,185.395123,153.304406,229.149742,228.658412,198.938230,14.234080,178.259424,1.664016,47.800172,48.208493,151.782777,184.553569,149.817234,178.045873,90.597728,170.295399,-0.000466,0.039206,96.082822,63.170225,178.074930,20.258639,68.133683,0.714183,960209.509597,0.895363,8.930850,23.289305,3.729571,0.079296,0.071124,140.322040,94.590705,72.295353,32.000000,32.000000,32.000000,32.000000,32.000000,71.520601,65.773569,101.517818,100.000000,38.744042,60.506329,61.822785,54.430450,40.227848,36.886076,35.818962,198.938230,71.822001,0.677189,199.225008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666471,48.891360,185.250811,153.318401,229.072363,228.621573,198.772860,14.232511,178.289398,1.660952,47.715887,48.306985,151.776929,184.389560,149.809851,177.989542,90.579459,170.240123,-0.000467,0.039230,96.137623,63.145295,178.132098,20.256905,68.156726,0.713345,959759.972802,0.895482,8.912265,23.209042,3.729352,0.077177,0.073024,140.293598,94.632200,72.275490,32.000000,32.000000,32.000000,32.000000,32.000000,71.491019,65.785488,101.490565,100.000000,38.628735,60.506329,61.822785,54.417170,40.227848,36.886076,35.810230,198.772860,71.655147,0.669518,199.294049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.744871,48.891360,185.294073,153.318401,229.068658,228.572896,199.169117,14.231512,178.201123,1.656996,47.710494,48.085883,151.794594,184.456449,149.805887,178.047378,90.588071,170.250387,-0.000468,0.039223,96.177758,63.049060,178.100914,20.255773,68.181103,0.712959,959570.775680,0.894063,8.885877,23.248846,3.725951,0.080553,0.073730,140.289861,94.685535,72.277014,32.000000,32.000000,32.000000,32.000000,32.000000,71.516524,65.806996,101.498274,100.000000,38.637818,60.506329,61.822785,54.472594,40.227848,36.886076,35.788638,199.169117,71.762014,0.676346,199.278392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672647,48.883939,185.176015,153.324278,229.066100,228.490668,198.898693,14.233081,178.247638,1.659609,47.695187,48.222763,151.789004,184.453274,149.805226,177.983920,90.612715,170.143892,-0.000470,0.039213,96.251344,63.013548,178.014705,20.254111,68.137740,0.713363,959599.954976,0.896462,8.969005,23.244529,3.729897,0.080474,0.071481,140.304769,94.739101,72.296245,32.000000,32.000000,32.000000,32.000000,32.000000,71.518289,65.827121,101.477002,100.000000,38.593530,60.506329,61.822785,54.430801,40.227848,36.886076,35.770156,198.898693,71.763672,0.678535,199.263600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707142,48.872121,185.283471,153.332115,228.961243,228.414149,199.253704,14.225090,178.165446,1.652270,47.681529,48.230528,151.804217,184.537545,149.838726,177.955230,90.569269,170.171487,-0.000471,0.039204,96.302470,63.054890,177.927581,20.252470,68.198448,0.712041,959238.419843,0.892921,8.887726,23.240112,3.724888,0.079238,0.073054,140.338827,94.713592,72.296005,32.000000,32.000000,32.000000,32.000000,32.000000,71.524548,65.851771,101.466892,100.000000,38.577697,60.506329,61.822785,54.474571,40.227848,36.886076,35.758189,199.253704,71.796902,0.676510,199.279808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724062,48.855356,185.286843,153.337993,228.873164,228.415542,199.112262,14.230798,178.274447,1.644441,47.690731,48.183607,151.803459,184.558957,149.830362,177.953115,90.537163,170.250817,-0.000471,0.039208,96.317573,63.117936,178.107380,20.250730,68.216929,0.712840,958871.758583,0.895239,8.955177,23.171939,3.727927,0.080131,0.072540,140.336423,94.713083,72.259000,32.000000,32.000000,32.000000,32.000000,32.000000,71.487269,65.814241,101.403957,100.000000,38.611445,60.506329,61.822785,54.458317,40.227848,36.886076,35.733043,199.112262,71.666290,0.676823,199.224261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.650320,48.855356,185.287010,153.337993,228.827595,228.404823,199.131247,14.230227,178.306890,1.641949,47.736185,48.235016,151.809527,184.503913,149.826180,177.892731,90.534476,169.983510,-0.000473,0.039205,96.365746,63.154774,177.895518,20.248984,68.114859,0.711793,958651.748258,0.892626,8.907589,23.226666,3.727502,0.080725,0.071845,140.335797,94.732989,72.272243,32.000000,32.000000,32.000000,32.000000,32.000000,71.503838,65.822998,101.380092,100.000000,38.590152,60.506329,61.822785,54.452451,40.227848,36.886076,35.701494,199.131247,71.510489,0.676118,199.166590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.638304,48.884489,185.221404,153.353107,228.765268,228.355956,199.068058,14.228800,178.329162,1.640614,47.763813,48.180797,151.827913,184.500359,149.863619,178.074492,90.538229,170.162791,-0.000473,0.039222,96.432683,63.013024,177.970286,20.248312,68.137487,0.711353,958722.130217,0.892886,8.873287,23.291195,3.726301,0.080327,0.071052,140.380802,94.747208,72.300055,32.000000,32.000000,32.000000,32.000000,32.000000,71.513976,65.848634,101.396206,100.000000,38.552522,60.506329,61.822785,54.497937,40.227848,36.886076,35.715180,199.068058,72.131276,0.677115,199.525559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.647746,48.886687,185.358032,153.367661,228.792172,228.277087,198.799926,14.226374,178.343733,1.652216,47.638300,48.200787,151.831725,184.522634,149.864020,178.035396,90.526695,170.181586,-0.000474,0.039212,96.342450,63.026607,178.085661,20.247481,68.219904,0.713366,958794.372537,0.894233,8.949756,23.184584,3.731839,0.080814,0.071525,140.382155,94.743388,72.300492,32.000000,32.000000,32.000000,32.000000,32.000000,71.546719,65.863667,101.371603,100.000000,38.595874,60.506329,61.822785,54.507164,40.227848,36.886076,35.701572,198.799926,72.346559,0.679493,199.733348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702664,48.842714,185.242773,153.363463,228.778669,228.267002,199.221440,14.213531,178.150128,1.653306,47.639014,48.155781,151.842027,184.525331,149.869404,178.008699,90.527377,170.114547,-0.000475,0.039221,96.207042,62.905949,178.037902,20.246452,68.193292,0.713012,958684.603538,0.894639,8.991357,23.254151,3.731421,0.079952,0.072983,140.406979,94.706164,72.285659,32.000000,32.000000,32.000000,32.000000,32.000000,71.547201,65.871241,101.361872,100.000000,38.565222,60.506329,61.822785,54.510065,40.227848,36.886076,35.689996,199.221440,71.851084,0.673533,199.461751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643203,48.833370,185.316489,153.367102,228.646824,228.236256,199.195850,14.231797,178.276753,1.657189,47.638235,48.167063,151.847775,184.502211,149.890374,178.086779,90.534733,170.246755,-0.000476,0.039193,95.942487,62.882886,178.073136,20.246162,68.159160,0.712184,958394.433349,0.895352,8.983759,23.273369,3.733463,0.080764,0.073462,140.420856,94.710664,72.284505,32.000000,32.000000,32.000000,32.000000,32.000000,71.563833,65.869639,101.331118,100.000000,38.531385,60.506329,61.822785,54.482391,40.227848,36.886076,35.629383,199.195850,71.652389,0.671561,199.220996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.590305,48.833370,185.286290,153.367102,228.556899,228.236597,199.100570,14.234794,178.377486,1.656864,47.634023,48.130587,151.853407,184.540542,149.873969,177.988892,90.502349,170.213676,-0.000475,0.039180,95.798755,63.090568,178.075481,20.246163,68.146016,0.711265,958131.701089,0.892212,8.882824,23.245278,3.727019,0.080776,0.071937,140.451193,94.711895,72.277535,32.000000,32.000000,32.000000,32.000000,32.000000,71.553002,65.860820,101.299120,100.000000,38.517220,60.506329,61.822785,54.519539,40.227848,36.886076,35.601570,199.100570,71.884801,0.675056,199.464111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.735405,48.835019,185.269073,153.361784,228.524260,228.167543,199.062182,14.235650,178.372785,1.659342,47.616331,48.196906,151.864227,184.522095,149.908766,178.014032,90.524715,170.282766,-0.000475,0.039191,95.731161,62.935909,178.055126,20.246420,68.134170,0.712510,958040.601918,0.893370,8.935155,23.291965,3.732968,0.080562,0.073245,140.466626,94.753513,72.290560,32.000000,32.000000,32.000000,32.000000,32.000000,71.569375,65.895650,101.276391,100.000000,38.514405,60.506329,61.822785,54.555706,40.227848,36.886076,35.584086,199.062182,72.063103,0.677773,199.596566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692305,48.809184,185.465849,153.345270,228.531630,228.098832,199.350609,14.228087,178.469004,1.666205,47.508515,48.305323,151.872415,184.617754,149.896824,178.117131,90.507041,170.332501,-0.000475,0.039207,95.720096,63.135644,178.130611,20.246144,68.200125,0.713266,958260.894060,0.894858,8.990069,23.310830,3.736341,0.079603,0.070672,140.473291,94.748017,72.292455,32.000000,32.000000,32.000000,32.000000,32.000000,71.571275,65.875046,101.230908,100.000000,38.472080,60.506329,61.822785,54.478008,40.227848,36.886076,35.565155,199.350609,72.539863,0.676168,199.779060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624391,48.819903,185.324937,153.333235,228.452628,228.068960,199.362251,14.230655,178.372040,1.660324,47.665623,48.238855,151.880260,184.595294,149.922936,178.074880,90.507874,170.231411,-0.000474,0.039182,95.502222,62.934182,178.047195,20.245148,68.098434,0.711201,957658.791894,0.891864,8.841193,23.316699,3.725094,0.078054,0.074756,140.473696,94.768200,72.307114,32.000000,32.000000,32.000000,32.000000,32.000000,71.583156,65.894930,101.228528,100.000000,38.510992,60.506329,61.822785,54.505158,40.227848,36.886076,35.517414,199.362251,71.432814,0.672426,199.146488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.665097,48.819903,185.310010,153.333235,228.344803,228.057618,199.200089,14.228515,178.494765,1.658454,47.652544,48.171577,151.851618,184.478644,149.913994,178.093112,90.461332,170.190093,-0.000475,0.039212,95.525900,63.102421,178.120596,20.244547,68.108062,0.711383,957436.884548,0.891099,8.860035,23.354691,3.732285,0.080018,0.072591,140.472970,94.656145,72.256235,32.000000,32.000000,32.000000,32.000000,32.000000,71.544836,65.878867,101.203353,100.000000,38.468207,60.506329,61.822785,54.548024,40.227848,36.886076,35.506249,199.200089,72.069775,0.668824,199.462105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753255,48.846562,185.250378,153.334354,228.291745,228.005030,199.254187,14.224947,178.363063,1.663454,47.614508,48.258975,151.857686,184.479329,149.902589,178.114969,90.463423,170.332626,-0.000476,0.039219,95.571229,63.182981,178.084887,20.244263,68.121801,0.712868,957441.623300,0.892312,8.941211,23.312554,3.734553,0.078353,0.072024,140.480323,94.784033,72.282111,32.000000,32.000000,32.000000,32.000000,32.000000,71.554362,65.887207,101.190208,100.000000,38.463056,60.506329,61.822785,54.529689,40.227848,36.886076,35.512365,199.254187,72.208717,0.679592,199.465410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.685297,48.842439,185.361424,153.326517,228.306099,227.953284,199.030045,14.232225,178.395020,1.655505,47.556680,48.223856,151.875952,184.375533,149.904172,178.098452,90.478582,170.252244,-0.000477,0.039210,95.489280,63.133248,178.119575,20.244063,68.143546,0.712153,957530.221056,0.892181,8.898972,23.342208,3.731192,0.080019,0.072999,140.473578,94.798719,72.301387,32.000000,32.000000,32.000000,32.000000,32.000000,71.558571,65.898533,101.211192,100.000000,38.414640,60.506329,61.822785,54.481258,40.227848,36.886076,35.495076,199.030045,72.619594,0.673006,199.709705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742958,48.815780,185.310741,153.320640,228.237285,227.941879,199.127631,14.233795,178.339550,1.664608,47.584159,48.310056,151.847950,184.577004,149.906895,178.183141,90.454236,170.345718,-0.000476,0.039264,95.482029,63.222050,178.204356,20.243199,68.148071,0.710561,957249.354707,0.890044,8.834241,23.398362,3.723382,0.080400,0.073619,140.469702,94.792227,72.266410,32.000000,32.000000,32.000000,32.000000,32.000000,71.575206,65.886093,101.215555,100.000000,38.395676,60.506329,61.822785,54.524878,40.227848,36.886076,35.467233,199.127631,71.823407,0.670344,199.308132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759935,48.815780,185.371638,153.320640,228.254872,227.948417,199.123018,14.230513,178.370916,1.679708,47.679623,48.357617,151.850964,184.535933,149.915239,178.115482,90.421615,170.338518,-0.000476,0.039244,95.540706,63.229549,178.091431,20.242800,68.119187,0.711386,957056.140151,0.892188,8.900556,23.350359,3.730710,0.078011,0.071705,140.489072,94.758954,72.282637,32.000000,32.000000,32.000000,32.000000,32.000000,71.557375,65.893159,101.221751,100.000000,38.443441,60.506329,61.822785,54.493306,40.227848,36.886076,35.419629,199.123018,72.490929,0.667538,199.663128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.720373,48.832820,185.374184,153.312243,228.227053,227.943510,199.212091,14.229371,178.404260,1.672748,47.661174,48.217754,151.859967,184.617402,149.939470,178.113200,90.429483,170.380472,-0.000477,0.039217,95.650625,63.248664,178.095674,20.241921,68.152994,0.710328,956947.868406,0.890491,8.814129,23.412896,3.725366,0.078279,0.070774,140.509956,94.770011,72.281810,32.000000,32.000000,32.000000,32.000000,32.000000,71.573005,65.895969,101.199103,100.000000,38.409666,60.506329,61.822785,54.485509,40.227848,36.886076,35.415343,199.212091,72.602501,0.673979,199.605378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773361,48.856456,185.270985,153.320360,228.272454,227.926770,198.780611,14.234366,178.493262,1.676273,47.622202,48.261246,151.856491,184.583955,149.933325,178.182245,90.478075,170.379263,-0.000477,0.039224,95.762745,63.282409,178.201337,20.241951,68.150704,0.710603,957089.424655,0.890199,8.796541,23.442576,3.725319,0.079500,0.073287,140.510704,94.806681,72.301674,32.000000,32.000000,32.000000,32.000000,32.000000,71.580807,65.897569,101.215095,100.000000,38.371043,60.506329,61.822785,54.509695,40.227848,36.886076,35.420213,198.780611,71.022118,0.667749,198.697590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807260,48.860853,185.372419,153.315602,228.417056,227.949965,198.978051,14.229942,178.361357,1.673706,47.531234,48.269330,151.870025,184.641039,149.938908,178.155819,90.489482,170.231188,-0.000476,0.039244,95.868527,63.022987,178.137197,20.242660,68.170609,0.710807,957147.748681,0.890611,8.854574,23.451844,3.728335,0.076886,0.071052,140.508846,94.816824,72.303265,32.000000,32.000000,32.000000,32.000000,32.000000,71.588546,65.883261,101.205150,100.000000,38.345852,60.506329,61.822785,54.480877,40.227848,36.886076,35.404334,198.978051,72.792109,0.667245,199.739367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773980,48.837492,185.338365,153.312243,228.421013,227.929225,198.745573,14.233509,178.352013,1.673129,47.557109,48.376208,151.847191,184.619087,149.944531,178.289932,90.479398,170.439133,-0.000477,0.039244,95.933436,63.180109,178.071259,20.242915,68.199566,0.709824,956857.206594,0.891483,8.823311,23.402758,3.722292,0.080185,0.072060,140.524236,94.780983,72.291613,32.000000,32.000000,32.000000,32.000000,32.000000,71.582247,65.916114,101.225608,100.000000,38.387048,60.506329,61.822785,54.461542,40.227848,36.886076,35.393358,198.745573,72.542496,0.681126,199.658564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.783387,48.837492,185.374329,153.312243,228.458845,227.875555,198.659020,14.233081,178.420882,1.668998,47.599496,48.285627,151.847989,184.631746,149.941530,178.278748,90.444603,170.477229,-0.000477,0.039255,96.007149,62.938405,178.241822,20.242724,68.139453,0.709548,956861.573382,0.890026,8.792610,23.330856,3.721795,0.080373,0.072985,140.513533,94.761270,72.294597,32.000000,32.000000,32.000000,32.000000,32.000000,71.595543,65.938256,101.208839,100.000000,38.343154,60.506329,61.822785,54.479775,40.227848,36.886076,35.353162,198.659020,71.339363,0.664499,199.000933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803542,48.841889,185.334152,153.324558,228.525245,227.836514,199.149216,14.243927,178.494324,1.664949,47.594637,48.280229,151.837229,184.737144,149.916678,178.227988,90.412001,170.392742,-0.000477,0.039265,96.063008,63.278902,178.221178,20.243152,68.159142,0.709472,956806.999601,0.891589,8.803707,23.425883,3.723599,0.078756,0.072716,140.496466,94.763901,72.276127,32.000000,32.000000,32.000000,32.000000,32.000000,71.597460,65.935182,101.223059,100.000000,38.366064,60.506329,61.822785,54.474801,40.227848,36.886076,35.339069,199.149216,72.290827,0.666997,199.409076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834373,48.839416,185.469730,153.326517,228.586522,227.820678,198.963987,14.230370,178.474883,1.648299,47.641367,48.361535,151.871760,184.702648,149.931144,178.251916,90.429571,170.295443,-0.000479,0.039264,96.157230,63.167495,178.304863,20.243718,68.179282,0.709911,956717.232064,0.891581,8.793965,23.476232,3.723618,0.079404,0.072204,140.526539,94.854766,72.303113,32.000000,32.000000,32.000000,32.000000,32.000000,71.596239,65.983152,101.274042,100.000000,38.314246,60.506329,61.822785,54.465248,40.227848,36.886076,35.321116,198.963987,72.047759,0.678068,199.290036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.770970,48.848760,185.401066,153.335474,228.665410,227.810797,198.762259,14.229942,178.442422,1.651086,47.628577,48.333655,151.852079,184.755221,149.939167,178.280824,90.428676,170.403896,-0.000479,0.039249,96.203579,63.143870,178.140950,20.244219,68.158042,0.709210,956673.914498,0.888845,8.777495,23.474337,3.721305,0.081013,0.071904,140.503819,94.874437,72.281616,32.000000,32.000000,32.000000,32.000000,32.000000,71.575574,65.941502,101.260749,100.000000,38.340780,60.506329,61.822785,54.446719,40.227848,36.886076,35.300404,198.762259,71.864210,0.668676,199.242514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786194,48.840790,185.467570,153.347229,228.643753,227.872185,198.843463,14.228087,178.390064,1.657262,47.509306,48.228652,151.853455,184.534489,149.897207,178.198294,90.421511,170.389472,-0.000479,0.039274,96.230123,62.987807,178.072689,20.244051,68.146989,0.708933,956472.735589,0.888992,8.743115,23.417021,3.721723,0.077380,0.072086,140.489357,94.766108,72.253519,32.000000,32.000000,32.000000,32.000000,32.000000,71.542286,65.914661,101.260875,100.000000,38.359637,60.506329,61.822785,54.479581,40.227848,36.886076,35.286417,198.843463,72.622190,0.670868,199.735944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786898,48.840790,185.446249,153.347229,228.601962,227.928812,199.207555,14.233938,178.364862,1.666718,47.514565,48.288270,151.879221,184.599885,149.960291,178.204634,90.434240,170.348636,-0.000479,0.039266,96.307938,63.160608,178.117698,20.244061,68.215144,0.709786,956564.740187,0.891140,8.818093,23.462216,3.725084,0.080469,0.071375,140.524438,94.797324,72.305596,32.000000,32.000000,32.000000,32.000000,32.000000,71.588649,65.937152,101.306673,100.000000,38.332337,60.506329,61.822785,54.475448,40.227848,36.886076,35.260933,199.207555,71.496858,0.673181,198.955811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.733185,48.808910,185.395612,153.343031,228.619753,227.990831,199.189418,14.230513,178.535825,1.673035,47.615049,48.338124,151.864051,184.629013,149.926837,178.248147,90.403578,170.323826,-0.000480,0.039299,96.337681,63.294891,178.245453,20.244506,68.126363,0.710064,956804.748462,0.890693,8.794356,23.463491,3.725281,0.076870,0.071925,140.536455,94.809546,72.284295,32.000000,32.000000,32.000000,32.000000,32.000000,71.564627,65.902545,101.324410,100.000000,38.320322,60.506329,61.822785,54.475006,40.227848,36.886076,35.210297,199.189418,71.474789,0.666308,199.115646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724322,48.828972,185.451075,153.350028,228.596952,227.999572,199.117303,14.227944,178.301992,1.672348,47.629733,48.213240,151.872253,184.680264,149.936580,178.180550,90.411957,170.443198,-0.000479,0.039305,96.393581,63.277294,178.023599,20.245399,68.201928,0.709464,956985.979766,0.889272,8.793627,23.434084,3.724800,0.079934,0.072612,140.542471,94.833205,72.295228,32.000000,32.000000,32.000000,32.000000,32.000000,71.583110,65.903640,101.318678,100.000000,38.282614,60.506329,61.822785,54.506529,40.227848,36.886076,35.187648,199.117303,71.340102,0.676899,198.938463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786894,48.842439,185.435344,153.348069,228.656504,227.981198,198.776367,14.230655,178.406362,1.672038,47.686687,48.361171,151.902213,184.573864,149.968892,178.127848,90.454301,170.284465,-0.000479,0.039321,96.471024,63.158796,178.153737,20.245215,68.160620,0.711073,957366.638646,0.890583,8.817385,23.454609,3.727805,0.077946,0.072931,140.565696,94.852769,72.311367,32.000000,32.000000,32.000000,32.000000,32.000000,71.597606,65.905308,101.311284,100.000000,38.311511,60.506329,61.822785,54.513536,40.227848,36.886076,35.187373,198.776367,71.592708,0.677761,199.186456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739413,48.842439,185.403022,153.348069,228.690888,227.955284,198.835490,14.228087,178.396929,1.668662,47.678220,48.314419,151.881715,184.635421,149.942642,178.099855,90.445389,170.311932,-0.000479,0.039355,96.505436,63.145445,178.230790,20.245489,68.136658,0.710637,957443.946844,0.891166,8.846633,23.494984,3.729585,0.080003,0.073464,140.567998,94.808420,72.286581,32.000000,32.000000,32.000000,32.000000,32.000000,71.589301,65.863589,101.254047,100.000000,38.271714,60.506329,61.822785,54.480777,40.227848,36.886076,35.181960,198.835490,72.038402,0.679377,199.507620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722062,48.850409,185.464314,153.353947,228.702020,227.917368,199.181993,14.235650,178.432440,1.681977,47.651659,48.319871,151.873790,184.644457,149.963970,178.057384,90.437798,170.322107,-0.000478,0.039362,96.521546,63.071168,178.237701,20.245907,68.173368,0.710166,957122.741639,0.891410,8.795280,23.387805,3.724581,0.079425,0.071439,140.557355,94.797640,72.299823,32.000000,32.000000,32.000000,32.000000,32.000000,71.592657,65.854876,101.218928,100.000000,38.285068,60.506329,61.822785,54.508735,40.227848,36.886076,35.172216,199.181993,72.527278,0.676122,199.636770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703380,48.837492,185.473596,153.350028,228.640661,227.910676,199.136216,14.231654,178.334794,1.678543,47.680403,48.256910,151.897600,184.671542,149.938798,178.133248,90.475430,170.320560,-0.000477,0.039371,96.580321,63.319883,178.312674,20.246111,68.170213,0.710870,957126.258382,0.891989,8.844461,23.407941,3.727487,0.079226,0.072747,140.559233,94.830255,72.301370,32.000000,32.000000,32.000000,32.000000,32.000000,71.612447,65.864376,101.186862,100.000000,38.258319,60.506329,61.822785,54.520300,40.227848,36.886076,35.155476,199.136216,72.295119,0.672368,199.654788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767695,48.834469,185.358153,153.361504,228.682054,227.981727,199.056817,14.230798,178.446710,1.685263,47.622400,48.333862,151.881995,184.620792,149.945964,178.206873,90.493253,170.456990,-0.000475,0.039371,96.617129,63.073667,178.252754,20.246494,68.114228,0.710793,957050.067595,0.890654,8.870412,23.419688,3.730021,0.080343,0.072726,140.552709,94.778243,72.289935,32.000000,32.000000,32.000000,32.000000,32.000000,71.590849,65.854306,101.170048,100.000000,38.249761,60.506329,61.822785,54.533732,40.227848,36.886076,35.124331,199.056817,72.029350,0.668123,199.329218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746556,48.834469,185.482508,153.361504,228.664621,228.067122,198.624518,14.232082,178.495228,1.691239,47.694619,48.234760,151.897702,184.690619,149.963610,178.220706,90.533592,170.325559,-0.000473,0.039376,96.690575,63.191260,178.163649,20.247249,68.159881,0.711054,956850.997293,0.891173,8.876861,23.381424,3.731609,0.080612,0.072185,140.576339,94.774849,72.316028,32.000000,32.000000,32.000000,32.000000,32.000000,71.616700,65.876164,101.177086,100.000000,38.242882,60.506329,61.822785,54.499882,40.227848,36.886076,35.096187,198.624518,72.020804,0.670484,199.437479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709084,48.846562,185.417622,153.370180,228.626382,228.097580,199.050338,14.234080,178.573224,1.692544,47.627258,48.292149,151.907644,184.632417,149.961411,178.230038,90.495471,170.437418,-0.000473,0.039363,96.711334,63.145722,178.461780,20.248084,68.197583,0.710659,956967.751318,0.890518,8.807193,23.419318,3.724467,0.078531,0.072568,140.595866,94.720372,72.293159,32.000000,32.000000,32.000000,32.000000,32.000000,71.611406,65.859991,101.129006,100.000000,38.233740,60.506329,61.822785,54.514523,40.227848,36.886076,35.089515,199.050338,72.569469,0.672031,199.730752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
