OSU 80 Ton Compressor Load Stand
49.732685,48.857830,185.514110,153.372979,228.684011,228.103368,199.285263,14.231226,178.459396,1.685178,47.661954,48.391305,151.927522,184.641014,149.971834,178.205508,90.497476,170.550955,-0.000474,0.039357,96.774519,63.017737,178.167361,20.247559,68.189848,0.711091,957180.931917,0.893212,8.829090,23.325305,3.728550,0.080005,0.073140,140.595080,94.732852,72.311498,32.000000,32.000000,32.000000,32.000000,32.000000,71.612821,65.860166,101.128185,100.000000,38.229483,60.506329,61.822785,54.537947,40.227848,36.886076,35.083723,199.285263,71.042510,0.672971,198.776582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677983,48.858654,185.414878,153.381656,228.700606,228.143959,199.008646,14.233795,178.476837,1.674433,47.684950,48.262787,151.906008,184.789174,149.967374,178.315317,90.497200,170.519080,-0.000474,0.039372,96.816646,63.275140,178.269456,20.247525,68.233896,0.711132,957570.598977,0.892197,8.880017,23.409110,3.730055,0.080070,0.071398,140.576784,94.726931,72.279112,32.000000,32.000000,32.000000,32.000000,32.000000,71.595952,65.838177,101.079471,100.000000,38.220654,60.506329,61.822785,54.526075,40.227848,36.886076,35.068039,199.008646,72.617196,0.668291,199.711279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731173,48.888886,185.614293,153.415523,228.635198,228.163265,198.981683,14.223092,178.649511,1.665635,47.736554,48.280673,151.917144,184.854702,150.002866,178.355789,90.511740,170.578897,-0.000474,0.039373,96.863402,63.227193,178.403965,20.248292,68.256218,0.711216,957587.051211,0.890726,8.866823,23.453451,3.730225,0.078248,0.072923,140.601300,94.727292,72.303005,32.000000,32.000000,32.000000,32.000000,32.000000,71.609356,65.843750,101.095442,100.000000,38.236018,60.506329,61.822785,54.560168,40.227848,36.886076,35.053275,198.981683,71.612181,0.682658,199.140823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.683627,48.888886,185.619092,153.415523,228.672665,228.162665,198.939754,14.230227,178.614643,1.661690,47.700704,48.228194,151.922037,184.908949,149.972038,178.415240,90.511464,170.517308,-0.000474,0.039392,96.896726,63.319599,178.210578,20.248974,68.244841,0.711322,957844.317626,0.893217,8.924359,23.440719,3.732335,0.079079,0.072684,140.610247,94.748791,72.285102,32.000000,32.000000,32.000000,32.000000,32.000000,71.580739,65.822026,101.085561,100.000000,38.241634,60.506329,61.822785,54.532065,40.227848,36.886076,35.069987,198.939754,72.341457,0.668385,199.633702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840409,48.871297,185.669459,153.437075,228.722299,228.146324,198.979139,14.226374,178.658023,1.662818,47.587595,48.186168,151.958123,184.945829,150.015433,178.412039,90.508564,170.658902,-0.000476,0.039370,96.949856,63.219693,178.390442,20.249752,68.350156,0.711093,957872.698640,0.892428,8.899446,23.450590,3.732353,0.079817,0.073862,140.605582,94.793482,72.313482,32.000000,32.000000,32.000000,32.000000,32.000000,71.607724,65.818755,101.095907,100.000000,38.239440,60.506329,61.822785,54.561885,40.227848,36.886076,35.040779,198.979139,71.537102,0.677769,199.158014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789444,48.842164,185.570719,153.458067,228.672708,228.128411,198.859523,14.228943,178.682002,1.667136,47.514476,48.278564,151.948982,184.915353,150.025656,178.518588,90.489654,170.632251,-0.000476,0.039385,96.968780,63.208540,178.372942,20.250189,68.322552,0.711852,957943.547581,0.893563,8.948735,23.425732,3.736021,0.079276,0.073688,140.619901,94.802481,72.278351,32.000000,32.000000,32.000000,32.000000,32.000000,71.608509,65.813290,101.086425,100.000000,38.245573,60.506329,61.822785,54.472459,40.227848,36.886076,35.027012,198.859523,71.797263,0.671541,199.366826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.783049,48.825674,185.725360,153.471782,228.676900,228.191126,198.805321,14.226089,178.781460,1.663556,47.566559,48.408747,151.956787,185.078211,150.042602,178.619062,90.499377,170.781210,-0.000476,0.039371,97.023969,63.271028,178.478425,20.250983,68.338923,0.708740,957597.176483,0.890155,8.768751,23.486407,3.725280,0.080755,0.073142,140.620669,94.846025,72.309018,32.000000,32.000000,32.000000,32.000000,32.000000,71.598396,65.815201,101.085225,100.000000,38.271752,60.506329,61.822785,54.500565,40.227848,36.886076,34.982140,198.805321,71.699502,0.677166,199.337440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831872,48.825674,185.782794,153.471782,228.718168,228.220227,199.012223,14.230655,178.798938,1.646707,47.568566,48.458471,151.969722,185.168005,150.055568,178.499928,90.508183,170.681793,-0.000476,0.039387,97.069452,63.393211,178.534223,20.252500,68.400100,0.709299,957594.001691,0.891561,8.792366,23.494446,3.727110,0.080168,0.072603,140.625173,94.855193,72.275891,32.000000,32.000000,32.000000,32.000000,32.000000,71.588917,65.820668,101.083920,100.000000,38.258623,60.506329,61.822785,54.504451,40.227848,36.886076,34.946620,199.012223,72.155040,0.674972,199.680240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.769375,48.831446,185.922630,153.481858,228.689584,228.142558,199.181259,14.230085,178.911466,1.631748,47.662315,48.309920,151.974892,185.053416,150.060371,178.576772,90.546431,170.788961,-0.000477,0.039412,97.130401,63.440013,178.670217,20.254867,68.366113,0.709821,957782.194166,0.892135,8.782497,23.545473,3.730695,0.080806,0.072521,140.637997,94.800934,72.282644,32.000000,32.000000,32.000000,32.000000,32.000000,71.609059,65.814678,101.054063,100.000000,38.320886,60.506329,61.822785,54.459596,40.227848,36.886076,34.925766,199.181259,71.900758,0.676551,199.407660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831066,48.841889,186.077915,153.504530,228.719058,228.099204,199.206165,14.233652,178.857177,1.627387,47.664233,48.451072,151.996427,185.198648,150.081197,178.648139,90.520721,170.832359,-0.000477,0.039418,97.172596,63.364027,178.802190,20.256101,68.388218,0.708797,957788.172598,0.890351,8.731962,23.496125,3.728192,0.079881,0.071092,140.648559,94.789052,72.263195,32.000000,32.000000,32.000000,32.000000,32.000000,71.618912,65.812923,101.072691,100.000000,38.317561,60.506329,61.822785,54.510116,40.227848,36.886076,34.906326,199.206165,71.781054,0.671912,199.400421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800568,48.852608,185.956458,153.521323,228.753528,228.084675,199.186135,14.226660,178.884179,1.639984,47.727892,48.222352,152.044465,185.202616,150.096662,178.774300,90.536263,170.839568,-0.000474,0.039442,97.215125,63.187144,178.628449,20.257421,68.383260,0.710149,957414.157016,0.890548,8.802429,23.501578,3.735683,0.078520,0.072690,140.679778,94.818633,72.294602,32.000000,32.000000,32.000000,32.000000,32.000000,71.635348,65.836978,101.104866,100.000000,38.380081,60.506329,61.822785,54.473727,40.227848,36.886076,34.898533,199.186135,71.387450,0.675238,199.136142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916492,48.872671,186.203972,153.535318,228.869154,228.105325,199.075713,14.234794,179.013911,1.638770,47.578598,48.466183,152.023231,185.234470,150.093621,178.735496,90.498336,170.867455,-0.000475,0.039431,97.250856,63.457137,178.717021,20.259191,68.403057,0.709448,957279.084831,0.889069,8.749010,23.544978,3.734175,0.080814,0.072208,140.684524,94.865147,72.279488,32.000000,32.000000,32.000000,32.000000,32.000000,71.617954,65.823217,101.106216,100.000000,38.354437,60.506329,61.822785,54.490171,40.227848,36.886076,34.892532,199.075713,72.572787,0.675915,199.699988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816871,48.872671,186.039744,153.535318,228.936106,228.143296,199.164033,14.228800,178.967385,1.633577,47.535029,48.438098,152.036743,185.355745,150.094622,178.733251,90.507291,171.016377,-0.000475,0.039443,97.285680,63.286971,178.826870,20.261168,68.414362,0.709528,957231.696607,0.889734,8.791294,23.532376,3.734023,0.076838,0.072694,140.676124,94.909536,72.294908,32.000000,32.000000,32.000000,32.000000,32.000000,71.614075,65.830153,101.120670,100.000000,38.431456,60.506329,61.822785,54.421400,40.227848,36.886076,34.897526,199.164033,71.827608,0.679669,199.288856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873899,48.835843,186.211267,153.526362,228.948606,228.128268,199.070698,14.230655,179.075801,1.636489,47.572537,48.447750,152.041672,185.348931,150.107545,178.864511,90.511171,171.051206,-0.000475,0.039422,97.301903,63.228548,179.042626,20.263507,68.409638,0.708614,957362.528511,0.888060,8.691460,23.581667,3.730310,0.080965,0.072331,140.678265,94.908561,72.278531,32.000000,32.000000,32.000000,32.000000,32.000000,71.619873,65.801797,101.113296,100.000000,38.379001,60.506329,61.822785,54.475618,40.227848,36.886076,34.846381,199.070698,72.347118,0.667900,199.584332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926851,48.842164,186.093385,153.519644,228.994843,228.149437,199.320208,14.229942,179.010040,1.638243,47.596248,48.386447,152.053526,185.378644,150.123608,178.895741,90.548438,171.028455,-0.000474,0.039401,97.361068,63.422228,178.823117,20.265134,68.431131,0.709456,957642.799015,0.889788,8.794481,23.633386,3.734473,0.076448,0.072052,140.684020,94.939602,72.312920,32.000000,32.000000,32.000000,32.000000,32.000000,71.640689,65.803574,101.115698,100.000000,38.445639,60.506329,61.822785,54.440298,40.227848,36.886076,34.827567,199.320208,72.130609,0.675743,199.412813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897148,48.855356,186.249034,153.531400,228.984569,228.207804,199.165180,14.234366,179.133119,1.639597,47.609083,48.458445,152.056222,185.406624,150.126691,178.992737,90.557882,171.163145,-0.000475,0.039390,97.380382,63.380259,178.926578,20.266690,68.402120,0.709122,957366.025018,0.888923,8.698659,23.643689,3.733642,0.079805,0.073872,140.718286,94.896996,72.302903,32.000000,32.000000,32.000000,32.000000,32.000000,71.617543,65.803620,101.113822,100.000000,38.433893,60.506329,61.822785,54.406272,40.227848,36.886076,34.815803,199.165180,72.261239,0.670528,199.555575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926735,48.877343,186.221355,153.525522,228.980783,228.271203,198.754949,14.233367,179.275618,1.659651,47.646720,48.525020,152.058237,185.470405,150.115408,178.980981,90.503560,171.078404,-0.000475,0.039391,97.413118,63.311141,178.940753,20.268599,68.436450,0.707943,957230.347109,0.886861,8.650249,23.597158,3.727321,0.080075,0.072625,140.706736,94.893729,72.282778,32.000000,32.000000,32.000000,32.000000,32.000000,71.622642,65.783734,101.094564,100.000000,38.438769,60.506329,61.822785,54.420534,40.227848,36.886076,34.806628,198.754949,72.200170,0.671633,199.541216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920865,48.877343,186.268877,153.525522,228.972069,228.297059,198.992940,14.232939,179.163889,1.674490,47.643533,48.505262,152.054765,185.467032,150.118009,178.964093,90.532512,171.156658,-0.000474,0.039381,97.447282,63.469331,178.931025,20.270682,68.435819,0.709289,957524.324001,0.888399,8.694136,23.642549,3.732659,0.077052,0.072050,140.719578,94.905611,72.293842,32.000000,32.000000,32.000000,32.000000,32.000000,71.630860,65.787005,101.100758,100.000000,38.470955,60.506329,61.822785,54.398034,40.227848,36.886076,34.814068,198.992940,72.838934,0.671409,199.841884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.932892,48.878992,186.313667,153.531400,229.006562,228.327417,198.746732,14.229656,179.317180,1.680189,47.609328,48.474528,152.068214,185.522313,150.131870,178.897738,90.545559,171.196308,-0.000474,0.039357,97.459358,63.392865,179.055006,20.272115,68.446601,0.708713,958042.115785,0.889949,8.685548,23.662374,3.729893,0.080715,0.072376,140.740759,94.898036,72.291076,32.000000,32.000000,32.000000,32.000000,32.000000,71.627742,65.773022,101.095237,100.000000,38.460595,60.506329,61.822785,54.396803,40.227848,36.886076,34.802844,198.746732,71.538004,0.671768,199.056637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.982552,48.880916,186.236983,153.524682,228.998296,228.417928,198.982957,14.230798,179.260465,1.702659,47.632191,48.570533,152.078794,185.604266,150.153498,179.131613,90.574318,171.200061,-0.000473,0.039332,97.495730,63.593791,178.993984,20.273635,68.449089,0.709010,958037.125251,0.889101,8.691613,23.665279,3.731283,0.080196,0.072601,140.710451,94.854898,72.304820,32.000000,32.000000,32.000000,32.000000,32.000000,71.623974,65.756717,101.104045,100.000000,38.523353,60.506329,61.822785,54.385117,40.227848,36.886076,34.790173,198.982957,72.623723,0.666150,199.635905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.072438,48.880641,186.339583,153.531960,229.010553,228.458094,198.984531,14.234794,179.366609,1.692099,47.601305,48.614651,152.055464,185.510602,150.141894,179.111162,90.545985,171.315714,-0.000471,0.039337,97.492553,63.542899,179.181697,20.275426,68.419735,0.708972,958095.304860,0.890087,8.680836,23.668368,3.731281,0.078036,0.073397,140.700496,94.815408,72.303643,32.000000,32.000000,32.000000,32.000000,32.000000,71.616300,65.727720,101.067234,100.000000,38.508935,60.506329,61.822785,54.350998,40.227848,36.886076,34.779647,198.984531,72.384658,0.678335,199.494009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.012720,48.880641,186.249794,153.531960,229.044263,228.420562,198.938541,14.230085,179.276585,1.680692,47.567078,48.601982,152.083483,185.588993,150.139194,179.091132,90.570354,171.278193,-0.000470,0.039338,97.531387,63.407342,179.008771,20.277821,68.467390,0.708356,958279.943203,0.888405,8.631476,23.641138,3.726040,0.078068,0.072822,140.731634,94.861032,72.320676,32.000000,32.000000,32.000000,32.000000,32.000000,71.641520,65.728510,101.088518,100.000000,38.553036,60.506329,61.822785,54.292586,40.227848,36.886076,34.766956,198.938541,71.329699,0.667637,199.028352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.039127,48.863601,186.382046,153.524122,229.058891,228.395114,198.520564,14.221808,179.317993,1.687481,47.579512,48.523370,152.086258,185.581698,150.129814,179.136801,90.532833,171.320684,-0.000470,0.039340,97.531134,63.374072,179.004084,20.279465,68.453524,0.707899,958436.551586,0.886780,8.538476,23.716522,3.721400,0.078496,0.072685,140.746353,94.899883,72.309242,32.000000,32.000000,32.000000,32.000000,32.000000,71.642895,65.711962,101.091467,100.000000,38.532709,60.506329,61.822785,54.317856,40.227848,36.886076,34.737135,198.520564,72.211926,0.669123,199.429493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.985163,48.875694,186.290445,153.515446,229.067068,228.385305,199.225879,14.230655,179.389111,1.674675,47.748615,48.562918,152.049142,185.501065,150.145059,179.100015,90.565814,171.247911,-0.000470,0.039340,97.529305,63.529286,179.133669,20.281118,68.445212,0.707810,958263.255882,0.888017,8.600067,23.676891,3.724048,0.080121,0.073400,140.741144,94.875058,72.295391,32.000000,32.000000,32.000000,32.000000,32.000000,71.656607,65.691155,101.101645,100.000000,38.590297,60.506329,61.822785,54.295154,40.227848,36.886076,34.722272,199.225879,72.196510,0.679407,199.438856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.084373,48.918019,186.431829,153.524402,229.119079,228.444168,198.838522,14.227944,179.291115,1.681970,47.690196,48.541202,152.079159,185.639037,150.147782,179.196232,90.597004,171.309680,-0.000471,0.039366,97.575668,63.551404,179.173052,20.283299,68.504641,0.707876,958228.559751,0.889222,8.555784,23.731696,3.724726,0.079934,0.073033,140.741913,94.938353,72.308852,32.000000,32.000000,32.000000,32.000000,32.000000,71.674897,65.702901,101.099645,100.000000,38.623009,60.506329,61.822785,54.289920,40.227848,36.886076,34.716515,198.838522,72.381881,0.671034,199.490075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.077893,48.915820,186.344532,153.522723,229.124277,228.490047,198.704166,14.220809,179.478471,1.689006,47.686209,48.551772,152.091232,185.627484,150.152283,179.088213,90.572532,171.340417,-0.000471,0.039352,97.568706,63.464878,179.152049,20.285481,68.504875,0.708403,958162.747811,0.887130,8.623560,23.669112,3.726915,0.081001,0.072063,140.736766,94.928912,72.302472,32.000000,32.000000,32.000000,32.000000,32.000000,71.693881,65.670721,101.106684,100.000000,38.573807,60.506329,61.822785,54.249922,40.227848,36.886076,34.750573,198.704166,71.789618,0.671594,199.084489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.023307,48.915820,186.367272,153.522723,229.174709,228.578520,198.871295,14.229656,179.458390,1.686945,47.721995,48.649636,152.094546,185.699967,150.133180,179.296383,90.612036,171.437904,-0.000471,0.039334,97.597293,63.616826,179.176560,20.287535,68.423179,0.707165,958250.229603,0.887235,8.563551,23.663050,3.722355,0.080215,0.072516,140.733900,94.945251,72.319004,32.000000,32.000000,32.000000,32.000000,32.000000,71.710337,65.663104,101.088080,100.000000,38.616311,60.506329,61.822785,54.244424,40.227848,36.886076,34.741110,198.871295,72.424162,0.669284,199.485118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.078628,48.933410,186.498163,153.529720,229.186728,228.687617,198.996989,14.231083,179.457856,1.672280,47.722710,48.561560,152.095307,185.582140,150.165489,179.127986,90.605834,171.519319,-0.000472,0.039304,97.618750,63.535595,179.247655,20.289598,68.489441,0.707134,958552.461579,0.888135,8.568032,23.700023,3.721094,0.078866,0.073482,140.719202,94.950770,72.310446,32.000000,32.000000,32.000000,32.000000,32.000000,71.718622,65.663941,101.100766,100.000000,38.635713,60.506329,61.822785,54.266396,40.227848,36.886076,34.751628,198.996989,72.137334,0.674779,199.394403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.090914,48.937532,186.493401,153.530000,229.297017,228.743250,198.952251,14.236649,179.456067,1.679752,47.750206,48.684567,152.101772,185.612080,150.192493,179.213900,90.628902,171.412085,-0.000471,0.039308,97.636314,63.630026,179.074073,20.291885,68.532930,0.709039,958840.921035,0.888810,8.624323,23.700159,3.725609,0.078193,0.073355,140.716115,94.958813,72.328220,32.000000,32.000000,32.000000,32.000000,32.000000,71.734793,65.648531,101.091539,100.000000,38.692420,60.506329,61.822785,54.225007,40.227848,36.886076,34.746703,198.952251,73.057192,0.669869,199.766393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.043273,48.968864,186.466820,153.533639,229.325254,228.779645,198.983973,14.237363,179.452858,1.680292,47.820387,48.535351,152.107323,185.666449,150.173734,179.230586,90.664864,171.292817,-0.000471,0.039339,97.643824,63.556412,179.256219,20.293856,68.526710,0.708379,959295.061167,0.887625,8.584864,23.739451,3.724107,0.079212,0.070473,140.724091,94.983319,72.321600,32.000000,32.000000,32.000000,32.000000,32.000000,71.699860,65.636285,101.149905,100.000000,38.686758,60.506329,61.822785,54.207988,40.227848,36.886076,34.746376,198.983973,73.099743,0.672557,199.814622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.019082,48.968864,186.406365,153.533639,229.341879,228.855626,198.639251,14.230513,179.522497,1.681618,47.902079,48.541171,152.114488,185.609215,150.187756,179.144202,90.655146,171.460471,-0.000471,0.039171,97.677393,63.557567,179.075605,20.295600,68.550402,0.707932,959418.566086,0.887809,8.576323,23.672795,3.723098,0.079518,0.074168,140.698005,94.932125,72.313936,32.000000,32.000000,32.000000,32.000000,32.000000,71.675384,65.650840,101.145503,100.000000,38.708578,60.506329,61.822785,54.224170,40.227848,36.886076,34.775492,198.639251,71.775969,0.664092,199.287872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.102126,49.002119,186.482861,153.545675,229.447260,228.872278,198.776228,14.234223,179.467860,1.684925,47.937722,48.587440,152.108563,185.630920,150.164714,179.169589,90.711122,171.463692,-0.000471,0.038942,97.663892,63.564054,179.325359,20.297088,68.610425,0.708727,959577.712548,0.888827,8.656771,23.588330,3.726112,0.079811,0.071744,140.713433,94.893107,72.327636,32.000000,32.000000,32.000000,32.000000,32.000000,71.715707,65.639734,101.179615,100.000000,38.727235,60.506329,61.822785,54.229707,40.227848,36.886076,34.809544,198.776228,72.979228,0.664390,199.862301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.076418,49.034276,186.441373,153.576464,229.549734,228.919660,198.860088,14.232939,179.461509,1.685979,47.969732,48.637811,152.103554,185.629799,150.166155,179.229747,90.770101,171.419312,-0.000470,0.038829,97.684126,63.445154,179.148679,20.299251,68.561581,0.708867,959981.299105,0.891144,8.681725,23.666222,3.726705,0.078831,0.073876,140.725570,94.858288,72.322497,32.000000,32.000000,32.000000,32.000000,32.000000,71.735498,65.641315,101.203888,100.000000,38.742665,60.506329,61.822785,54.173351,40.227848,36.886076,34.814401,198.860088,72.257687,0.677011,199.571664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.068953,49.030978,186.492086,153.592418,229.612906,228.927206,198.865624,14.225375,179.523570,1.684496,47.904758,48.560562,152.125729,185.599988,150.162158,179.162045,90.705499,171.387263,-0.000469,0.038829,97.721880,63.628880,179.269358,20.302601,68.497356,0.707497,959779.525594,0.889036,8.629356,23.611555,3.722055,0.079308,0.071042,140.721918,94.962088,72.314181,32.000000,32.000000,32.000000,32.000000,32.000000,71.726588,65.646522,101.256116,100.000000,38.767143,60.506329,61.822785,54.165309,40.227848,36.886076,34.858263,198.865624,72.113516,0.665143,199.601601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.032727,49.041422,186.440380,153.601095,229.687272,228.943472,199.043999,14.234651,179.442301,1.686894,48.002523,48.546609,152.127324,185.667501,150.167559,179.130576,90.710360,171.387887,-0.000468,0.038814,97.731471,63.376297,179.106991,20.304184,68.499971,0.708436,959858.210481,0.889434,8.688007,23.534536,3.723137,0.080423,0.072324,140.710793,94.992323,72.321631,32.000000,32.000000,32.000000,32.000000,32.000000,71.714252,65.609905,101.280133,100.000000,38.757231,60.506329,61.822785,54.168432,40.227848,36.886076,34.864020,199.043999,72.938389,0.672198,199.845700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.022450,49.041422,186.438709,153.601095,229.765212,228.956589,198.916034,14.228800,179.253727,1.692188,48.055265,48.567236,152.132672,185.553847,150.181661,179.161395,90.738560,171.378608,-0.000467,0.038776,97.765688,63.589342,179.068508,20.305421,68.490595,0.709362,960170.194312,0.889577,8.692406,23.586105,3.724705,0.077929,0.072311,140.743646,95.009912,72.341058,32.000000,32.000000,32.000000,32.000000,32.000000,71.722991,65.612034,101.316410,100.000000,38.776134,60.506329,61.822785,54.180537,40.227848,36.886076,34.884137,198.916034,72.343116,0.673791,199.676228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.004449,49.065058,186.417993,153.606133,229.786511,228.977200,198.792717,14.232796,179.363304,1.689657,48.074776,48.552064,152.122777,185.637018,150.169082,179.116661,90.696891,171.301799,-0.000466,0.038793,97.774521,63.326415,179.183289,20.306517,68.485402,0.709740,960304.259133,0.889585,8.740207,23.581498,3.726369,0.080786,0.071808,140.730644,94.981335,72.298808,32.000000,32.000000,32.000000,32.000000,32.000000,71.699761,65.605736,101.314051,100.000000,38.762038,60.506329,61.822785,54.178219,40.227848,36.886076,34.918704,198.792717,72.684305,0.666551,199.680791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.040710,49.079350,186.277894,153.603334,229.909217,229.011044,199.220013,14.228800,179.431384,1.687570,48.130365,48.529388,152.145526,185.576913,150.183524,179.055622,90.700686,171.247199,-0.000465,0.038791,97.780664,63.356724,179.067040,20.307654,68.501179,0.710002,960252.220650,0.890412,8.750807,23.549525,3.727101,0.078202,0.073672,140.755723,94.975035,72.311790,32.000000,32.000000,32.000000,32.000000,32.000000,71.706801,65.607822,101.316602,100.000000,38.794936,60.506329,61.822785,54.178991,40.227848,36.886076,34.932522,199.220013,72.261366,0.672192,199.528981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.049502,49.106010,186.404945,153.609772,229.921891,229.024256,198.973171,14.239789,179.283838,1.690949,48.132414,48.639950,152.130281,185.564345,150.194086,179.065633,90.701028,171.386168,-0.000464,0.038798,97.654331,63.428807,179.097444,20.308026,68.505795,0.710353,960615.710564,0.891460,8.793018,23.559958,3.728028,0.080199,0.071758,140.776378,94.958444,72.299877,32.000000,32.000000,32.000000,32.000000,32.000000,71.699674,65.616911,101.347757,100.000000,38.756534,60.506329,61.822785,54.150242,40.227848,36.886076,34.962277,198.973171,71.979803,0.669317,199.312302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.015300,49.106010,186.358150,153.609772,229.912291,229.101751,199.113417,14.230370,179.320345,1.703289,48.104378,48.422287,152.126552,185.481967,150.181226,179.050673,90.723602,171.398950,-0.000465,0.038805,97.400835,63.500903,179.052620,20.308261,68.504803,0.709437,960726.273438,0.888999,8.769900,23.533950,3.722527,0.080825,0.073514,140.752111,94.892226,72.290970,32.000000,32.000000,32.000000,32.000000,32.000000,71.692702,65.612391,101.352057,100.000000,38.807514,60.506329,61.822785,54.136435,40.227848,36.886076,35.006594,199.113417,72.734880,0.672520,199.725637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.018422,49.118928,186.419279,153.629925,229.890594,229.264319,198.919894,14.229656,179.249517,1.710235,48.139120,48.619585,152.141078,185.450500,150.189327,178.979390,90.715951,171.265685,-0.000462,0.038779,97.253765,63.457717,178.913711,20.308332,68.509401,0.709748,960850.973608,0.890046,8.787493,23.590132,3.724412,0.080382,0.072330,140.770183,94.924924,72.281911,32.000000,32.000000,32.000000,32.000000,32.000000,71.663430,65.625452,101.342494,100.000000,38.820278,60.506329,61.822785,54.147702,40.227848,36.886076,35.039420,198.919894,71.674494,0.675493,199.179769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.021947,49.121126,186.192638,153.645040,229.893620,229.367759,198.775041,14.231083,179.297687,1.710878,48.175308,48.614839,152.152217,185.469757,150.208854,179.045193,90.698750,171.243769,-0.000461,0.038760,96.898085,63.559118,179.060349,20.308716,68.423864,0.710310,961130.556995,0.890396,8.822773,23.572754,3.726023,0.079682,0.073116,140.771536,94.921912,72.293979,32.000000,32.000000,32.000000,32.000000,32.000000,71.697545,65.649803,101.344706,100.000000,38.843066,60.506329,61.822785,54.137500,40.227848,36.886076,35.060907,198.775041,72.470843,0.669000,199.558289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.000835,49.155207,186.331626,153.648119,229.908296,229.447312,198.549207,14.235935,179.338986,1.713124,48.201586,48.637234,152.168480,185.496366,150.194752,178.978009,90.697985,171.355054,-0.000461,0.038757,96.688526,63.484743,178.942506,20.309164,68.423810,0.710935,961875.876124,0.891866,8.832469,23.526205,3.727012,0.078232,0.072296,140.732064,94.928406,72.299098,32.000000,32.000000,32.000000,32.000000,32.000000,71.666028,65.673116,101.319936,100.000000,38.802445,60.506329,61.822785,54.127496,40.227848,36.886076,35.084845,198.549207,72.301772,0.679541,199.423867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.984837,49.181043,186.245875,153.661554,229.880178,229.472920,199.253410,14.231083,179.178378,1.708472,48.243874,48.588524,152.155691,185.295703,150.211956,178.803496,90.718215,171.344815,-0.000461,0.038749,96.452444,63.506844,179.035060,20.309549,68.398496,0.711441,962384.863360,0.892854,8.831032,23.534491,3.722219,0.079924,0.073981,140.713247,94.926774,72.267061,32.000000,32.000000,32.000000,32.000000,32.000000,71.654130,65.650705,101.278691,100.000000,38.785045,60.506329,61.822785,54.131517,40.227848,36.886076,35.151916,199.253410,72.224493,0.671712,199.535118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.027838,49.181043,186.217357,153.661554,229.855162,229.492973,198.878644,14.233795,179.269182,1.703204,48.254920,48.545428,152.179758,185.334567,150.222019,178.863739,90.756327,171.222974,-0.000461,0.038751,96.356044,63.401088,178.875265,20.309492,68.368619,0.712449,962859.811735,0.894685,8.886896,23.580523,3.726570,0.078006,0.073927,140.762395,94.991720,72.312932,32.000000,32.000000,32.000000,32.000000,32.000000,71.694911,65.690110,101.297547,100.000000,38.810876,60.506329,61.822785,54.131527,40.227848,36.886076,35.206152,198.878644,72.927030,0.674236,199.727329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.975033,49.189014,186.189628,153.673870,229.791176,229.550029,199.143445,14.230655,179.181545,1.711637,48.273893,48.471304,152.189516,185.376904,150.212038,178.955616,90.694708,171.245626,-0.000459,0.038772,96.376793,63.566694,178.882894,20.308920,68.346424,0.712810,962980.583544,0.892004,8.929244,23.556129,3.726047,0.077714,0.073192,140.740469,94.981581,72.304809,32.000000,32.000000,32.000000,32.000000,32.000000,71.656704,65.670398,101.253056,100.000000,38.770917,60.506329,61.822785,54.099622,40.227848,36.886076,35.244613,199.143445,72.024554,0.675050,199.192475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.032966,49.196435,186.225158,153.681707,229.679883,229.584439,199.139728,14.227088,179.211973,1.711573,48.262761,48.566823,152.190178,185.318862,150.187238,178.868115,90.645981,171.187699,-0.000459,0.038786,96.394276,63.264349,178.919137,20.308413,68.376138,0.712533,962828.941106,0.892909,8.884870,23.468452,3.722275,0.079131,0.072923,140.729607,94.978633,72.276039,32.000000,32.000000,32.000000,32.000000,32.000000,71.673992,65.670709,101.226513,100.000000,38.807083,60.506329,61.822785,54.122708,40.227848,36.886076,35.276077,199.139728,73.283491,0.667995,199.849949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.044260,49.207429,186.177127,153.679188,229.643201,229.552077,199.237526,14.230941,179.031959,1.717705,48.277570,48.380949,152.203008,185.271840,150.209982,178.804169,90.680409,171.053287,-0.000456,0.038770,96.445501,63.472724,178.835374,20.308083,68.395178,0.713576,963441.787304,0.893012,8.947336,23.539287,3.725653,0.077105,0.073424,140.752244,94.964527,72.301153,32.000000,32.000000,32.000000,32.000000,32.000000,71.692148,65.659800,101.221712,100.000000,38.805863,60.506329,61.822785,54.082281,40.227848,36.886076,35.315816,199.237526,71.266809,0.677135,198.796881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.034069,49.207429,186.035979,153.679188,229.635961,229.528981,199.020088,14.231797,179.092470,1.708049,48.238250,48.500384,152.208098,185.341239,150.221545,178.867283,90.682862,170.937100,-0.000455,0.038761,96.490341,63.329664,178.863641,20.307356,68.341628,0.712722,963729.108328,0.892031,8.894973,23.564443,3.722049,0.078994,0.069948,140.756869,94.966162,72.298976,32.000000,32.000000,32.000000,32.000000,32.000000,71.699364,65.672072,101.238146,100.000000,38.820745,60.506329,61.822785,54.067665,40.227848,36.886076,35.360075,199.020088,72.534076,0.664995,199.636338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.026024,49.216499,186.124176,153.679468,229.709039,229.557944,198.920320,14.231226,179.040579,1.688391,48.210084,48.445559,152.188285,185.235483,150.245008,178.679123,90.707334,171.092587,-0.000454,0.038771,96.505316,63.555340,178.821138,20.307013,68.373109,0.712160,963454.181936,0.891271,8.894318,23.475299,3.720249,0.079442,0.071268,140.775830,94.991729,72.291093,32.000000,32.000000,32.000000,32.000000,32.000000,71.696771,65.656948,101.220304,100.000000,38.777895,60.506329,61.822785,54.064812,40.227848,36.886076,35.394160,198.920320,72.746095,0.683464,199.677526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.019521,49.202481,186.170295,153.681427,229.626109,229.565656,198.875575,14.228658,179.100444,1.687054,48.219571,48.512514,152.185053,185.241911,150.229988,178.903747,90.733425,171.091325,-0.000454,0.038773,96.517490,63.475831,178.868170,20.306724,68.330305,0.712373,963358.219592,0.892357,8.904830,23.425520,3.718186,0.079678,0.071518,140.789804,94.979404,72.286477,32.000000,32.000000,32.000000,32.000000,32.000000,71.682061,65.641715,101.219673,100.000000,38.809441,60.506329,61.822785,54.062492,40.227848,36.886076,35.438360,198.875575,72.055098,0.671198,199.279926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912074,49.204130,186.121531,153.674710,229.567851,229.552184,198.817382,14.231654,179.017146,1.683276,48.242196,48.406353,152.191261,185.239510,150.234690,178.816128,90.748197,171.088934,-0.000453,0.038769,96.538488,63.501208,178.853219,20.305713,68.366636,0.712516,963419.117863,0.893100,8.922198,23.464374,3.720547,0.080597,0.073228,140.784233,94.997736,72.280314,32.000000,32.000000,32.000000,32.000000,32.000000,71.673104,65.652715,101.192644,100.000000,38.809651,60.506329,61.822785,54.058035,40.227848,36.886076,35.458105,198.817382,72.226946,0.669685,199.420445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967844,49.193686,186.009550,153.670791,229.530470,229.575852,198.768907,14.230941,178.977207,1.687475,48.198352,48.422045,152.209159,185.241413,150.263652,178.801561,90.753207,171.065857,-0.000455,0.038751,96.568644,63.477624,178.889542,20.304451,68.338941,0.713179,963306.217408,0.893425,8.914889,23.437770,3.721953,0.078864,0.073912,140.805090,94.996676,72.279117,32.000000,32.000000,32.000000,32.000000,32.000000,71.675676,65.675742,101.194394,100.000000,38.761676,60.506329,61.822785,54.111374,40.227848,36.886076,35.504452,198.768907,71.705200,0.676312,199.029847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944981,49.193686,186.068452,153.670791,229.496325,229.640059,198.910355,14.232796,178.961574,1.692143,48.196729,48.433484,152.197465,185.229364,150.240150,178.699273,90.716825,171.038819,-0.000455,0.038715,96.576711,63.305179,178.902982,20.303029,68.349922,0.714037,963356.939335,0.895777,9.027485,23.422024,3.728988,0.077909,0.073459,140.801700,95.047934,72.307998,32.000000,32.000000,32.000000,32.000000,32.000000,71.669943,65.675807,101.202064,100.000000,38.783590,60.506329,61.822785,54.071537,40.227848,36.886076,35.526916,198.910355,71.231144,0.675874,198.862460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.987915,49.196709,186.021467,153.669951,229.481608,229.680820,199.077588,14.232653,179.003435,1.691946,48.140591,48.506764,152.196549,185.169349,150.249872,178.805555,90.743278,171.004722,-0.000454,0.038716,96.514421,63.545986,178.777207,20.302440,68.390887,0.713310,963315.612681,0.894950,8.959431,23.407619,3.722585,0.077928,0.072324,140.783792,95.020250,72.306169,32.000000,32.000000,32.000000,32.000000,32.000000,71.658174,65.693984,101.217003,100.000000,38.760288,60.506329,61.822785,54.078874,40.227848,36.886076,35.562130,199.077588,71.157869,0.679823,198.698652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.984347,49.179394,186.070709,153.665753,229.491973,229.701676,198.945109,14.224234,178.913133,1.701877,48.128723,48.471054,152.180368,185.170090,150.226811,178.692503,90.710859,171.076453,-0.000453,0.038675,96.491593,63.360489,178.755408,20.301538,68.321506,0.713874,963778.269479,0.895019,8.983042,23.432990,3.725468,0.079184,0.071782,140.771881,94.985161,72.270843,32.000000,32.000000,32.000000,32.000000,32.000000,71.643812,65.714137,101.214982,100.000000,38.792622,60.506329,61.822785,54.049227,40.227848,36.886076,35.594689,198.945109,71.138666,0.684999,198.931932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961251,49.184616,186.033406,153.667432,229.508018,229.702526,198.781939,14.230085,179.001357,1.690071,48.127075,48.457413,152.205070,185.129156,150.261834,178.756537,90.691462,170.969668,-0.000451,0.038676,96.516844,63.631629,178.774312,20.299951,68.325869,0.712871,963775.117331,0.893579,8.941733,23.392652,3.721329,0.080922,0.072519,140.786499,94.983994,72.298679,32.000000,32.000000,32.000000,32.000000,32.000000,71.652988,65.719624,101.234638,100.000000,38.784479,60.506329,61.822785,54.044488,40.227848,36.886076,35.607939,198.781939,71.068799,0.685151,198.845308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.966508,49.184616,186.003057,153.667432,229.505108,229.782749,198.802690,14.230227,179.016536,1.667691,48.155492,48.508236,152.210358,185.113104,150.256874,178.870276,90.680998,171.118360,-0.000451,0.038687,96.540116,63.150853,178.690428,20.299146,68.328285,0.713816,963959.398210,0.894283,8.928102,23.454281,3.722580,0.081118,0.072530,140.809962,94.946973,72.286700,32.000000,32.000000,32.000000,32.000000,32.000000,71.671188,65.747128,101.279933,100.000000,38.804910,60.506329,61.822785,54.050487,40.227848,36.886076,35.643609,198.802690,71.567429,0.685548,199.066236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877563,49.188464,185.970790,153.664913,229.562370,229.773203,199.065520,14.228943,178.872897,1.661544,48.225014,48.448961,152.208143,185.025119,150.259974,178.814557,90.685582,170.860788,-0.000451,0.038684,96.544244,63.444589,178.646070,20.297934,68.344765,0.713979,964094.958212,0.895493,8.957169,23.430188,3.723554,0.080530,0.071262,140.786683,94.972497,72.312901,32.000000,32.000000,32.000000,32.000000,32.000000,71.669597,65.767628,101.297672,100.000000,38.788709,60.506329,61.822785,54.041545,40.227848,36.886076,35.678372,199.065520,72.613391,0.686423,199.634095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.963646,49.208253,185.998254,153.667992,229.565694,229.740178,199.072680,14.215957,178.937871,1.671794,48.182127,48.449620,152.215128,185.095725,150.275716,178.716822,90.676118,170.862330,-0.000450,0.038675,96.593711,63.502172,178.727715,20.296957,68.285120,0.714046,964474.502644,0.895608,8.951740,23.501204,3.722555,0.079742,0.072224,140.824903,94.998551,72.306978,32.000000,32.000000,32.000000,32.000000,32.000000,71.667288,65.783236,101.299526,100.000000,38.789445,60.506329,61.822785,54.089909,40.227848,36.886076,35.709758,199.072680,70.496171,0.681728,198.456913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
