OSU 80 Ton Compressor Load Stand
50.009484,49.163453,186.082177,153.669951,229.426804,229.751363,198.822561,14.229799,178.995351,1.674417,48.035388,48.455341,152.227857,185.215080,150.274415,178.858603,90.683494,171.068633,-0.000450,0.038638,96.727418,63.484487,178.799316,20.295487,68.323778,0.714943,964555.887261,0.896171,9.047492,23.391706,3.728546,0.078112,0.072736,140.813860,95.040558,72.314078,32.000000,32.000000,32.000000,32.000000,32.000000,71.672081,65.823926,101.314420,100.000000,38.779307,60.506329,61.822785,54.020850,40.227848,36.886076,35.774612,198.822561,72.696782,0.672915,199.711161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.994790,49.126623,186.007859,153.659035,229.391808,229.692727,198.963315,14.232939,178.960573,1.674696,48.028218,48.393180,152.223327,185.133482,150.296856,178.779764,90.679466,171.038472,-0.000451,0.038625,96.797443,63.386509,178.760197,20.294284,68.324571,0.714439,964384.169674,0.894344,8.978333,23.401798,3.722672,0.076974,0.072168,140.791632,95.010751,72.323726,32.000000,32.000000,32.000000,32.000000,32.000000,71.664649,65.806433,101.293229,100.000000,38.803279,60.506329,61.822785,54.000891,40.227848,36.886076,35.758855,198.963315,73.245357,0.692031,199.793694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.952627,49.126623,185.987520,153.659035,229.440493,229.609834,198.853321,14.227230,179.046717,1.671630,48.101402,48.463980,152.237674,185.095220,150.310856,178.696804,90.713464,171.000278,-0.000451,0.038800,96.886219,63.384722,178.851732,20.293584,68.310543,0.713610,964199.656313,0.894487,8.886218,23.478462,3.720938,0.077952,0.071364,140.825370,95.043380,72.332286,32.000000,32.000000,32.000000,32.000000,32.000000,71.728357,65.847651,101.295209,100.000000,38.809413,60.506329,61.822785,54.003304,40.227848,36.886076,35.747357,198.853321,72.809851,0.670683,199.758997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.972644,49.124150,185.964417,153.664913,229.476556,229.598950,198.834536,14.229086,178.982870,1.651001,48.112270,48.427825,152.245754,185.255099,150.307556,178.813396,90.726296,171.077877,-0.000450,0.039046,96.934487,63.362727,178.703318,20.292727,68.298211,0.713314,963882.552567,0.893826,8.864551,23.470208,3.720545,0.079654,0.070095,140.832154,95.070259,72.350145,32.000000,32.000000,32.000000,32.000000,32.000000,71.716064,65.836523,101.271067,100.000000,38.789405,60.506329,61.822785,54.021100,40.227848,36.886076,35.767415,198.834536,72.757743,0.665392,199.695582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912071,49.126074,185.974459,153.677509,229.435692,229.628989,198.750593,14.228800,178.979806,1.646342,48.092093,48.416169,152.254694,185.074870,150.316137,178.713042,90.756797,171.000216,-0.000450,0.039150,96.997402,63.483978,178.766338,20.291198,68.317972,0.713707,963452.104392,0.894836,8.908082,23.420654,3.723278,0.079521,0.071440,140.829206,95.011536,72.327756,32.000000,32.000000,32.000000,32.000000,32.000000,71.700569,65.851778,101.265590,100.000000,38.799934,60.506329,61.822785,54.003032,40.227848,36.886076,35.789645,198.750593,72.986404,0.669604,199.700342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.970787,49.142015,185.934003,153.694303,229.375081,229.655204,198.994988,14.234080,179.044251,1.632559,48.043475,48.538729,152.245635,185.065754,150.311616,178.689475,90.784782,171.083198,-0.000449,0.039149,97.067427,63.629744,178.807187,20.289468,68.346135,0.713463,963315.414846,0.894474,8.884939,23.439423,3.721324,0.080518,0.072110,140.838453,94.979332,72.367807,32.000000,32.000000,32.000000,32.000000,32.000000,71.662927,65.820963,101.258428,100.000000,38.778617,60.506329,61.822785,54.032204,40.227848,36.886076,35.814020,198.994988,72.581766,0.669733,199.525284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.971558,49.142015,186.071476,153.694303,229.320215,229.600038,198.817839,14.230655,179.002254,1.622499,48.003541,48.415100,152.243482,185.185836,150.299578,178.812032,90.752237,171.105402,-0.000449,0.039141,97.121662,63.226098,178.923847,20.288057,68.351905,0.714188,963404.683677,0.896181,8.949430,23.377297,3.726042,0.080979,0.071816,140.856341,94.998533,72.363125,32.000000,32.000000,32.000000,32.000000,32.000000,71.640697,65.805250,101.220255,100.000000,38.792081,60.506329,61.822785,53.993873,40.227848,36.886076,35.853544,198.817839,72.792307,0.668506,199.732955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930293,49.118653,185.966961,153.696542,229.358980,229.563138,198.815616,14.232368,178.833829,1.614971,48.001425,48.475940,152.226979,185.281283,150.306217,178.754583,90.728748,170.997743,-0.000448,0.039173,97.162846,63.470067,178.698279,20.286842,68.348912,0.713114,963352.956898,0.894053,8.904721,23.383104,3.720854,0.079985,0.073279,140.887028,95.074312,72.352062,32.000000,32.000000,32.000000,32.000000,32.000000,71.616457,65.767914,101.226259,100.000000,38.791590,60.506329,61.822785,53.987194,40.227848,36.886076,35.854482,198.815616,72.229452,0.671499,199.401877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.006240,49.103811,186.081219,153.700461,229.371564,229.539393,198.908464,14.232653,178.941329,1.613399,48.026282,48.448936,152.237837,185.128453,150.318621,178.694404,90.708393,171.174982,-0.000446,0.039195,97.229512,63.331337,178.674254,20.285930,68.352789,0.713270,963263.342845,0.894620,8.903924,23.424690,3.723548,0.077940,0.073563,140.926819,95.129424,72.370051,32.000000,32.000000,32.000000,32.000000,32.000000,71.615895,65.762760,101.216947,100.000000,38.808951,60.506329,61.822785,54.003829,40.227848,36.886076,35.875929,198.908464,70.768466,0.669760,198.507779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.911084,49.114255,186.025421,153.706619,229.335058,229.517218,198.964549,14.232796,178.953729,1.613651,47.983629,48.418053,152.273391,185.144954,150.317779,178.878386,90.693494,171.086811,-0.000446,0.039194,97.281170,63.526362,178.766418,20.284341,68.296660,0.713379,963199.562772,0.895249,8.923183,23.404339,3.724532,0.079828,0.071987,140.955284,95.133943,72.370922,32.000000,32.000000,32.000000,32.000000,32.000000,71.640654,65.758917,101.225839,100.000000,38.795727,60.506329,61.822785,53.975694,40.227848,36.886076,35.887974,198.964549,71.489159,0.675053,199.134686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950934,49.106560,186.097512,153.706899,229.255734,229.549977,198.720669,14.232225,179.006766,1.607166,48.036995,48.494802,152.285524,185.165976,150.335642,178.802845,90.697992,171.046410,-0.000446,0.039184,97.339179,63.383672,178.974527,20.283404,68.358144,0.712556,963033.169450,0.893191,8.829922,23.496857,3.721160,0.081406,0.073685,140.957626,95.152525,72.367088,32.000000,32.000000,32.000000,32.000000,32.000000,71.652252,65.738485,101.213872,100.000000,38.864773,60.506329,61.822785,54.001318,40.227848,36.886076,35.918955,198.720669,71.955768,0.688233,199.356165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862819,49.106560,185.955782,153.706899,229.266857,229.545622,198.835733,14.230655,178.972999,1.601319,48.066105,48.498593,152.268505,185.129072,150.320481,178.776829,90.699122,170.994399,-0.000447,0.039160,97.368277,63.376712,178.744861,20.282757,68.299292,0.714199,963179.582836,0.894771,8.938632,23.475863,3.727136,0.079394,0.073252,140.952559,95.123825,72.336773,32.000000,32.000000,32.000000,32.000000,32.000000,71.653952,65.740196,101.190171,100.000000,38.869672,60.506329,61.822785,53.972475,40.227848,36.886076,35.931560,198.835733,72.107476,0.682305,199.278903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927113,49.111507,185.995854,153.710818,229.333674,229.513751,199.012857,14.232368,178.956080,1.597223,48.025547,48.474803,152.264657,185.173153,150.342844,178.762080,90.723890,171.096994,-0.000448,0.039179,97.434695,63.349184,178.772679,20.282437,68.369539,0.713317,963212.568402,0.895184,8.889767,23.454915,3.725606,0.078052,0.073198,140.925387,95.100915,72.361579,32.000000,32.000000,32.000000,32.000000,32.000000,71.645193,65.731376,101.183028,100.000000,38.869685,60.506329,61.822785,54.018571,40.227848,36.886076,35.956332,199.012857,72.192850,0.677653,199.368517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.011808,49.096390,186.001125,153.705779,229.331031,229.513465,198.803185,14.231369,179.032387,1.591193,48.074034,48.434656,152.266154,185.063043,150.325344,178.768252,90.762597,171.114604,-0.000448,0.039176,97.485690,63.358639,178.806923,20.281787,68.399217,0.714675,963324.293544,0.896406,8.980834,23.432603,3.729348,0.079113,0.070848,140.912568,95.065679,72.359793,32.000000,32.000000,32.000000,32.000000,32.000000,71.658424,65.717591,101.167648,100.000000,38.837879,60.506329,61.822785,53.978212,40.227848,36.886076,35.976762,198.803185,73.103241,0.676931,199.754355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.947284,49.080724,186.001839,153.711937,229.362634,229.529153,198.767423,14.232082,179.093736,1.590377,47.982271,48.417502,152.261245,185.188572,150.315104,178.771900,90.737958,171.172126,-0.000449,0.039157,97.495345,63.420285,178.930495,20.281198,68.370711,0.713121,963000.548763,0.894215,8.919322,23.449613,3.725348,0.080337,0.072578,140.897669,95.030675,72.313752,32.000000,32.000000,32.000000,32.000000,32.000000,71.642709,65.700096,101.148897,100.000000,38.869855,60.506329,61.822785,53.923795,40.227848,36.886076,35.980335,198.767423,72.665968,0.675355,199.609312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898627,49.080724,186.134262,153.711937,229.465252,229.555826,198.820986,14.230370,179.185673,1.583539,48.029045,48.537942,152.273356,185.324271,150.336744,178.775891,90.767734,171.226894,-0.000449,0.039152,97.529129,63.413835,178.877877,20.280609,68.421160,0.711669,962655.321606,0.893434,8.816757,23.418075,3.719144,0.077783,0.072101,140.925105,95.058297,72.317194,32.000000,32.000000,32.000000,32.000000,32.000000,71.657596,65.717591,101.158315,100.000000,38.847461,60.506329,61.822785,53.953255,40.227848,36.886076,35.981886,198.820986,71.382293,0.665875,199.002821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.976661,49.084297,186.101734,153.718935,229.447115,229.509052,199.024773,14.228087,179.105103,1.600086,47.999867,48.480105,152.272901,185.303339,150.357187,178.865854,90.775449,171.102181,-0.000449,0.039117,97.570315,63.451737,179.069100,20.280402,68.405185,0.712838,962884.350677,0.894900,8.867702,23.466129,3.723963,0.079580,0.071482,140.921673,95.063961,72.328453,32.000000,32.000000,32.000000,32.000000,32.000000,71.675734,65.692483,101.143925,100.000000,38.905507,60.506329,61.822785,53.976419,40.227848,36.886076,35.997933,199.024773,72.828891,0.670703,199.737557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914746,49.071929,186.081713,153.720894,229.477045,229.440590,198.850542,14.228229,179.098218,1.593476,48.096505,48.418684,152.284214,185.240665,150.348388,178.810258,90.751705,171.238466,-0.000450,0.039079,97.592843,63.420679,178.782246,20.279903,68.375272,0.713423,962943.523061,0.895732,8.917976,23.458640,3.730248,0.079470,0.073509,140.914910,95.022592,72.338145,32.000000,32.000000,32.000000,32.000000,32.000000,71.684365,65.699091,101.133263,100.000000,38.898584,60.506329,61.822785,53.926461,40.227848,36.886076,36.017965,198.850542,71.542295,0.683829,198.986850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.904200,49.100788,186.022011,153.739368,229.576926,229.457781,198.995742,14.230370,178.967811,1.595524,48.074345,48.543953,152.266496,185.189150,150.349627,178.865204,90.734952,171.152457,-0.000450,0.039100,97.616673,63.150506,178.881956,20.280293,68.338959,0.712326,962599.245787,0.893089,8.840940,23.400165,3.723773,0.080247,0.071160,140.944686,95.019218,72.322812,32.000000,32.000000,32.000000,32.000000,32.000000,71.691099,65.704622,101.132715,100.000000,38.926665,60.506329,61.822785,53.932216,40.227848,36.886076,36.025661,198.995742,71.913181,0.669058,199.276621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940639,49.106285,186.024455,153.753923,229.576049,229.464843,199.112843,14.229371,179.034311,1.597509,48.041872,48.479116,152.289521,185.177027,150.344968,178.873331,90.679575,171.057594,-0.000451,0.039084,97.659538,63.592364,178.792198,20.280435,68.420655,0.713157,962479.477333,0.894806,8.892522,23.479378,3.727991,0.080561,0.071642,140.963581,95.001991,72.332154,32.000000,32.000000,32.000000,32.000000,32.000000,71.668629,65.712437,101.146030,100.000000,38.892901,60.506329,61.822785,53.955806,40.227848,36.886076,36.072638,199.112843,72.304585,0.681587,199.503765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.993941,49.106285,185.990552,153.753923,229.598630,229.481820,199.174618,14.231369,179.039741,1.606629,47.971912,48.435306,152.286171,185.261472,150.345410,178.767763,90.658386,171.104157,-0.000452,0.038892,97.684986,63.487854,178.656327,20.280556,68.397017,0.713619,962723.182533,0.894503,8.932280,23.461129,3.727582,0.080843,0.072921,140.956555,95.013553,72.330390,32.000000,32.000000,32.000000,32.000000,32.000000,71.685261,65.740448,101.146304,100.000000,38.883064,60.506329,61.822785,53.930273,40.227848,36.886076,36.097411,199.174618,72.011771,0.678151,199.372569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899348,49.082923,185.994045,153.752524,229.531262,229.503742,198.832596,14.225518,179.027516,1.620690,47.960418,48.421658,152.298480,185.252840,150.357369,178.802657,90.653867,171.117568,-0.000451,0.038634,97.706501,63.441654,178.952157,20.280211,68.321740,0.712330,962949.307329,0.893293,8.900126,23.477887,3.724911,0.078035,0.074427,140.947289,95.032838,72.330281,32.000000,32.000000,32.000000,32.000000,32.000000,71.697051,65.750236,101.152646,100.000000,38.939598,60.506329,61.822785,53.893760,40.227848,36.886076,36.117098,198.832596,72.942843,0.674066,199.789957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.922928,49.074128,186.004480,153.746086,229.562931,229.538265,198.755211,14.232511,178.993977,1.623502,48.000512,48.610094,152.299321,185.212884,150.361251,178.830837,90.671581,171.112155,-0.000451,0.038395,97.734367,63.484421,178.810185,20.280092,68.382250,0.711825,963031.635273,0.892024,8.845089,23.518033,3.720262,0.079357,0.073349,140.927243,95.019027,72.340102,32.000000,32.000000,32.000000,32.000000,32.000000,71.685960,65.774931,101.156143,100.000000,38.883027,60.506329,61.822785,53.941327,40.227848,36.886076,36.110732,198.755211,72.590853,0.676094,199.621900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924186,49.089794,186.089121,153.738528,229.615983,229.488401,198.713857,14.230227,178.954593,1.618329,48.068420,48.534388,152.293334,185.324619,150.381470,178.847948,90.673392,170.955282,-0.000452,0.038153,97.783303,63.501087,178.703154,20.280144,68.387010,0.713891,963221.661953,0.895468,8.919430,23.528013,3.727384,0.077528,0.072379,140.937014,95.006722,72.327275,32.000000,32.000000,32.000000,32.000000,32.000000,71.684804,65.777938,101.149927,100.000000,38.900859,60.506329,61.822785,53.923641,40.227848,36.886076,36.117284,198.713857,71.713945,0.668664,199.104434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.062449,49.089794,186.032330,153.738528,229.672951,229.427817,198.749327,14.232082,179.043070,1.622197,48.037729,48.403532,152.312888,185.334490,150.395370,178.862842,90.756605,171.093933,-0.000452,0.037925,97.805867,63.461777,178.779736,20.280031,68.369899,0.713063,963226.490072,0.895459,8.886266,23.508094,3.725833,0.079354,0.071174,140.931058,95.021020,72.356153,32.000000,32.000000,32.000000,32.000000,32.000000,71.669308,65.791108,101.160925,100.000000,38.922135,60.506329,61.822785,53.917967,40.227848,36.886076,36.149120,198.749327,71.303428,0.671722,198.963010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.838455,49.078525,186.051347,153.738528,229.710259,229.362798,198.835969,14.231797,179.195762,1.611469,47.950350,48.425176,152.289487,185.348109,150.365453,178.913894,90.765728,171.191592,-0.000453,0.037700,97.827254,63.259094,178.842919,20.280485,68.386632,0.713120,963048.989736,0.895465,8.900633,23.442397,3.727434,0.080929,0.072846,140.931260,95.017202,72.342389,32.000000,32.000000,32.000000,32.000000,32.000000,71.625521,65.768284,101.131112,100.000000,38.926010,60.506329,61.822785,53.832216,40.227848,36.886076,36.154962,198.835969,72.465794,0.680037,199.557266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894751,49.054339,186.081035,153.734050,229.786051,229.304277,199.147373,14.228658,178.988489,1.607347,47.990955,48.355274,152.290047,185.291314,150.381214,178.916948,90.772590,171.162334,-0.000453,0.037465,97.860792,63.493473,178.925112,20.280625,68.354177,0.711117,962224.216398,0.892321,8.757927,23.415652,3.716005,0.080414,0.072174,140.940061,95.049023,72.331739,32.000000,32.000000,32.000000,32.000000,32.000000,71.612052,65.770568,101.167920,100.000000,38.915584,60.506329,61.822785,53.952990,40.227848,36.886076,36.170696,199.147373,72.268722,0.681860,199.487007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.959685,49.040597,186.083749,153.742447,229.713619,229.281180,199.092199,14.226945,179.038586,1.601221,48.035724,48.543289,152.298825,185.267027,150.374814,178.884759,90.760356,171.018113,-0.000453,0.037464,97.908250,63.303902,178.925521,20.281342,68.406231,0.713736,962228.713329,0.896107,8.978002,23.446280,3.733088,0.079234,0.072831,140.930775,95.061837,72.313509,32.000000,32.000000,32.000000,32.000000,32.000000,71.616673,65.746445,101.152223,100.000000,38.971297,60.506329,61.822785,53.866080,40.227848,36.886076,36.163556,199.092199,71.466225,0.673559,199.038069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934373,49.043620,186.188840,153.764000,229.697316,229.244564,198.917727,14.228515,179.155216,1.609770,48.058375,48.469163,152.328713,185.257473,150.390714,178.909145,90.745181,171.191248,-0.000454,0.037448,97.929634,63.488593,178.928232,20.281878,68.369539,0.713178,961792.540329,0.893295,8.895598,23.427511,3.729471,0.078043,0.072514,140.935580,95.021339,72.327884,32.000000,32.000000,32.000000,32.000000,32.000000,71.616193,65.745128,101.151634,100.000000,38.952638,60.506329,61.822785,53.873162,40.227848,36.886076,36.160523,198.917727,71.598874,0.674548,199.076700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940476,49.043620,186.028391,153.764000,229.743139,229.174120,199.099132,14.224947,179.096897,1.616843,48.072026,48.479402,152.331728,185.367433,150.409315,178.887650,90.757435,171.209065,-0.000455,0.037435,97.952908,63.438959,178.943102,20.281663,68.324048,0.711685,961601.613331,0.892127,8.814766,23.381026,3.724678,0.077153,0.073267,140.919570,95.019428,72.333959,32.000000,32.000000,32.000000,32.000000,32.000000,71.615346,65.757621,101.141330,100.000000,38.985264,60.506329,61.822785,53.883102,40.227848,36.886076,36.174086,199.099132,71.831467,0.681213,199.087361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.978690,49.064508,186.100197,153.779395,229.741989,229.154908,198.874709,14.232082,179.170551,1.614460,48.062895,48.485238,152.336614,185.287541,150.387234,178.882236,90.720349,171.264030,-0.000455,0.037443,97.971852,63.310510,178.895905,20.281696,68.397468,0.712600,961568.473691,0.893278,8.843934,23.466689,3.728671,0.077751,0.072123,140.919348,95.028466,72.320674,32.000000,32.000000,32.000000,32.000000,32.000000,71.611159,65.755489,101.124285,100.000000,38.946690,60.506329,61.822785,53.874484,40.227848,36.886076,36.206162,198.874709,72.315114,0.680459,199.445622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.025115,49.071654,186.044713,153.787513,229.727557,229.146583,198.804149,14.230941,179.180687,1.602329,48.026346,48.559630,152.328933,185.387986,150.414493,178.880605,90.709670,171.328348,-0.000454,0.037448,97.986085,63.531205,178.904390,20.281909,68.409711,0.712307,961211.053449,0.892069,8.837629,23.461685,3.725002,0.078083,0.070238,140.926878,95.037991,72.314293,32.000000,32.000000,32.000000,32.000000,32.000000,71.618919,65.734528,101.070891,100.000000,38.964094,60.506329,61.822785,53.847056,40.227848,36.886076,36.219901,198.804149,72.036671,0.677526,199.269265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933128,49.068356,186.148202,153.790312,229.789765,229.132891,198.655031,14.233367,179.131957,1.598281,48.059465,48.487985,152.352056,185.263306,150.423232,179.024334,90.662796,171.252745,-0.000454,0.037452,98.010557,63.420262,178.952827,20.282017,68.357783,0.711230,961296.102989,0.892294,8.819056,23.521134,3.723591,0.077405,0.071384,140.917389,95.022377,72.328666,32.000000,32.000000,32.000000,32.000000,32.000000,71.621404,65.739115,101.046975,100.000000,38.953049,60.506329,61.822785,53.813241,40.227848,36.886076,36.241609,198.655031,72.146602,0.672699,199.365331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.993787,49.068356,186.092100,153.790312,229.792274,229.161756,199.091332,14.228658,179.158791,1.591370,48.012781,48.452899,152.345952,185.454408,150.432312,179.070474,90.716127,171.126421,-0.000453,0.037448,98.049576,63.484489,178.851854,20.282747,68.382088,0.710323,961259.915332,0.891675,8.778291,23.557977,3.719026,0.077441,0.073184,140.927624,95.165333,72.332673,32.000000,32.000000,32.000000,32.000000,32.000000,71.630058,65.734484,101.015619,100.000000,38.988801,60.506329,61.822785,53.861217,40.227848,36.886076,36.252844,199.091332,72.215352,0.674559,199.522018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.983067,49.057912,186.190950,153.784713,229.750747,229.154644,199.081281,14.228658,179.142284,1.591351,47.934933,48.432757,152.338868,185.279209,150.417612,178.821117,90.713718,171.206899,-0.000453,0.037448,98.040410,63.318846,178.985807,20.282689,68.386686,0.712329,961535.021638,0.894111,8.869957,23.574095,3.727950,0.077472,0.073092,140.916521,95.144800,72.317993,32.000000,32.000000,32.000000,32.000000,32.000000,71.606996,65.710426,100.973999,100.000000,38.978725,60.506329,61.822785,53.820716,40.227848,36.886076,36.256475,199.081281,72.482851,0.674920,199.523199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.953748,49.032901,186.187890,153.778555,229.620056,229.134027,198.773012,14.226089,179.100327,1.609569,47.907511,48.450331,152.304692,185.410125,150.394374,178.895637,90.677758,171.071616,-0.000455,0.037436,98.013331,63.547099,178.859564,20.282781,68.369737,0.711197,961326.082179,0.891060,8.807319,23.469357,3.722305,0.077240,0.072328,140.918518,95.144077,72.295995,32.000000,32.000000,32.000000,32.000000,32.000000,71.608173,65.691592,100.927235,100.000000,39.019962,60.506329,61.822785,53.821326,40.227848,36.886076,36.269275,198.773012,72.923298,0.673446,199.768242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902111,49.019159,186.161763,153.776036,229.561366,229.074529,199.395311,14.230085,179.148450,1.615625,47.924350,48.422814,152.336951,185.236795,150.407331,178.955697,90.673217,171.185962,-0.000456,0.037443,98.053190,63.377284,178.981687,20.283114,68.399938,0.711533,961294.768738,0.891264,8.807942,23.504520,3.725081,0.079373,0.071015,140.949889,95.177040,72.315923,32.000000,32.000000,32.000000,32.000000,32.000000,71.652113,65.709984,100.931554,100.000000,38.998336,60.506329,61.822785,53.822103,40.227848,36.886076,36.257264,199.395311,71.671465,0.671323,199.125795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.992067,48.997172,186.209746,153.783034,229.544421,229.034643,199.096890,14.227659,179.114644,1.624249,47.893809,48.424449,152.324919,185.327776,150.418829,178.886776,90.630626,171.105997,-0.000457,0.037409,98.039545,63.316051,178.988561,20.283412,68.443445,0.711974,961331.512037,0.893085,8.813203,23.485413,3.727206,0.080774,0.072963,140.958265,95.151182,72.307842,32.000000,32.000000,32.000000,32.000000,32.000000,71.622817,65.688405,100.895052,100.000000,39.004465,60.506329,61.822785,53.854344,40.227848,36.886076,36.251179,199.096890,71.391813,0.667516,198.907385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.956683,48.997172,186.148678,153.783034,229.538553,229.100584,199.286968,14.232368,179.130958,1.630752,47.862420,48.436143,152.330804,185.303858,150.414088,178.881544,90.601804,171.218935,-0.000458,0.037410,98.052663,63.370420,178.942691,20.283932,68.388849,0.712051,961143.722109,0.891056,8.852810,23.536500,3.730539,0.077592,0.073091,140.993874,95.126532,72.308146,32.000000,32.000000,32.000000,32.000000,32.000000,71.640427,65.682367,100.892185,100.000000,39.045602,60.506329,61.822785,53.796289,40.227848,36.886076,36.234986,199.286968,72.599814,0.679549,199.614033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.951956,48.979582,186.079985,153.780515,229.439579,229.173312,199.094385,14.233509,179.104642,1.636921,47.794315,48.467010,152.339638,185.303200,150.415344,178.907621,90.602250,171.160330,-0.000460,0.037391,98.063089,63.450789,178.904348,20.284308,68.421520,0.710379,960953.597972,0.890397,8.737912,23.546542,3.724786,0.080766,0.072223,140.991996,95.128992,72.315833,32.000000,32.000000,32.000000,32.000000,32.000000,71.653807,65.690002,100.865797,100.000000,38.990111,60.506329,61.822785,53.810131,40.227848,36.886076,36.239139,199.094385,72.026429,0.681042,199.433191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930760,48.948526,186.195545,153.773517,229.448378,229.202037,199.037777,14.231654,179.106873,1.644252,47.846824,48.416424,152.354422,185.291693,150.415344,178.847908,90.641963,171.006498,-0.000460,0.037360,98.107045,63.403521,178.873287,20.284414,68.434376,0.711441,961412.916760,0.890504,8.774443,23.621332,3.726202,0.077537,0.073120,141.017712,95.186242,72.309929,32.000000,32.000000,32.000000,32.000000,32.000000,71.666230,65.698761,100.851801,100.000000,39.010769,60.506329,61.822785,53.808677,40.227848,36.886076,36.223677,199.037777,72.459502,0.670175,199.644481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.953486,48.961718,186.151299,153.774917,229.405234,229.221538,198.850585,14.240645,179.197909,1.637603,47.932698,48.408196,152.366029,185.287597,150.406841,178.810939,90.663385,171.142000,-0.000461,0.037354,98.108600,63.412185,178.940689,20.284667,68.455057,0.711146,961669.619672,0.891698,8.761735,23.597036,3.725179,0.080627,0.072641,141.021122,95.171690,72.311474,32.000000,32.000000,32.000000,32.000000,32.000000,71.656962,65.699854,100.836541,100.000000,39.030518,60.506329,61.822785,53.815535,40.227848,36.886076,36.190692,198.850585,72.904546,0.675553,199.793694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919679,48.961718,186.154268,153.774917,229.495109,229.192629,199.179747,14.229228,179.170475,1.635339,47.964549,48.490993,152.344340,185.215818,150.411698,178.982873,90.669565,171.115565,-0.000462,0.037332,98.119487,63.359766,178.966962,20.285040,68.434484,0.711654,961553.030120,0.892407,8.752573,23.494688,3.729075,0.078803,0.072032,141.008564,95.112145,72.302587,32.000000,32.000000,32.000000,32.000000,32.000000,71.673024,65.701432,100.809412,100.000000,39.047069,60.506329,61.822785,53.798688,40.227848,36.886076,36.202005,199.179747,72.304747,0.672122,199.581460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.954689,48.985904,186.135766,153.790872,229.513906,229.124711,199.340815,14.228800,179.117584,1.645448,47.910286,48.481144,152.354892,185.318939,150.417336,178.887592,90.677984,171.206879,-0.000461,0.037338,98.138973,63.283541,178.919055,20.285612,68.422981,0.711097,961550.448790,0.892904,8.742290,23.528440,3.726493,0.080468,0.072878,141.027276,95.094728,72.298687,32.000000,32.000000,32.000000,32.000000,32.000000,71.646452,65.713875,100.810528,100.000000,39.033913,60.506329,61.822785,53.812932,40.227848,36.886076,36.225787,199.340815,71.859017,0.667697,199.238935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.885749,48.976559,186.172833,153.793951,229.475195,229.082009,199.109366,14.229228,179.206105,1.666133,47.893733,48.442100,152.350739,185.328037,150.418113,178.869766,90.687254,171.118830,-0.000461,0.037311,98.153706,63.487510,179.012483,20.285820,68.375363,0.711678,961453.641393,0.891987,8.777213,23.511500,3.729076,0.081435,0.073112,141.034521,95.051556,72.305002,32.000000,32.000000,32.000000,32.000000,32.000000,71.638602,65.718482,100.788859,100.000000,39.056781,60.506329,61.822785,53.789723,40.227848,36.886076,36.228336,199.109366,71.962566,0.673584,199.323514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927984,48.967215,186.105510,153.793111,229.530767,229.120258,199.035432,14.226945,179.168029,1.664641,47.887583,48.346090,152.330247,185.197012,150.413531,178.949950,90.704049,171.101039,-0.000463,0.037295,98.176260,63.288710,178.843452,20.286111,68.444617,0.711124,961153.935814,0.890369,8.765233,23.540245,3.726092,0.080114,0.072740,141.026647,95.095276,72.294678,32.000000,32.000000,32.000000,32.000000,32.000000,71.623254,65.690514,100.789848,100.000000,39.022165,60.506329,61.822785,53.802895,40.227848,36.886076,36.220870,199.035432,71.776077,0.677121,199.236220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.896880,48.955122,186.007486,153.795910,229.527853,229.108419,198.553977,14.225803,179.188951,1.646484,47.886422,48.445497,152.357198,185.183765,150.428006,178.982708,90.766520,171.020399,-0.000463,0.037298,98.192737,63.508915,178.949505,20.285934,68.444293,0.712481,961009.353060,0.892583,8.827124,23.495139,3.731984,0.080699,0.071445,141.032499,95.111502,72.302757,32.000000,32.000000,32.000000,32.000000,32.000000,71.634062,65.724754,100.809174,100.000000,39.045856,60.506329,61.822785,53.794422,40.227848,36.886076,36.211668,198.553977,72.049184,0.676965,199.476031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934925,48.955122,186.146581,153.795910,229.432949,229.082376,199.136863,14.229656,179.176787,1.640104,47.951866,48.406142,152.340915,185.330101,150.398766,178.910613,90.758675,171.128400,-0.000464,0.037310,98.206966,63.400380,178.999532,20.285732,68.436991,0.711107,961004.357764,0.892201,8.774129,23.471100,3.727479,0.079504,0.071164,141.003974,95.108530,72.289339,32.000000,32.000000,32.000000,32.000000,32.000000,71.641950,65.706005,100.828648,100.000000,39.029614,60.506329,61.822785,53.807525,40.227848,36.886076,36.198644,199.136863,71.906906,0.678102,199.379650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834369,48.966665,186.114652,153.809906,229.454033,229.085809,198.989463,14.234366,179.211079,1.625112,48.013118,48.379663,152.373113,185.409896,150.409763,178.932761,90.780434,171.203956,-0.000464,0.037321,98.009949,63.387773,178.968999,20.285549,68.439118,0.711170,960692.913254,0.894907,8.794179,23.375794,3.727838,0.079229,0.071397,141.008858,95.080209,72.301382,32.000000,32.000000,32.000000,32.000000,32.000000,71.649794,65.720160,100.828140,100.000000,39.069993,60.506329,61.822785,53.781322,40.227848,36.886076,36.208588,198.989463,72.458005,0.675588,199.780476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912698,48.971612,186.198342,153.820542,229.476232,229.094620,199.130039,14.229656,179.140995,1.624964,47.965517,48.440416,152.366228,185.299674,150.418060,178.896271,90.757158,171.092324,-0.000463,0.037342,97.726499,63.401523,178.878305,20.285558,68.387876,0.711073,960562.494554,0.891431,8.754865,23.427613,3.727783,0.078984,0.071160,140.999853,95.004641,72.307109,32.000000,32.000000,32.000000,32.000000,32.000000,71.683270,65.726765,100.825546,100.000000,39.076665,60.506329,61.822785,53.834747,40.227848,36.886076,36.208398,199.130039,72.196817,0.676760,199.567888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914193,48.964466,186.175854,153.828660,229.427897,229.068961,199.012173,14.231512,179.049854,1.618996,47.929230,48.303712,152.367883,185.224481,150.432637,178.864389,90.708261,171.197184,-0.000464,0.037372,97.617910,63.399948,178.997635,20.285474,68.443355,0.712322,960675.305988,0.894135,8.870368,23.436605,3.734665,0.078690,0.072660,140.991132,94.997087,72.302512,32.000000,32.000000,32.000000,32.000000,32.000000,71.678038,65.695638,100.813636,100.000000,39.101463,60.506329,61.822785,53.787190,40.227848,36.886076,36.213725,199.012173,72.257742,0.672813,199.518360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894352,48.964466,186.175182,153.828660,229.416605,229.040562,199.468043,14.234651,179.098756,1.606726,47.921744,48.401553,152.383961,185.204718,150.443815,178.905014,90.710818,171.082137,-0.000466,0.037380,97.574474,63.334151,178.880690,20.285143,68.468634,0.712097,960702.405457,0.891992,8.794322,23.414444,3.730480,0.079667,0.071514,141.013497,95.033894,72.282953,32.000000,32.000000,32.000000,32.000000,32.000000,71.677797,65.730845,100.821370,100.000000,39.109371,60.506329,61.822785,53.783003,40.227848,36.886076,36.206609,199.468043,72.762413,0.674528,199.884253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790230,48.969963,185.922382,153.840976,229.419198,228.983884,199.155548,14.226517,179.005471,1.601760,47.921966,48.334616,152.373207,185.143746,150.439874,178.799093,90.702930,171.166234,-0.000465,0.037501,97.547506,63.209545,178.743497,20.285142,68.388146,0.711339,960787.588443,0.892372,8.785632,23.506022,3.729918,0.080268,0.071673,141.032874,95.025640,72.298807,32.000000,32.000000,32.000000,32.000000,32.000000,71.671017,65.693154,100.823982,100.000000,39.076557,60.506329,61.822785,53.790458,40.227848,36.886076,36.211714,199.155548,71.203089,0.673788,198.992318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724561,48.971062,185.903237,153.853292,229.451982,228.959145,198.787369,14.227659,178.894167,1.597750,47.968784,48.370519,152.384273,185.188892,150.432349,178.822562,90.693462,171.066329,-0.000466,0.037824,97.570536,63.038510,178.771723,20.285472,68.395539,0.711247,960682.802386,0.890616,8.806137,23.456637,3.731388,0.079779,0.072261,141.059959,95.132702,72.284648,32.000000,32.000000,32.000000,32.000000,32.000000,71.677723,65.685728,100.850262,100.000000,39.073527,60.506329,61.822785,53.849912,40.227848,36.886076,36.212087,198.787369,71.852562,0.669276,199.394599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844742,48.984529,185.956039,153.861130,229.474201,228.908802,199.129347,14.232511,178.985805,1.597005,47.882353,48.357503,152.361711,185.130109,150.432150,178.642760,90.714840,171.101707,-0.000467,0.038072,97.586036,63.230567,178.796643,20.284646,68.402426,0.712572,960660.359133,0.893880,8.919351,23.498759,3.734114,0.080825,0.073155,141.045303,95.176546,72.272646,32.000000,32.000000,32.000000,32.000000,32.000000,71.667154,65.672164,100.874603,100.000000,39.028424,60.506329,61.822785,53.885238,40.227848,36.886076,36.213592,199.129347,71.344808,0.684401,199.099910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.836143,48.967215,185.865343,153.862809,229.500442,228.937898,198.955420,14.232796,178.953403,1.603029,47.870478,48.305159,152.387920,185.014086,150.437144,178.675315,90.679582,170.960626,-0.000467,0.038346,97.621181,63.074685,178.764786,20.284514,68.358504,0.713230,960699.234996,0.896755,8.988475,23.467556,3.738660,0.080027,0.074031,141.051034,95.224480,72.290242,32.000000,32.000000,32.000000,32.000000,32.000000,71.657688,65.680982,100.899807,100.000000,39.038223,60.506329,61.822785,53.816915,40.227848,36.886076,36.229046,198.955420,72.475747,0.678914,199.719973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812035,48.967215,185.778529,153.862809,229.420495,228.991429,199.024759,14.227373,178.938827,1.603446,47.859894,48.335960,152.377564,185.016188,150.438162,178.624910,90.669050,170.981812,-0.000468,0.038576,97.647954,63.083474,178.711721,20.283959,68.333370,0.711596,960250.363761,0.892655,8.877502,23.460582,3.730705,0.078215,0.072407,141.037609,95.235762,72.277697,32.000000,32.000000,32.000000,32.000000,32.000000,71.693998,65.680849,100.895401,100.000000,39.016733,60.506329,61.822785,53.820458,40.227848,36.886076,36.212912,199.024759,72.433736,0.682248,199.724497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848722,48.944128,185.807417,153.863649,229.414456,228.996880,198.811017,14.228229,178.911409,1.620870,47.810168,48.339090,152.388412,185.002322,150.453216,178.689654,90.690727,171.000951,-0.000469,0.038824,97.706506,63.281173,178.608319,20.283264,68.324535,0.711953,960483.188757,0.893676,8.869083,23.438385,3.729529,0.079650,0.071126,141.053917,95.207360,72.306227,32.000000,32.000000,32.000000,32.000000,32.000000,71.692184,65.682358,100.942059,100.000000,39.044920,60.506329,61.822785,53.832939,40.227848,36.886076,36.189246,198.811017,72.186954,0.671508,199.629453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779722,48.923515,185.869350,153.851612,229.378817,229.001648,198.922429,14.222664,178.798628,1.626079,47.830997,48.369748,152.380532,185.051230,150.442657,178.645462,90.702961,170.969593,-0.000470,0.039056,97.738555,63.274138,178.669322,20.282841,68.310615,0.712446,960790.980825,0.894055,8.894031,23.457546,3.729591,0.080595,0.072626,141.082376,95.180039,72.280635,32.000000,32.000000,32.000000,32.000000,32.000000,71.680676,65.651999,100.940540,100.000000,38.994613,60.506329,61.822785,53.811306,40.227848,36.886076,36.185848,198.922429,72.145124,0.672116,199.445543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.769178,48.927088,185.883713,153.844335,229.414810,228.961890,198.844929,14.234937,178.902099,1.631960,47.960733,48.342223,152.389567,184.966497,150.458173,178.594337,90.694668,170.871678,-0.000470,0.039066,97.798699,63.349465,178.614700,20.282485,68.290674,0.712104,960594.780243,0.894247,8.832983,23.443666,3.727426,0.081447,0.072473,141.094849,95.149217,72.303851,32.000000,32.000000,32.000000,32.000000,32.000000,71.707939,65.650679,100.985595,100.000000,39.015078,60.506329,61.822785,53.849692,40.227848,36.886076,36.159463,198.844929,72.500160,0.674003,199.700264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
