OSU 80 Ton Compressor Load Stand
49.835270,48.927088,185.768849,153.844335,229.469223,228.934297,199.324064,14.232939,178.830150,1.620133,47.971244,48.259819,152.389844,184.911988,150.418555,178.533177,90.688932,170.709868,-0.000471,0.039087,97.813817,63.292090,178.712392,20.281840,68.340582,0.713316,960606.084006,0.895090,8.883783,23.418659,3.733837,0.079702,0.072313,141.112427,95.127791,72.302282,32.000000,32.000000,32.000000,32.000000,32.000000,71.681325,65.654321,100.970315,100.000000,39.018011,60.506329,61.822785,53.856270,40.227848,36.886076,36.156945,199.324064,72.667320,0.675403,199.837990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.797041,48.957320,185.762952,153.842375,229.439995,228.958307,198.813429,14.232082,178.829948,1.620216,48.034923,48.231511,152.373641,184.921765,150.416752,178.500377,90.711398,170.828014,-0.000470,0.039095,97.848765,63.220664,178.644314,20.281297,68.300753,0.713592,960499.069985,0.895503,8.898275,23.387057,3.734916,0.080844,0.072702,141.101871,95.118308,72.276950,32.000000,32.000000,32.000000,32.000000,32.000000,71.681016,65.645251,100.951285,100.000000,38.997450,60.506329,61.822785,53.818246,40.227848,36.886076,36.181965,198.813429,71.401532,0.672159,199.119895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803021,48.968039,185.829980,153.849933,229.404821,228.946146,198.994222,14.227801,178.786605,1.620396,48.014431,48.225768,152.395824,184.885748,150.438988,178.497889,90.721756,170.918902,-0.000469,0.039100,97.918911,63.239743,178.389421,20.280310,68.269921,0.711770,960300.627780,0.891926,8.829860,23.326826,3.727658,0.079010,0.072551,141.107461,95.141917,72.300537,32.000000,32.000000,32.000000,32.000000,32.000000,71.690757,65.650474,100.958723,100.000000,38.958633,60.506329,61.822785,53.841829,40.227848,36.886076,36.190874,198.994222,72.542766,0.669390,199.741137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785955,48.966390,185.659006,153.840976,229.404317,228.925756,199.136801,14.230798,178.763288,1.623304,48.065879,48.231688,152.383672,184.951398,150.439346,178.552061,90.687970,170.817262,-0.000469,0.039115,97.967478,63.112219,178.556556,20.279150,68.287104,0.712813,960457.298221,0.895150,8.899656,23.352532,3.730401,0.079505,0.070996,141.094259,95.115952,72.305873,32.000000,32.000000,32.000000,32.000000,32.000000,71.688662,65.626258,100.998593,100.000000,38.993395,60.506329,61.822785,53.835962,40.227848,36.886076,36.190879,199.136801,72.431789,0.681858,199.644717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826328,48.977933,185.751972,153.838177,229.348561,228.879134,199.016485,14.227373,178.740578,1.608203,48.035276,48.262538,152.379941,184.960569,150.461443,178.488823,90.668807,170.907374,-0.000468,0.039135,98.022877,63.267085,178.486399,20.278270,68.297147,0.713242,960386.384317,0.894197,8.904185,23.379212,3.731299,0.077042,0.072441,141.115997,95.157336,72.289951,32.000000,32.000000,32.000000,32.000000,32.000000,71.700736,65.646761,100.987655,100.000000,38.942489,60.506329,61.822785,53.845459,40.227848,36.886076,36.189046,199.016485,71.441974,0.671231,199.098533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800345,48.977933,185.660389,153.838177,229.375046,228.867385,199.002927,14.232796,178.615087,1.601199,47.993269,48.286154,152.378106,184.886817,150.462262,178.467517,90.635488,170.775511,-0.000469,0.039144,98.085083,63.251272,178.640459,20.276737,68.217488,0.712720,960464.884810,0.893813,8.920205,23.371576,3.729144,0.080531,0.072829,141.124716,95.147960,72.281718,32.000000,32.000000,32.000000,32.000000,32.000000,71.684651,65.609287,101.000762,100.000000,38.958304,60.506329,61.822785,53.821843,40.227848,36.886076,36.201141,199.002927,71.627615,0.671937,199.042082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764702,48.955122,185.724454,153.829219,229.396970,228.846828,198.995529,14.231083,178.731867,1.595974,47.967254,48.380117,152.379639,184.910296,150.461900,178.436306,90.723992,170.761882,-0.000469,0.039155,98.011797,63.378773,178.434798,20.275907,68.259030,0.712233,960328.016583,0.893395,8.889957,23.427463,3.727988,0.080404,0.071957,141.106510,95.184848,72.312297,32.000000,32.000000,32.000000,32.000000,32.000000,71.709102,65.630161,101.010983,100.000000,38.923917,60.506329,61.822785,53.835645,40.227848,36.886076,36.179282,198.995529,72.910334,0.680881,199.866983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808357,48.957046,185.641633,153.823621,229.472237,228.823191,199.120231,14.226089,178.695165,1.583362,47.939076,48.417518,152.362681,184.853445,150.465798,178.438482,90.720112,170.789699,-0.000468,0.039135,97.231886,63.340291,178.484462,20.274713,68.225638,0.713104,960458.133046,0.893928,8.916849,23.407037,3.728094,0.078943,0.070818,141.091331,95.216451,72.290386,32.000000,32.000000,32.000000,32.000000,32.000000,71.676910,65.655713,101.009950,100.000000,38.937961,60.506329,61.822785,53.854253,40.227848,36.886076,36.177449,199.120231,71.372467,0.679153,199.013168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845934,48.957046,185.642173,153.823621,229.473472,228.793496,199.047365,14.232653,178.649103,1.578918,48.083472,48.329869,152.379337,184.826638,150.443359,178.364046,90.682533,170.679709,-0.000467,0.039114,96.489616,63.134330,178.487763,20.273883,68.254324,0.713215,959975.852724,0.894535,8.930945,23.312977,3.732052,0.080277,0.072600,141.092179,95.226208,72.295897,32.000000,32.000000,32.000000,32.000000,32.000000,71.692207,65.680714,101.032455,100.000000,38.904466,60.506329,61.822785,53.829358,40.227848,36.886076,36.177761,199.047365,72.222510,0.667716,199.325284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767597,48.964741,185.567566,153.827260,229.518221,228.775971,198.872366,14.228372,178.605760,1.571603,48.164579,48.316004,152.387616,184.835607,150.450518,178.431476,90.656080,170.713627,-0.000465,0.038978,96.020797,63.340287,178.472387,20.273077,68.201279,0.712677,959832.869250,0.893017,8.887667,23.328197,3.727118,0.078337,0.072719,141.111617,95.214394,72.309770,32.000000,32.000000,32.000000,32.000000,32.000000,71.695455,65.733198,101.062756,100.000000,38.895010,60.506329,61.822785,53.805577,40.227848,36.886076,36.184052,198.872366,72.716615,0.681255,199.696290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845018,49.015037,185.565579,153.824741,229.492878,228.725028,198.636371,14.228229,178.594340,1.569063,48.159078,48.364430,152.384324,184.750400,150.442278,178.385373,90.584794,170.755110,-0.000465,0.038999,95.652391,63.270882,178.406655,20.271855,68.220085,0.711787,959808.994399,0.892480,8.848785,23.320925,3.724319,0.079498,0.071305,141.088222,95.157165,72.296876,32.000000,32.000000,32.000000,32.000000,32.000000,71.667839,65.718732,101.060754,100.000000,38.925843,60.506329,61.822785,53.849594,40.227848,36.886076,36.183589,198.636371,71.558522,0.672679,198.930516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.852153,49.032352,185.626475,153.823061,229.501693,228.690045,198.937067,14.232939,178.649715,1.578990,48.108147,48.375962,152.394298,184.808929,150.466335,178.345426,90.582215,170.803405,-0.000464,0.038959,95.465981,63.353512,178.420827,20.270810,68.181500,0.713122,959995.819060,0.894779,8.937565,23.361211,3.728682,0.079778,0.073055,141.096135,95.133641,72.309987,32.000000,32.000000,32.000000,32.000000,32.000000,71.682049,65.733877,101.055001,100.000000,38.857311,60.506329,61.822785,53.805427,40.227848,36.886076,36.239212,198.937067,71.900505,0.668841,199.237990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756056,49.030978,185.514360,153.821942,229.398179,228.686893,199.073212,14.230370,178.616093,1.561394,48.207422,48.314753,152.392021,184.677292,150.480770,178.279785,90.618114,170.771616,-0.000464,0.038633,95.584004,63.116201,178.380079,20.269315,68.157736,0.711850,960121.551728,0.894223,8.907723,23.449414,3.722851,0.079732,0.073568,141.102512,95.108504,72.337212,32.000000,32.000000,32.000000,32.000000,32.000000,71.688672,65.757229,101.059658,100.000000,38.876824,60.506329,61.822785,53.810935,40.227848,36.886076,36.268271,199.073212,71.464981,0.678640,198.941177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738046,49.049392,185.616510,153.822781,229.334685,228.664725,198.888261,14.230227,178.383869,1.569508,48.189341,48.298204,152.366325,184.697270,150.445134,178.185441,90.614981,170.682017,-0.000463,0.038392,95.607342,63.272880,178.227710,20.268051,68.189036,0.712259,960026.709761,0.892636,8.917658,23.471681,3.723540,0.080037,0.071159,141.078837,95.076769,72.313581,32.000000,32.000000,32.000000,32.000000,32.000000,71.678406,65.709772,101.018526,100.000000,38.811419,60.506329,61.822785,53.853346,40.227848,36.886076,36.275900,198.888261,71.321008,0.675418,198.982247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810675,49.049392,185.448030,153.822781,229.228470,228.648462,199.137618,14.226374,178.488866,1.563117,48.160102,48.384017,152.361097,184.615551,150.459652,178.298280,90.635595,170.626417,-0.000462,0.038172,95.672987,63.261676,178.145540,20.266791,68.127174,0.713444,960002.390068,0.893924,9.015758,23.422824,3.728478,0.080733,0.072337,141.095671,95.150887,72.318503,32.000000,32.000000,32.000000,32.000000,32.000000,71.683048,65.729878,101.044908,100.000000,38.849555,60.506329,61.822785,53.864551,40.227848,36.886076,36.304527,199.137618,71.643103,0.680428,199.028471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786515,49.047193,185.524863,153.818583,229.193792,228.640239,199.084637,14.236078,178.471276,1.552803,48.150281,48.235994,152.380649,184.669750,150.457593,178.269195,90.638749,170.532953,-0.000462,0.037945,95.745792,63.261252,178.210881,20.265232,68.203533,0.713632,960001.802852,0.895075,9.052831,23.389419,3.731882,0.078533,0.072775,141.104793,95.103646,72.332725,32.000000,32.000000,32.000000,32.000000,32.000000,71.703994,65.722197,101.028008,100.000000,38.812575,60.506329,61.822785,53.823588,40.227848,36.886076,36.313871,199.084637,72.039592,0.682294,199.338659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.729309,49.053240,185.484758,153.811585,229.131026,228.632699,199.109815,14.228800,178.561733,1.518743,48.166382,48.223680,152.385297,184.724961,150.446294,178.338028,90.636746,170.714218,-0.000463,0.037721,95.688944,63.151060,178.249777,20.264158,68.245436,0.712767,959731.327732,0.892443,8.977616,23.346125,3.723058,0.080615,0.072846,141.086406,95.062153,72.352370,32.000000,32.000000,32.000000,32.000000,32.000000,71.714455,65.706040,101.030832,100.000000,38.796734,60.506329,61.822785,53.837340,40.227848,36.886076,36.325145,199.109815,72.366375,0.677787,199.666196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.729193,49.054614,185.615983,153.825301,229.106150,228.604765,198.626851,14.237077,178.554974,1.521132,48.151796,48.230820,152.392821,184.718352,150.464855,178.151709,90.585114,170.704375,-0.000462,0.037724,95.468447,63.338538,178.295418,20.262700,68.218805,0.712488,959711.228007,0.893124,9.000428,23.304833,3.726408,0.079576,0.072278,141.069350,95.078084,72.349822,32.000000,32.000000,32.000000,32.000000,32.000000,71.692860,65.696802,101.003016,100.000000,38.807604,60.506329,61.822785,53.871007,40.227848,36.886076,36.343162,198.626851,72.092258,0.674549,199.347117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815211,49.054614,185.554456,153.825301,229.016472,228.518561,199.199540,14.231369,178.475229,1.538325,48.078083,48.273518,152.376621,184.718860,150.456595,178.322506,90.552221,170.565789,-0.000462,0.037729,95.435914,62.980472,178.238967,20.261373,68.246571,0.712679,959800.691177,0.894138,9.065733,23.380787,3.729888,0.077888,0.070087,141.085761,95.055831,72.352762,32.000000,32.000000,32.000000,32.000000,32.000000,71.680130,65.692323,100.989320,100.000000,38.809917,60.506329,61.822785,53.874063,40.227848,36.886076,36.356764,199.199540,72.643610,0.672095,199.695189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772977,49.026305,185.588397,153.829499,229.020017,228.476203,198.554552,14.234080,178.463721,1.544676,48.062849,48.319276,152.386318,184.724843,150.459096,178.298163,90.510904,170.640653,-0.000461,0.037720,95.429905,63.142291,178.314774,20.259859,68.230633,0.713260,959910.144766,0.896209,9.067226,23.428404,3.732536,0.080627,0.073103,141.067353,95.033259,72.359165,32.000000,32.000000,32.000000,32.000000,32.000000,71.665463,65.667958,100.945276,100.000000,38.764397,60.506329,61.822785,53.825950,40.227848,36.886076,36.369094,198.554552,71.798687,0.674937,199.109352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.743591,49.008715,185.512705,153.840136,228.954803,228.514338,199.348977,14.233509,178.445335,1.556008,48.103561,48.133201,152.383447,184.718383,150.486613,178.231423,90.538130,170.606618,-0.000461,0.037730,95.496491,63.066577,178.300824,20.258458,68.227459,0.711380,959552.755438,0.891581,8.978144,23.404760,3.724855,0.079169,0.073895,141.064366,95.037779,72.365570,32.000000,32.000000,32.000000,32.000000,32.000000,71.656528,65.668553,100.969785,100.000000,38.784795,60.506329,61.822785,53.850715,40.227848,36.886076,36.349856,199.348977,71.871530,0.668321,199.286771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714464,49.008715,185.590794,153.840136,228.910325,228.535616,199.062730,14.230085,178.383563,1.555052,48.150997,48.171360,152.396094,184.778920,150.463196,178.344365,90.540199,170.481742,-0.000462,0.037728,95.643140,63.141889,178.226751,20.256993,68.229839,0.712009,959535.673601,0.895084,8.993559,23.476623,3.728698,0.080118,0.071315,141.057888,95.075711,72.351240,32.000000,32.000000,32.000000,32.000000,32.000000,71.644670,65.666203,100.968227,100.000000,38.744206,60.506329,61.822785,53.868559,40.227848,36.886076,36.338541,199.062730,72.607153,0.676626,199.778627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697820,49.026030,185.377014,153.857491,228.918688,228.471351,198.991607,14.224947,178.403432,1.557842,48.147390,48.307868,152.409482,184.803882,150.497513,178.226446,90.560644,170.464198,-0.000462,0.037721,95.821147,63.144593,178.184413,20.255219,68.218534,0.712291,959571.122948,0.892207,9.006409,23.435512,3.729379,0.077866,0.072373,141.098721,95.096861,72.391639,32.000000,32.000000,32.000000,32.000000,32.000000,71.670064,65.664251,101.018065,100.000000,38.765926,60.506329,61.822785,53.887471,40.227848,36.886076,36.362003,198.991607,71.663027,0.676176,199.197314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.679553,49.016686,185.516470,153.881004,228.835740,228.458704,198.778826,14.230513,178.435638,1.552721,48.017728,48.178123,152.379837,184.612818,150.469317,178.190126,90.449482,170.433687,-0.000461,0.037684,96.136875,63.102622,178.077563,20.252707,68.229208,0.712947,959692.372950,0.894155,9.036593,23.382478,3.733135,0.079693,0.071197,141.052539,95.156745,72.341813,32.000000,32.000000,32.000000,32.000000,32.000000,71.636433,65.614946,100.969050,100.000000,38.675826,60.506329,61.822785,53.877947,40.227848,36.886076,36.363040,198.778826,71.525653,0.669966,199.161791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.691181,48.996073,185.420577,153.895279,228.817857,228.471944,198.883556,14.233224,178.416939,1.549946,48.007149,48.219657,152.402022,184.653809,150.461160,178.031326,90.464877,170.300256,-0.000462,0.037704,96.275370,62.896892,178.100669,20.251007,68.246986,0.712497,959411.436900,0.894599,9.071163,23.354870,3.730083,0.079691,0.071274,141.057526,95.182942,72.348891,32.000000,32.000000,32.000000,32.000000,32.000000,71.644521,65.598066,100.965447,100.000000,38.620844,60.506329,61.822785,53.913812,40.227848,36.886076,36.348941,198.883556,72.254027,0.678251,199.602821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.676893,48.983155,185.469664,153.898918,228.766612,228.475947,199.127832,14.227230,178.364856,1.547074,47.991225,48.151450,152.416966,184.577474,150.457902,178.073411,90.510801,170.275979,-0.000463,0.037734,96.421193,63.169909,178.200565,20.249421,68.196844,0.712982,959837.635678,0.895849,9.080761,23.453577,3.734262,0.079113,0.072044,141.099086,95.184300,72.355034,32.000000,32.000000,32.000000,32.000000,32.000000,71.654636,65.628692,100.977207,100.000000,38.669626,60.506329,61.822785,53.910256,40.227848,36.886076,36.352937,199.127832,71.770957,0.680123,199.311082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.615881,48.978758,185.476242,153.918232,228.689397,228.471239,198.732692,14.231226,178.304621,1.531179,47.980600,48.119060,152.411199,184.686491,150.443761,178.139502,90.485239,170.395876,-0.000463,0.037729,96.534393,63.045998,178.172908,20.248020,68.173747,0.712355,959742.086309,0.895145,9.048090,23.383683,3.731458,0.077317,0.072237,141.110551,95.195139,72.343840,32.000000,32.000000,32.000000,32.000000,32.000000,71.645850,65.606912,100.983571,100.000000,38.631343,60.506329,61.822785,53.922003,40.227848,36.886076,36.342529,198.732692,72.087174,0.672849,199.436653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707761,48.978758,185.491650,153.918232,228.585985,228.450033,199.062216,14.231512,178.296898,1.528014,47.952490,48.130554,152.431429,184.682687,150.472779,178.136854,90.485068,170.344251,-0.000462,0.037724,96.640252,63.182848,178.173030,20.246849,68.157285,0.713193,959543.117073,0.894316,9.049988,23.327838,3.733520,0.079348,0.072790,141.124196,95.235673,72.350374,32.000000,32.000000,32.000000,32.000000,32.000000,71.648075,65.609153,100.993012,100.000000,38.666389,60.506329,61.822785,53.960763,40.227848,36.886076,36.339991,199.062216,72.200387,0.677677,199.558289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682725,48.959519,185.376810,153.916273,228.551101,228.372392,198.917940,14.228800,178.380645,1.506988,47.967993,48.121020,152.431508,184.687827,150.456521,178.205201,90.498692,170.263021,-0.000461,0.037714,96.716515,63.112018,178.207682,20.245078,68.198430,0.714240,959718.919169,0.897288,9.108900,23.402379,3.738243,0.079500,0.073034,141.143995,95.240360,72.358258,32.000000,32.000000,32.000000,32.000000,32.000000,71.651475,65.624256,101.026896,100.000000,38.584193,60.506329,61.822785,53.912733,40.227848,36.886076,36.321894,198.917940,71.594475,0.675466,199.095268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.670798,48.948526,185.429577,153.900598,228.495335,228.334079,199.330096,14.232511,178.426522,1.495027,47.874681,48.177360,152.428835,184.724746,150.484237,178.084885,90.482702,170.333170,-0.000461,0.037712,96.798730,63.014284,178.202419,20.244100,68.215415,0.713175,959487.964596,0.893881,9.013585,23.381464,3.731644,0.078749,0.073176,141.168740,95.245005,72.348371,32.000000,32.000000,32.000000,32.000000,32.000000,71.633645,65.632160,100.999882,100.000000,38.604513,60.506329,61.822785,53.930332,40.227848,36.886076,36.320687,199.330096,71.710032,0.673239,199.378234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.656815,48.922691,185.359143,153.887721,228.443612,228.294709,198.806193,14.233509,178.378326,1.477149,47.942712,48.102013,152.426264,184.623013,150.476340,178.169491,90.475304,170.381019,-0.000461,0.037707,96.853424,62.901915,178.062122,20.242600,68.176884,0.712458,959081.230336,0.894677,9.020304,23.334654,3.731213,0.077805,0.072717,141.177842,95.273108,72.332364,32.000000,32.000000,32.000000,32.000000,32.000000,71.632906,65.617234,101.010186,100.000000,38.596715,60.506329,61.822785,53.941014,40.227848,36.886076,36.307220,198.806193,71.788969,0.678663,199.394875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.567309,48.922691,185.526481,153.887721,228.401802,228.285517,199.063497,14.236221,178.370904,1.465976,48.007329,48.228502,152.431949,184.645682,150.501796,178.188990,90.477607,170.337860,-0.000462,0.037690,96.947288,63.051973,178.228972,20.241330,68.157826,0.712443,958977.934402,0.892888,9.021682,23.379304,3.733171,0.078660,0.073610,141.181173,95.267339,72.366535,32.000000,32.000000,32.000000,32.000000,32.000000,71.647401,65.635169,101.030880,100.000000,38.574058,60.506329,61.822785,53.954607,40.227848,36.886076,36.276864,199.063497,71.833089,0.677724,199.362971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.651352,48.929837,185.337713,153.900038,228.378801,228.285957,199.266314,14.228800,178.334555,1.464352,47.978373,48.120208,152.456187,184.623702,150.516974,178.177820,90.484727,170.316237,-0.000461,0.037674,97.029502,62.969898,178.076829,20.239851,68.155410,0.712650,958790.052731,0.895302,9.010352,23.406246,3.732804,0.078545,0.072666,141.198266,95.327613,72.377685,32.000000,32.000000,32.000000,32.000000,32.000000,71.692519,65.652249,101.047526,100.000000,38.565046,60.506329,61.822785,54.011742,40.227848,36.886076,36.277704,199.266314,72.025889,0.676793,199.475480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.685614,48.924615,185.364691,153.901437,228.306212,228.275290,199.106846,14.234508,178.337322,1.474432,47.881298,48.167337,152.424527,184.584261,150.505375,178.272678,90.426648,170.344962,-0.000461,0.037688,97.061346,63.019549,178.168685,20.238456,68.203569,0.714502,958878.226360,0.895902,9.103277,23.386314,3.742920,0.079801,0.071541,141.181253,95.362118,72.350267,32.000000,32.000000,32.000000,32.000000,32.000000,71.638463,65.652028,101.048580,100.000000,38.574616,60.506329,61.822785,53.970089,40.227848,36.886076,36.265132,199.106846,72.658413,0.677945,199.841294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.545676,48.894383,185.304131,153.899758,228.262564,228.291850,198.764074,14.232225,178.321473,1.482396,47.875550,48.210374,152.441184,184.604879,150.503835,178.143271,90.468140,170.378918,-0.000463,0.037678,97.132291,63.025924,178.211270,20.237584,68.184583,0.712869,958740.506099,0.893328,9.023166,23.370361,3.732783,0.079676,0.071308,141.170677,95.328038,72.348938,32.000000,32.000000,32.000000,32.000000,32.000000,71.633472,65.672443,101.060359,100.000000,38.534104,60.506329,61.822785,53.956740,40.227848,36.886076,36.258956,198.764074,72.432979,0.674562,199.770051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.650947,48.883389,185.325578,153.899478,228.288928,228.317819,199.043099,14.233509,178.506134,1.484864,47.883302,48.216044,152.440607,184.635609,150.507816,178.249351,90.507966,170.565644,-0.000464,0.037686,97.235173,63.154299,178.201460,20.237173,68.224719,0.711948,958878.809449,0.893303,8.982405,23.440174,3.730752,0.080110,0.072131,141.186904,95.269332,72.377337,32.000000,32.000000,32.000000,32.000000,32.000000,71.655205,65.678481,101.084906,100.000000,38.543272,60.506329,61.822785,54.042578,40.227848,36.886076,36.219066,199.043099,72.069360,0.668297,199.487715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.665336,48.883389,185.350912,153.899478,228.244998,228.314591,199.156452,14.228229,178.324342,1.491345,47.851134,48.175840,152.453056,184.615443,150.518394,178.265584,90.498244,170.442015,-0.000466,0.037691,97.297141,63.189858,178.181332,20.235957,68.256975,0.713813,958896.593394,0.897641,9.097447,23.412552,3.740067,0.081178,0.072868,141.190355,95.239108,72.377576,32.000000,32.000000,32.000000,32.000000,32.000000,71.654312,65.687175,101.097317,100.000000,38.495608,60.506329,61.822785,53.987988,40.227848,36.886076,36.196848,199.156452,71.959122,0.671946,199.592121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678677,48.878167,185.384909,153.906756,228.193087,228.308509,199.062495,14.227801,178.368205,1.502777,47.855367,48.165341,152.431033,184.608471,150.498598,178.153841,90.441530,170.326828,-0.000466,0.037700,97.355106,63.109059,178.195589,20.235193,68.198160,0.712114,958645.433948,0.894346,8.977140,23.448957,3.732569,0.080781,0.072372,141.183452,95.223795,72.349069,32.000000,32.000000,32.000000,32.000000,32.000000,71.627764,65.664609,101.102521,100.000000,38.524579,60.506329,61.822785,53.984298,40.227848,36.886076,36.179475,199.062495,71.520478,0.674125,199.236495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.644144,48.869373,185.374437,153.924111,228.136994,228.329579,199.039525,14.232082,178.485421,1.512999,47.830861,48.041459,152.447712,184.492517,150.517977,178.154374,90.438332,170.376001,-0.000467,0.037696,97.399520,63.144704,178.182738,20.234485,68.233626,0.711656,958647.221276,0.893536,8.962210,23.408214,3.731998,0.079532,0.074048,141.191162,95.187164,72.361135,32.000000,32.000000,32.000000,32.000000,32.000000,71.648059,65.662526,101.096959,100.000000,38.491590,60.506329,61.822785,53.981294,40.227848,36.886076,36.166686,199.039525,71.606357,0.675043,199.142632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.648050,48.852883,185.280749,153.927750,228.086706,228.387619,199.273598,14.228515,178.430371,1.514981,47.845096,48.077851,152.462494,184.591190,150.509619,178.143310,90.443043,170.467602,-0.000467,0.037730,97.488108,62.999017,178.094654,20.233847,68.247401,0.712159,958825.668247,0.893654,8.943152,23.417885,3.731680,0.079718,0.073382,141.180283,95.204747,72.355320,32.000000,32.000000,32.000000,32.000000,32.000000,71.640605,65.663777,101.121231,100.000000,38.482812,60.506329,61.822785,54.005389,40.227848,36.886076,36.144090,199.273598,72.468968,0.679077,199.744796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.655673,48.852883,185.386894,153.927750,228.073759,228.437984,199.227503,14.232368,178.467075,1.526037,47.818674,48.115328,152.450487,184.667348,150.519999,178.242342,90.461507,170.398160,-0.000470,0.037767,97.549489,63.042892,178.210108,20.233370,68.227567,0.712264,958957.671954,0.894509,8.970183,23.441168,3.734065,0.078515,0.071634,141.170151,95.223518,72.345345,32.000000,32.000000,32.000000,32.000000,32.000000,71.641152,65.635549,101.128268,100.000000,38.431223,60.506329,61.822785,54.008019,40.227848,36.886076,36.112443,199.227503,72.268704,0.678716,199.652034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673978,48.842439,185.411135,153.930549,228.025717,228.382691,199.148501,14.232511,178.509875,1.528902,47.801498,48.068039,152.447574,184.694482,150.532655,178.204674,90.428459,170.524488,-0.000471,0.037849,97.582430,63.223379,178.163913,20.233190,68.260581,0.711939,959128.399658,0.893566,8.949637,23.473862,3.731884,0.078602,0.071155,141.176065,95.218046,72.336568,32.000000,32.000000,32.000000,32.000000,32.000000,71.624302,65.641936,101.145651,100.000000,38.477063,60.506329,61.822785,54.008286,40.227848,36.886076,36.085400,199.148501,71.916931,0.670466,199.466550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641255,48.826774,185.442374,153.936987,228.031328,228.343795,199.195562,14.226374,178.428394,1.537271,47.866638,48.202249,152.456036,184.733005,150.532020,178.207175,90.406540,170.499742,-0.000472,0.037913,97.644331,63.126581,178.216351,20.232591,68.235320,0.712513,959246.421402,0.893817,8.941728,23.427043,3.733448,0.080809,0.071333,141.200183,95.224452,72.342862,32.000000,32.000000,32.000000,32.000000,32.000000,71.635619,65.625806,101.144008,100.000000,38.450794,60.506329,61.822785,54.003186,40.227848,36.886076,36.067525,199.195562,72.006560,0.672671,199.464465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.680234,48.844363,185.441136,153.954902,228.072718,228.309575,199.284311,14.236078,178.554138,1.528832,47.789956,48.190511,152.465792,184.705411,150.525082,178.273433,90.429567,170.474513,-0.000472,0.037955,97.681032,63.280364,178.213492,20.232544,68.254685,0.711798,959101.954093,0.893563,8.912296,23.511666,3.732561,0.080889,0.072911,141.214693,95.246955,72.353402,32.000000,32.000000,32.000000,32.000000,32.000000,71.641723,65.634039,101.161958,100.000000,38.486471,60.506329,61.822785,54.014979,40.227848,36.886076,36.025478,199.284311,71.344610,0.675610,199.106008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.683199,48.815231,185.590722,153.960220,228.106726,228.299662,199.049425,14.232225,178.628408,1.537722,47.726727,48.226780,152.497750,184.713336,150.545720,178.200803,90.486944,170.528447,-0.000473,0.038212,97.752811,63.174577,178.338697,20.232292,68.208131,0.712434,959035.684495,0.893815,8.930580,23.523486,3.735650,0.081044,0.072180,141.233342,95.293150,72.360611,32.000000,32.000000,32.000000,32.000000,32.000000,71.638957,65.647102,101.189433,100.000000,38.466359,60.506329,61.822785,54.009608,40.227848,36.886076,36.024988,199.049425,72.166580,0.675121,199.456991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764936,48.815231,185.514086,153.960220,228.090257,228.317326,199.135809,14.231940,178.593474,1.536453,47.738446,48.247937,152.493844,184.865022,150.559280,178.279236,90.470612,170.478047,-0.000472,0.038464,97.785049,63.164981,178.293543,20.232577,68.266513,0.711640,958784.426602,0.892548,8.907733,23.490159,3.732695,0.079767,0.071143,141.265812,95.336944,72.351464,32.000000,32.000000,32.000000,32.000000,32.000000,71.653739,65.626120,101.194109,100.000000,38.479225,60.506329,61.822785,54.011043,40.227848,36.886076,35.976282,199.135809,72.560851,0.680819,199.773906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.705067,48.806436,185.622198,153.954902,228.111207,228.264025,198.986642,14.227801,178.565801,1.545380,47.808226,48.305037,152.469986,184.799539,150.542584,178.233701,90.438950,170.387227,-0.000474,0.038699,97.830934,62.952401,178.326279,20.232622,68.245598,0.712430,958404.993584,0.893430,8.875524,23.454798,3.735483,0.077995,0.073323,141.236994,95.393694,72.333518,32.000000,32.000000,32.000000,32.000000,32.000000,71.650861,65.619885,101.180436,100.000000,38.477025,60.506329,61.822785,53.966761,40.227848,36.886076,35.945561,198.986642,71.721427,0.673352,199.222530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.674651,48.816055,185.533272,153.949023,228.112273,228.233562,199.028088,14.226660,178.485719,1.553079,47.824111,48.236484,152.491969,184.861377,150.534225,178.149603,90.366240,170.510638,-0.000474,0.038946,97.872696,63.013171,178.249595,20.232531,68.252197,0.710570,958423.164562,0.891482,8.790813,23.450556,3.727807,0.080721,0.072966,141.247933,95.438629,72.346106,32.000000,32.000000,32.000000,32.000000,32.000000,71.655831,65.621136,101.161833,100.000000,38.477102,60.506329,61.822785,54.003948,40.227848,36.886076,35.922561,199.028088,71.784894,0.668517,199.169029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741132,48.821827,185.603440,153.938386,228.188834,228.241211,198.827878,14.233509,178.560559,1.559437,47.786593,48.217669,152.493386,184.816043,150.555022,178.377941,90.384621,170.485656,-0.000475,0.039210,97.912793,63.283840,178.304087,20.232332,68.229911,0.711705,958397.990657,0.893114,8.844055,23.445136,3.734472,0.077423,0.071408,141.256509,95.315079,72.340052,32.000000,32.000000,32.000000,32.000000,32.000000,71.681398,65.634374,101.166383,100.000000,38.440404,60.506329,61.822785,54.024611,40.227848,36.886076,35.910287,198.827878,71.605420,0.677213,199.265213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.735156,48.821827,185.544957,153.938386,228.204388,228.238555,199.176353,14.233795,178.529955,1.572644,47.763400,48.188066,152.483373,184.900739,150.545365,178.318902,90.364854,170.523814,-0.000477,0.039299,97.957221,63.255701,178.398678,20.232137,68.249168,0.711706,958664.026076,0.893440,8.885216,23.568233,3.734969,0.080498,0.072138,141.239335,95.341758,72.342011,32.000000,32.000000,32.000000,32.000000,32.000000,71.696548,65.616682,101.136844,100.000000,38.452559,60.506329,61.822785,53.989409,40.227848,36.886076,35.894818,199.176353,72.406114,0.676682,199.633387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.628566,48.818529,185.545033,153.920752,228.191224,228.252805,199.113927,14.230798,178.521401,1.570010,47.744929,48.179546,152.472862,184.846213,150.553065,178.288688,90.379183,170.573707,-0.000476,0.039326,97.996116,63.044099,178.333191,20.232259,68.236727,0.711300,958530.710244,0.893056,8.822067,23.539654,3.731388,0.077696,0.072108,141.258264,95.387840,72.351397,32.000000,32.000000,32.000000,32.000000,32.000000,71.690861,65.610537,101.127383,100.000000,38.443065,60.506329,61.822785,53.994652,40.227848,36.886076,35.870644,199.113927,71.939090,0.677769,199.273946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.667641,48.814131,185.461616,153.914034,228.193332,228.229233,199.270936,14.230370,178.499562,1.565950,47.757450,48.229311,152.460493,184.721787,150.554344,178.215734,90.366047,170.401713,-0.000476,0.039350,98.034295,63.156550,178.319547,20.232184,68.194770,0.711003,958615.327176,0.891602,8.828261,23.574997,3.730660,0.079741,0.071358,141.235096,95.383238,72.341771,32.000000,32.000000,32.000000,32.000000,32.000000,71.706749,65.625288,101.110801,100.000000,38.418842,60.506329,61.822785,54.059890,40.227848,36.886076,35.849365,199.270936,72.720221,0.670183,199.691098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703744,48.824300,185.504239,153.915433,228.138083,228.183639,198.830971,14.230085,178.470839,1.567673,47.806063,48.180132,152.456245,184.759944,150.544767,178.229628,90.391101,170.322255,-0.000475,0.039345,98.100536,62.972816,178.264930,20.232112,68.207193,0.712582,958769.456711,0.894058,8.935504,23.581029,3.738674,0.077723,0.072708,141.257658,95.356983,72.343687,32.000000,32.000000,32.000000,32.000000,32.000000,71.723226,65.616442,101.110737,100.000000,38.402607,60.506329,61.822785,54.042401,40.227848,36.886076,35.823183,198.830971,71.672276,0.675909,199.197983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.668134,48.821827,185.521493,153.928309,228.164306,228.118002,199.225245,14.225946,178.428456,1.574838,47.836716,48.235933,152.465718,184.714582,150.534126,178.160950,90.444746,170.262778,-0.000475,0.039282,98.174592,63.123539,178.206460,20.232373,68.171042,0.712176,958647.682832,0.892469,8.890562,23.523954,3.734053,0.079264,0.072336,141.266637,95.415575,72.364049,32.000000,32.000000,32.000000,32.000000,32.000000,71.760491,65.649807,101.100095,100.000000,38.350816,60.506329,61.822785,54.023455,40.227848,36.886076,35.805316,199.225245,72.309381,0.667857,199.599477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.694850,48.821827,185.531450,153.928309,228.135039,228.142078,199.234330,14.230370,178.418824,1.573150,47.923393,48.203321,152.439025,184.654390,150.521047,178.118110,90.445874,170.286954,-0.000474,0.039036,98.170512,63.113424,178.125225,20.232289,68.244300,0.711570,958319.668055,0.893569,8.863291,23.466446,3.732198,0.077954,0.073602,141.224760,95.413474,72.343858,32.000000,32.000000,32.000000,32.000000,32.000000,71.742924,65.649630,101.060374,100.000000,38.378527,60.506329,61.822785,54.049223,40.227848,36.886076,35.782218,199.234330,71.712863,0.677168,199.179257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.684850,48.822651,185.435458,153.936707,228.155679,228.119471,198.943969,14.232368,178.483582,1.584380,47.933973,48.210192,152.453584,184.661623,150.512085,178.044160,90.415085,170.393753,-0.000473,0.038805,98.165718,63.134698,178.183676,20.233023,68.271111,0.712265,957859.851011,0.892248,8.897746,23.388501,3.735222,0.080796,0.071727,141.222075,95.436841,72.318006,32.000000,32.000000,32.000000,32.000000,32.000000,71.733984,65.652721,101.062775,100.000000,38.340091,60.506329,61.822785,54.037492,40.227848,36.886076,35.762249,198.943969,72.152264,0.671501,199.522766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.600730,48.857555,185.519498,153.948463,228.206250,228.137699,199.280448,14.227516,178.412865,1.601520,47.939941,48.187147,152.457954,184.754595,150.523304,178.231623,90.425254,170.404409,-0.000473,0.038577,98.188125,62.951462,178.206561,20.233330,68.229046,0.711249,957914.817142,0.891769,8.870039,23.397251,3.733414,0.079962,0.072330,141.244737,95.422781,72.334623,32.000000,32.000000,32.000000,32.000000,32.000000,71.736688,65.636258,101.044000,100.000000,38.323513,60.506329,61.822785,54.046610,40.227848,36.886076,35.741557,199.280448,71.955300,0.676848,199.410453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.646541,48.868273,185.491323,153.961620,228.240215,228.061791,199.123154,14.235365,178.483474,1.599701,47.964977,48.206691,152.456693,184.703062,150.532678,178.170532,90.441117,170.381078,-0.000472,0.038560,98.223730,62.993942,178.135115,20.232634,68.216677,0.710748,957974.867011,0.893184,8.881233,23.471665,3.732233,0.077677,0.073243,141.237511,95.411562,72.338586,32.000000,32.000000,32.000000,32.000000,32.000000,71.753116,65.665318,101.012432,100.000000,38.291733,60.506329,61.822785,54.099620,40.227848,36.886076,35.759789,199.123154,72.380529,0.672516,199.731184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.664417,48.868273,185.450776,153.961620,228.224865,227.992975,198.910757,14.230227,178.482913,1.617947,47.974019,48.123259,152.477477,184.656210,150.549712,178.179247,90.473268,170.319786,-0.000472,0.038533,98.238253,62.997952,178.278941,20.232801,68.187287,0.712683,958240.811964,0.893515,9.003430,23.465848,3.740257,0.078626,0.072922,141.247237,95.368194,72.333532,32.000000,32.000000,32.000000,32.000000,32.000000,71.738555,65.669003,100.999766,100.000000,38.320133,60.506329,61.822785,54.080310,40.227848,36.886076,35.755510,198.910757,72.197141,0.675777,199.456480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624850,48.884489,185.439033,153.980094,228.281234,227.976132,198.702850,14.230655,178.373838,1.612018,47.979654,48.172581,152.480608,184.644042,150.550951,178.186847,90.460027,170.336212,-0.000471,0.038542,98.251557,63.210416,178.228627,20.233041,68.195726,0.711913,957814.609106,0.893034,8.966596,23.440457,3.736239,0.078751,0.070832,141.259628,95.429564,72.345335,32.000000,32.000000,32.000000,32.000000,32.000000,71.734522,65.688298,100.957050,100.000000,38.270407,60.506329,61.822785,54.074760,40.227848,36.886076,35.757856,198.702850,71.669572,0.670958,199.238620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
