OSU 80 Ton Compressor Load Stand
49.639056,48.890535,185.414250,153.980654,228.286228,228.004563,199.193241,14.228372,178.458013,1.621256,48.013909,48.161851,152.465883,184.669241,150.549489,178.156531,90.434077,170.343233,-0.000472,0.038563,98.251934,62.965060,178.256365,20.233424,68.179498,0.711650,957356.131154,0.893360,8.948048,23.383271,3.734077,0.079398,0.073390,141.251171,95.413828,72.318677,32.000000,32.000000,32.000000,32.000000,32.000000,71.720091,65.692114,100.945816,100.000000,38.256907,60.506329,61.822785,54.103542,40.227848,36.886076,35.748174,199.193241,72.555712,0.672125,199.733859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.639855,48.914721,185.458375,153.984853,228.327196,228.019647,199.237563,14.230941,178.460418,1.631953,48.091815,48.151587,152.488423,184.696839,150.550047,178.171486,90.434929,170.292422,-0.000472,0.038592,98.252374,62.989355,178.235276,20.233193,68.179462,0.712033,957453.247760,0.895062,9.005322,23.403220,3.736818,0.079729,0.070949,141.247376,95.417899,72.333093,32.000000,32.000000,32.000000,32.000000,32.000000,71.699995,65.677713,100.916226,100.000000,38.258806,60.506329,61.822785,54.101688,40.227848,36.886076,35.737146,199.237563,71.165550,0.677521,198.777448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677852,48.940555,185.500818,153.996610,228.363155,228.044333,199.064713,14.233795,178.539434,1.644044,48.031435,48.216817,152.500249,184.689387,150.560002,178.366003,90.458147,170.390609,-0.000471,0.038611,98.283248,63.115215,178.178251,20.233517,68.219922,0.712040,957679.600053,0.892701,8.996622,23.432040,3.735249,0.080490,0.071815,141.254781,95.392238,72.334203,32.000000,32.000000,32.000000,32.000000,32.000000,71.706704,65.662782,100.932368,100.000000,38.242906,60.506329,61.822785,54.106294,40.227848,36.886076,35.753088,199.064713,72.592728,0.669093,199.644756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.638175,48.940555,185.474055,153.996610,228.365644,228.059612,199.109041,14.234080,178.473854,1.649125,48.004060,48.222625,152.505252,184.786515,150.574895,178.365636,90.463540,170.532098,-0.000470,0.038660,98.285370,63.158790,178.274800,20.233616,68.188766,0.712262,957808.618669,0.892606,9.019980,23.410430,3.736078,0.080697,0.072732,141.267938,95.429432,72.349034,32.000000,32.000000,32.000000,32.000000,32.000000,71.716312,65.659530,100.926087,100.000000,38.266794,60.506329,61.822785,54.088723,40.227848,36.886076,35.773087,199.109041,71.895583,0.682376,199.185787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703262,48.934509,185.656957,153.998009,228.357452,228.031383,198.598531,14.234651,178.611712,1.651328,47.976239,48.274202,152.496493,184.806389,150.574853,178.376149,90.449467,170.526302,-0.000471,0.038680,98.288269,63.096796,178.355808,20.234003,68.272986,0.711591,957834.173384,0.892783,9.006395,23.427320,3.734075,0.080250,0.073434,141.287976,95.419867,72.341018,32.000000,32.000000,32.000000,32.000000,32.000000,71.693076,65.661986,100.917782,100.000000,38.258836,60.506329,61.822785,54.115803,40.227848,36.886076,35.763011,198.598531,71.523976,0.668727,199.084293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.632998,48.938082,185.610005,154.001648,228.357082,227.995300,198.865779,14.232082,178.552758,1.644074,48.025595,48.271958,152.533315,184.897227,150.609483,178.231137,90.446075,170.569278,-0.000471,0.038670,98.320066,63.285026,178.209822,20.234584,68.244732,0.712417,957939.944958,0.893437,9.047557,23.479692,3.736520,0.078291,0.072785,141.317740,95.393528,72.350316,32.000000,32.000000,32.000000,32.000000,32.000000,71.725441,65.663719,100.912027,100.000000,38.301356,60.506329,61.822785,54.080731,40.227848,36.886076,35.758244,198.865779,71.754585,0.675686,199.303962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724962,48.943029,185.613711,154.012565,228.368332,227.993767,198.645536,14.236649,178.606519,1.644209,48.018423,48.214473,152.513724,184.812640,150.595924,178.247112,90.403558,170.587393,-0.000470,0.038658,98.341250,63.240750,178.309021,20.235226,68.263772,0.711101,957763.454862,0.894305,8.974000,23.491399,3.735307,0.077948,0.071527,141.318526,95.395966,72.340449,32.000000,32.000000,32.000000,32.000000,32.000000,71.696167,65.634651,100.895630,100.000000,38.238617,60.506329,61.822785,54.124971,40.227848,36.886076,35.757460,198.645536,72.621090,0.678779,199.653883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.704785,48.943029,185.624892,154.012565,228.317937,227.945123,199.256724,14.225946,178.640271,1.635657,48.031027,48.150653,152.555628,184.848558,150.593480,178.410470,90.414410,170.563141,-0.000469,0.038666,98.370712,63.170912,178.400292,20.235533,68.254162,0.712086,957747.102559,0.894375,9.050458,23.512329,3.739649,0.080560,0.071855,141.310008,95.378956,72.352339,32.000000,32.000000,32.000000,32.000000,32.000000,71.693089,65.629465,100.867914,100.000000,38.271488,60.506329,61.822785,54.077065,40.227848,36.886076,35.758483,199.256724,71.475745,0.677254,198.923514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692266,48.950449,185.666624,154.010046,228.327735,227.898677,198.907659,14.231654,178.637807,1.631267,48.028910,48.162047,152.543278,184.893691,150.604654,178.438832,90.457755,170.491310,-0.000468,0.038661,98.369912,63.009344,178.551375,20.236157,68.312941,0.710685,957797.961173,0.893534,8.960025,23.562239,3.732807,0.078036,0.074208,141.291986,95.364046,72.360353,32.000000,32.000000,32.000000,32.000000,32.000000,71.701542,65.622963,100.859903,100.000000,38.259328,60.506329,61.822785,54.091023,40.227848,36.886076,35.762499,198.907659,71.989611,0.668044,199.410177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736307,48.977384,185.738103,154.001368,228.396583,227.887511,199.002573,14.234651,178.772044,1.622722,47.955895,48.256658,152.532106,184.963103,150.635243,178.498872,90.452679,170.680075,-0.000466,0.038643,98.388866,63.092549,178.529735,20.237059,68.294460,0.710934,957577.390950,0.891004,8.980939,23.541491,3.734548,0.080237,0.071139,141.276446,95.350939,72.338225,32.000000,32.000000,32.000000,32.000000,32.000000,71.692234,65.618176,100.845675,100.000000,38.276129,60.506329,61.822785,54.100291,40.227848,36.886076,35.760000,199.002573,71.714648,0.678890,199.286220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780750,48.955671,185.759568,153.997729,228.385791,227.817076,198.850163,14.232511,178.700770,1.626915,47.876147,48.263127,152.536869,185.044554,150.622163,178.503413,90.420503,170.795141,-0.000466,0.038479,98.411056,63.229097,178.530858,20.238466,68.324751,0.710481,957234.434525,0.892655,9.001340,23.468828,3.736328,0.079528,0.072758,141.260179,95.395090,72.341403,32.000000,32.000000,32.000000,32.000000,32.000000,71.677561,65.594637,100.852713,100.000000,38.260885,60.506329,61.822785,54.080059,40.227848,36.886076,35.787983,198.850163,72.004631,0.674195,199.479375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753981,48.933135,185.703058,153.997169,228.394526,227.728584,199.123056,14.235507,178.784178,1.638496,47.832616,48.095239,152.532556,185.065709,150.624678,178.634185,90.403956,170.826379,-0.000466,0.038226,98.421899,63.028226,178.556533,20.239670,68.290403,0.710327,957227.355951,0.891375,8.982624,23.550929,3.734457,0.077811,0.072756,141.279027,95.417716,72.341620,32.000000,32.000000,32.000000,32.000000,32.000000,71.685686,65.609078,100.829950,100.000000,38.313948,60.506329,61.822785,54.054189,40.227848,36.886076,35.765106,199.123056,72.666491,0.676451,199.742475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736889,48.933135,185.790643,153.997169,228.360257,227.667487,199.190885,14.230513,178.901434,1.638514,47.906397,48.348033,152.531437,185.034214,150.652427,178.504512,90.446216,170.790531,-0.000466,0.037993,98.468738,63.244251,178.569486,20.240698,68.292765,0.709215,956940.524260,0.890843,8.914875,23.630025,3.731554,0.079426,0.070911,141.318640,95.423886,72.343644,32.000000,32.000000,32.000000,32.000000,32.000000,71.706824,65.603257,100.819263,100.000000,38.274858,60.506329,61.822785,54.070721,40.227848,36.886076,35.739289,199.190885,71.361901,0.672970,199.013915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.698335,48.931211,185.774790,154.003887,228.340777,227.740244,199.034380,14.225233,178.874744,1.645120,47.920964,48.234245,152.524890,185.165691,150.621932,178.637112,90.401012,170.744604,-0.000466,0.037790,98.448543,63.144715,178.601406,20.241641,68.327005,0.709440,956616.478489,0.889752,8.920064,23.659306,3.732426,0.080452,0.073391,141.320333,95.408744,72.326003,32.000000,32.000000,32.000000,32.000000,32.000000,71.693459,65.578115,100.771373,100.000000,38.315797,60.506329,61.822785,54.082000,40.227848,36.886076,35.732362,199.034380,72.543776,0.666716,199.686888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762965,48.951274,185.909367,154.024882,228.326245,227.786196,198.720725,14.231083,178.953324,1.646949,48.000772,48.255365,152.543517,185.125084,150.636424,178.745150,90.391522,170.783103,-0.000466,0.037558,98.499477,63.276186,178.671868,20.242948,68.337174,0.709701,956202.043257,0.889550,8.937772,23.602434,3.735470,0.079081,0.073851,141.354294,95.367072,72.346126,32.000000,32.000000,32.000000,32.000000,32.000000,71.699319,65.599034,100.771203,100.000000,38.300119,60.506329,61.822785,54.105463,40.227848,36.886076,35.727125,198.720725,71.733183,0.679179,199.107070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826885,48.975185,185.840584,154.046156,228.336323,227.773904,198.718452,14.229799,178.815570,1.645541,48.018210,48.332375,152.549717,185.209681,150.606170,178.730664,90.377426,170.870132,-0.000466,0.037311,98.497963,63.195184,178.635994,20.243477,68.380862,0.710035,956755.138473,0.891297,8.975810,23.628912,3.738049,0.079336,0.072615,141.349773,95.366350,72.337000,32.000000,32.000000,32.000000,32.000000,32.000000,71.695326,65.593344,100.730035,100.000000,38.362707,60.506329,61.822785,54.070479,40.227848,36.886076,35.744261,198.718452,72.083261,0.668763,199.441727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843515,48.975185,185.970992,154.046156,228.385185,227.788896,199.132339,14.229514,179.004218,1.648711,47.874070,48.350608,152.556375,185.218393,150.610944,178.706584,90.411222,170.794103,-0.000465,0.037065,98.510108,63.382104,178.736704,20.244593,68.319000,0.709650,956950.625552,0.891646,8.928897,23.654100,3.735898,0.077010,0.072287,141.351084,95.365311,72.329333,32.000000,32.000000,32.000000,32.000000,32.000000,71.693905,65.563548,100.684144,100.000000,38.317782,60.506329,61.822785,54.033823,40.227848,36.886076,35.767410,199.132339,71.467307,0.676053,198.939997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878755,48.959244,186.031046,154.043077,228.460782,227.772259,198.912394,14.238790,179.089819,1.657664,47.836598,48.354198,152.582519,185.332200,150.656525,178.852110,90.449899,170.942787,-0.000465,0.037055,98.556605,63.295817,178.772248,20.245464,68.423378,0.708170,956935.197866,0.890397,8.886633,23.703668,3.729725,0.077089,0.073062,141.391904,95.383632,72.368925,32.000000,32.000000,32.000000,32.000000,32.000000,71.732825,65.564794,100.681529,100.000000,38.366787,60.506329,61.822785,54.022853,40.227848,36.886076,35.752169,198.912394,73.079676,0.671796,199.761790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.854461,48.952099,186.060011,154.037478,228.540296,227.840842,199.089168,14.228658,179.031637,1.649857,47.771699,48.379965,152.590913,185.409259,150.645946,178.813783,90.455037,170.975587,-0.000466,0.037076,98.565660,63.335999,178.766358,20.246744,68.418365,0.709019,956824.271776,0.888275,8.869427,23.638883,3.731097,0.078893,0.073439,141.392165,95.375446,72.361912,32.000000,32.000000,32.000000,32.000000,32.000000,71.725848,65.541914,100.655768,100.000000,38.387850,60.506329,61.822785,54.002283,40.227848,36.886076,35.750923,199.089168,72.236844,0.677785,199.499910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824548,48.951274,186.131797,154.029920,228.590509,227.918123,198.968933,14.227659,179.113010,1.648206,47.840829,48.367271,152.589712,185.350841,150.682729,178.866567,90.464886,171.001359,-0.000465,0.037089,98.592132,63.376492,178.913997,20.248110,68.410774,0.707556,956491.524922,0.888454,8.817040,23.660800,3.729665,0.080638,0.072263,141.381551,95.386451,72.382078,32.000000,32.000000,32.000000,32.000000,32.000000,71.746896,65.565619,100.674718,100.000000,38.382332,60.506329,61.822785,54.013586,40.227848,36.886076,35.742047,198.968933,71.538671,0.662473,199.182050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872923,48.951274,186.192022,154.029920,228.654031,227.929764,198.904636,14.227516,179.102244,1.649996,47.919064,48.476123,152.588372,185.397484,150.660492,178.898042,90.438490,171.032722,-0.000465,0.037081,98.580491,63.219201,178.788549,20.249295,68.462305,0.708210,956774.488689,0.888396,8.835017,23.669025,3.732063,0.079878,0.072422,141.379189,95.395250,72.367507,32.000000,32.000000,32.000000,32.000000,32.000000,71.708577,65.535779,100.656230,100.000000,38.437549,60.506329,61.822785,54.029571,40.227848,36.886076,35.738903,198.904636,72.736088,0.670773,199.745543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876477,48.977933,186.134864,154.035799,228.677809,227.905461,198.822394,14.232939,179.140681,1.653286,47.949090,48.439962,152.588488,185.405361,150.673525,178.946980,90.466825,171.155025,-0.000465,0.037107,98.602824,63.338156,179.029409,20.250606,68.419699,0.709128,957100.193614,0.889825,8.865139,23.669674,3.735745,0.079266,0.073303,141.406388,95.350503,72.383165,32.000000,32.000000,32.000000,32.000000,32.000000,71.747629,65.550090,100.643390,100.000000,38.425789,60.506329,61.822785,53.999831,40.227848,36.886076,35.763721,198.822394,71.616707,0.678122,199.214584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933907,48.981781,186.127063,154.044476,228.697377,227.933501,199.160202,14.231654,179.150347,1.657773,47.970473,48.396282,152.593330,185.480634,150.677239,178.966557,90.457720,171.130724,-0.000464,0.037095,98.649339,63.419040,178.987009,20.252840,68.483689,0.708165,957190.453505,0.889199,8.815099,23.708843,3.733329,0.078453,0.070909,141.396238,95.378517,72.389741,32.000000,32.000000,32.000000,32.000000,32.000000,71.752920,65.530808,100.608352,100.000000,38.474546,60.506329,61.822785,53.994249,40.227848,36.886076,35.769532,199.160202,71.939739,0.666555,199.385905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869491,48.990301,186.183679,154.049795,228.699160,227.998401,198.913727,14.232082,179.269758,1.663901,48.030922,48.372669,152.596577,185.462577,150.671377,179.023375,90.433349,171.155312,-0.000464,0.037085,98.630115,63.302342,178.891989,20.254609,68.450207,0.708376,957043.000820,0.889468,8.838083,23.730301,3.731917,0.078126,0.072822,141.388126,95.406657,72.373973,32.000000,32.000000,32.000000,32.000000,32.000000,71.753983,65.504764,100.603882,100.000000,38.455268,60.506329,61.822785,53.956677,40.227848,36.886076,35.771494,198.913727,72.588581,0.676754,199.550500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.928416,49.006517,186.176629,154.059872,228.824534,228.016827,198.670805,14.228229,179.170621,1.668957,47.986910,48.425994,152.601204,185.401469,150.677914,178.905111,90.427677,171.171211,-0.000464,0.037107,98.652867,63.244745,178.952910,20.256529,68.458086,0.707033,957122.989833,0.886943,8.782578,23.729515,3.727468,0.078676,0.073849,141.382759,95.469107,72.381486,32.000000,32.000000,32.000000,32.000000,32.000000,71.700237,65.512777,100.613896,100.000000,38.500194,60.506329,61.822785,53.989526,40.227848,36.886076,35.782553,198.670805,71.629706,0.673066,198.995740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942958,49.006517,186.203844,154.059872,228.811482,227.993495,199.121186,14.227659,179.162368,1.658048,47.997356,48.482114,152.591747,185.444903,150.685149,178.915460,90.415800,171.154643,-0.000464,0.037113,98.669106,63.340717,178.914813,20.257928,68.475972,0.708610,957625.991485,0.889592,8.857676,23.763894,3.733418,0.079029,0.072742,141.378803,95.473813,72.367918,32.000000,32.000000,32.000000,32.000000,32.000000,71.679965,65.488601,100.599349,100.000000,38.487782,60.506329,61.822785,53.951937,40.227848,36.886076,35.803041,199.121186,71.116074,0.668211,198.774379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871063,49.001020,186.221733,154.064631,228.796171,227.994356,198.909421,14.231654,179.274396,1.674306,48.078182,48.540201,152.618951,185.539525,150.690765,179.101177,90.434031,171.216752,-0.000465,0.037342,98.680283,63.466576,179.206458,20.259727,68.506678,0.707826,957685.389186,0.889623,8.812985,23.776037,3.728871,0.078739,0.074217,141.391455,95.481468,72.399952,32.000000,32.000000,32.000000,32.000000,32.000000,71.693127,65.483504,100.652622,100.000000,38.513012,60.506329,61.822785,53.938570,40.227848,36.886076,35.802916,198.909421,72.229145,0.676485,199.384843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.922531,49.023007,186.354271,154.086745,228.825203,228.031485,198.989101,14.231654,179.313948,1.676455,48.003970,48.362820,152.618091,185.522021,150.700539,179.054891,90.446034,171.248094,-0.000465,0.037589,98.708075,63.445503,179.076583,20.261432,68.485727,0.707455,957615.624388,0.887233,8.797962,23.781171,3.728330,0.079262,0.072968,141.384796,95.533289,72.413563,32.000000,32.000000,32.000000,32.000000,32.000000,71.673966,65.470460,100.676907,100.000000,38.519248,60.506329,61.822785,53.975291,40.227848,36.886076,35.807617,198.989101,73.065125,0.681192,199.829414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.986812,49.021908,186.292496,154.101581,228.805677,228.088568,198.777443,14.230370,179.364964,1.672594,47.914383,48.440317,152.627684,185.732416,150.715853,179.124502,90.474520,171.271296,-0.000465,0.037856,98.693434,63.334444,179.106625,20.263677,68.522274,0.708127,957636.794488,0.889591,8.866769,23.788216,3.734064,0.079680,0.072987,141.367665,95.539459,72.418419,32.000000,32.000000,32.000000,32.000000,32.000000,71.677823,65.448897,100.685044,100.000000,38.577790,60.506329,61.822785,53.942293,40.227848,36.886076,35.836837,198.777443,72.462982,0.671632,199.496291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967318,49.021908,186.426070,154.101581,228.782236,228.125827,198.971638,14.228087,179.353528,1.672766,47.855683,48.444694,152.620343,185.664862,150.702416,179.031440,90.494496,171.385403,-0.000466,0.037947,98.689966,63.210298,179.119026,20.266293,68.503505,0.708212,957728.285474,0.888415,8.835556,23.788966,3.732869,0.079644,0.073071,141.355899,95.558519,72.388497,32.000000,32.000000,32.000000,32.000000,32.000000,71.693820,65.419955,100.674355,100.000000,38.567072,60.506329,61.822785,53.900672,40.227848,36.886076,35.843494,198.971638,72.073759,0.663824,199.367416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914359,48.996073,186.469266,154.095982,228.813881,228.180588,198.586969,14.231940,179.536181,1.660732,47.913201,48.480060,152.627622,185.604753,150.702496,179.207724,90.505796,171.390073,-0.000464,0.037937,98.707886,63.421285,179.143927,20.268832,68.515621,0.706989,957743.422923,0.888309,8.768071,23.769919,3.726833,0.079155,0.074091,141.349725,95.599163,72.376083,32.000000,32.000000,32.000000,32.000000,32.000000,71.681483,65.404605,100.657491,100.000000,38.602904,60.506329,61.822785,53.905251,40.227848,36.886076,35.824810,198.586969,72.034796,0.668542,199.309902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.965218,48.997997,186.453764,154.074988,228.974867,228.202392,199.013725,14.230085,179.481046,1.659610,47.980917,48.460499,152.631907,185.718389,150.732621,179.113134,90.522809,171.438332,-0.000464,0.037941,98.747400,63.423841,179.079582,20.271371,68.593224,0.707937,957848.211746,0.887972,8.788197,23.796352,3.730960,0.078333,0.074020,141.368128,95.570159,72.394224,32.000000,32.000000,32.000000,32.000000,32.000000,71.716395,65.419336,100.673913,100.000000,38.655574,60.506329,61.822785,53.930944,40.227848,36.886076,35.828807,199.013725,72.176388,0.672869,199.433584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.991498,49.021908,186.415786,154.077507,229.023705,228.192992,198.953141,14.227516,179.403132,1.671045,47.929038,48.473362,152.624526,185.703225,150.731680,179.219598,90.539181,171.474615,-0.000463,0.037914,98.789473,63.414738,179.194977,20.274518,68.503144,0.708745,958033.871379,0.890891,8.817065,23.786951,3.735784,0.079456,0.072589,141.380557,95.560257,72.394201,32.000000,32.000000,32.000000,32.000000,32.000000,71.757606,65.421223,100.685295,100.000000,38.674913,60.506329,61.822785,53.894838,40.227848,36.886076,35.836372,198.953141,72.832316,0.674120,199.733348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872997,49.009540,186.451555,154.086745,229.052669,228.212678,198.667964,14.229228,179.486890,1.661528,47.897807,48.579522,152.615788,185.898295,150.712665,179.212999,90.519823,171.438782,-0.000463,0.037909,98.582398,63.521978,179.215779,20.277311,68.515747,0.707306,957980.935918,0.888064,8.766454,23.789558,3.731671,0.080205,0.071897,141.383321,95.575246,72.398425,32.000000,32.000000,32.000000,32.000000,32.000000,71.726939,65.386152,100.685379,100.000000,38.713959,60.506329,61.822785,53.873118,40.227848,36.886076,35.867307,198.667964,72.412857,0.672192,199.492553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925192,49.009540,186.488003,154.086745,229.050244,228.253157,199.355931,14.230513,179.560577,1.660178,47.987374,48.499263,152.635669,185.750389,150.712461,179.196193,90.520888,171.391584,-0.000463,0.037897,98.462484,63.674039,179.261443,20.280097,68.506822,0.707804,957903.507946,0.887839,8.763234,23.787935,3.728950,0.079672,0.071007,141.407332,95.573486,72.397315,32.000000,32.000000,32.000000,32.000000,32.000000,71.747422,65.392187,100.691640,100.000000,38.699796,60.506329,61.822785,53.934518,40.227848,36.886076,35.861776,199.355931,71.717839,0.665732,199.114426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.981328,49.032077,186.501334,154.088704,229.021787,228.233312,199.235996,14.228229,179.426237,1.663657,48.046842,48.452634,152.634351,185.886335,150.698985,179.230090,90.519481,171.236670,-0.000463,0.037875,98.419174,63.662935,179.147722,20.282271,68.509887,0.709367,958213.548004,0.891508,8.873290,23.792728,3.738527,0.078362,0.075119,141.401016,95.576920,72.408029,32.000000,32.000000,32.000000,32.000000,32.000000,71.760475,65.386981,100.722690,100.000000,38.751784,60.506329,61.822785,53.900903,40.227848,36.886076,35.890684,199.235996,72.374470,0.671190,199.442554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.992101,49.057637,186.478536,154.113058,229.030175,228.251929,198.734172,14.230513,179.389785,1.673069,48.062409,48.516643,152.648969,185.759714,150.712118,179.090745,90.484558,171.403337,-0.000462,0.037857,98.389543,63.647739,179.253774,20.284452,68.575807,0.709010,958296.562602,0.887556,8.819338,23.772473,3.735349,0.080266,0.072365,141.387516,95.534939,72.392088,32.000000,32.000000,32.000000,32.000000,32.000000,71.730485,65.371783,100.729814,100.000000,38.745738,60.506329,61.822785,53.862456,40.227848,36.886076,35.899806,198.734172,71.272506,0.677265,198.894993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.978059,49.078525,186.331381,154.123975,229.097135,228.287966,198.884578,14.227944,179.441314,1.685879,48.082854,48.568166,152.634965,185.732280,150.702259,179.168036,90.494408,171.505243,-0.000462,0.037864,98.402046,63.656442,179.209110,20.286817,68.556280,0.708264,958195.461143,0.886961,8.783901,23.710871,3.731420,0.080577,0.071503,141.368468,95.488334,72.398120,32.000000,32.000000,32.000000,32.000000,32.000000,71.713940,65.372219,100.713519,100.000000,38.758624,60.506329,61.822785,53.849467,40.227848,36.886076,35.937432,198.884578,71.404399,0.670445,198.910453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.955235,49.078525,186.445575,154.123975,229.143465,228.328270,199.192071,14.228658,179.414734,1.697883,48.119823,48.483925,152.645814,185.752787,150.686923,179.188959,90.490911,171.393483,-0.000462,0.037857,98.413373,63.556365,179.156634,20.288608,68.505578,0.707491,958489.925633,0.889124,8.798341,23.813582,3.730160,0.079973,0.070746,141.352506,95.504597,72.413189,32.000000,32.000000,32.000000,32.000000,32.000000,71.712543,65.369978,100.752115,100.000000,38.712066,60.506329,61.822785,53.852045,40.227848,36.886076,35.972495,199.192071,72.229091,0.680722,199.451129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.941805,49.083747,186.407448,154.120896,229.235093,228.325179,199.111182,14.231226,179.428253,1.699860,48.130735,48.500626,152.645192,185.692049,150.707952,179.271713,90.490015,171.512279,-0.000462,0.037843,98.446029,63.528877,179.063592,20.290925,68.479759,0.707609,958685.786915,0.888922,8.833724,23.845158,3.728264,0.080165,0.072490,141.316385,95.499678,72.424185,32.000000,32.000000,32.000000,32.000000,32.000000,71.683704,65.358028,100.765247,100.000000,38.785592,60.506329,61.822785,53.858979,40.227848,36.886076,35.993557,199.111182,72.947801,0.679384,199.835197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926355,49.106285,186.439855,154.133492,229.322431,228.367386,199.221235,14.229086,179.427747,1.710578,48.107930,48.458201,152.640783,185.674204,150.705812,179.162333,90.502210,171.258422,-0.000462,0.037848,98.477611,63.245928,179.095388,20.293077,68.534878,0.708884,958901.625695,0.888157,8.857292,23.803225,3.732253,0.081045,0.071230,141.324860,95.505762,72.393350,32.000000,32.000000,32.000000,32.000000,32.000000,71.680129,65.350253,100.770094,100.000000,38.769685,60.506329,61.822785,53.861163,40.227848,36.886076,36.010035,199.221235,71.716162,0.672340,199.173828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.955856,49.111507,186.320076,154.130413,229.369982,228.451032,198.718037,14.230655,179.311151,1.714830,48.103008,48.419486,152.640404,185.702274,150.710370,179.156569,90.516536,171.291660,-0.000464,0.037842,98.500115,63.352699,179.141664,20.295437,68.505272,0.709221,958931.394229,0.888784,8.876385,23.852408,3.732493,0.079071,0.070648,141.326534,95.428153,72.388928,32.000000,32.000000,32.000000,32.000000,32.000000,71.692966,65.341074,100.789464,100.000000,38.807679,60.506329,61.822785,53.837653,40.227848,36.886076,36.058208,198.718037,72.563411,0.665781,199.608840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944177,49.112056,186.321404,154.130693,229.412411,228.483950,198.823005,14.231369,179.418753,1.707302,48.095836,48.498494,152.629432,185.780527,150.708488,179.236164,90.516962,171.335143,-0.000462,0.037925,98.537263,63.329889,179.297378,20.296773,68.544993,0.709127,959139.024566,0.888820,8.914882,23.736991,3.734297,0.079041,0.070617,141.321569,95.428980,72.382199,32.000000,32.000000,32.000000,32.000000,32.000000,71.699611,65.340675,100.800698,100.000000,38.805840,60.506329,61.822785,53.840270,40.227848,36.886076,36.083718,198.823005,72.085353,0.677671,199.370524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.951019,49.112056,186.271404,154.130693,229.482800,228.535432,198.967707,14.231654,179.406290,1.688145,48.137771,48.482049,152.632719,185.670884,150.700007,179.161479,90.495941,171.373790,-0.000461,0.038161,98.557665,63.343406,179.357053,20.297787,68.494471,0.708973,959399.924890,0.890825,8.889632,23.736188,3.729694,0.080119,0.071488,141.318543,95.342394,72.365277,32.000000,32.000000,32.000000,32.000000,32.000000,71.684567,65.325101,100.777513,100.000000,38.781323,60.506329,61.822785,53.840601,40.227848,36.886076,36.104734,198.967707,72.649759,0.669323,199.649241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.948265,49.132670,186.371360,154.134332,229.547478,228.596697,198.861674,14.231654,179.324735,1.683568,48.109555,48.566354,152.660622,185.718650,150.728357,179.147300,90.516728,171.349303,-0.000461,0.038389,98.609288,63.472457,179.125531,20.298879,68.508247,0.708825,959557.793944,0.890715,8.902242,23.753448,3.730593,0.080001,0.071096,141.332850,95.326807,72.391954,32.000000,32.000000,32.000000,32.000000,32.000000,71.686901,65.343724,100.811680,100.000000,38.819612,60.506329,61.822785,53.831309,40.227848,36.886076,36.146273,198.861674,72.760375,0.674012,199.713010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.962628,49.140640,186.146674,154.141330,229.645432,228.586087,198.782919,14.227659,179.269093,1.677386,48.161353,48.552774,152.654135,185.611760,150.738188,179.067193,90.522973,171.312986,-0.000460,0.038592,98.672922,63.570885,179.137198,20.299921,68.498510,0.709268,959855.076790,0.890133,8.895175,23.790186,3.729081,0.079732,0.071453,141.334928,95.326169,72.403756,32.000000,32.000000,32.000000,32.000000,32.000000,71.708385,65.349516,100.813049,100.000000,38.821656,60.506329,61.822785,53.827956,40.227848,36.886076,36.169716,198.782919,71.239132,0.668701,198.843734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.917184,49.164827,186.339800,154.157286,229.679875,228.582104,198.989580,14.228372,179.300369,1.676316,48.213616,48.519538,152.642846,185.627359,150.709019,179.124949,90.569768,171.317291,-0.000458,0.038854,98.699875,63.538274,179.065796,20.300920,68.486682,0.709689,960086.386595,0.890952,8.918634,23.759442,3.731288,0.079295,0.072167,141.342414,95.318725,72.396962,32.000000,32.000000,32.000000,32.000000,32.000000,71.664576,65.350438,100.812859,100.000000,38.844409,60.506329,61.822785,53.813996,40.227848,36.886076,36.202047,198.989580,72.282840,0.668215,199.600697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950257,49.164827,186.356247,154.157286,229.693794,228.637631,198.957369,14.229942,179.226104,1.677408,48.244655,48.438915,152.654311,185.625167,150.714814,179.085448,90.609205,171.276744,-0.000457,0.039100,98.715588,63.451469,179.038976,20.302132,68.462558,0.708937,960015.621293,0.890999,8.911771,23.738425,3.725718,0.077343,0.073115,141.369391,95.310007,72.409004,32.000000,32.000000,32.000000,32.000000,32.000000,71.694084,65.368068,100.807398,100.000000,38.832481,60.506329,61.822785,53.834670,40.227848,36.886076,36.252448,198.957369,71.994732,0.681663,199.421940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.957304,49.161804,186.405858,154.161485,229.633340,228.652799,199.345276,14.229514,179.355445,1.683442,48.154425,48.430527,152.663582,185.719782,150.707773,178.989678,90.566974,171.203021,-0.000457,0.039353,98.747412,63.555098,179.065143,20.303402,68.492903,0.710252,959939.701918,0.891019,8.982902,23.693382,3.732979,0.079882,0.071737,141.356255,95.324810,72.388054,32.000000,32.000000,32.000000,32.000000,32.000000,71.683509,65.347817,100.790472,100.000000,38.869476,60.506329,61.822785,53.810758,40.227848,36.886076,36.280469,199.345276,72.114706,0.672951,199.483702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.981746,49.149710,186.394525,154.137411,229.632464,228.670939,198.992227,14.233795,179.273431,1.685525,48.142108,48.466646,152.641479,185.649795,150.693214,178.989721,90.549917,171.313246,-0.000458,0.039428,98.765329,63.312712,178.985071,20.304317,68.482049,0.710288,959950.047581,0.890724,8.948734,23.637451,3.730837,0.078443,0.073649,141.368865,95.336854,72.391777,32.000000,32.000000,32.000000,32.000000,32.000000,71.670536,65.341422,100.782419,100.000000,38.880716,60.506329,61.822785,53.801385,40.227848,36.886076,36.305118,198.992227,72.795913,0.675440,199.774143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924940,49.161529,186.228634,154.136851,229.623157,228.637483,198.712516,14.232653,179.250062,1.695699,48.223162,48.641262,152.640414,185.635730,150.722535,179.003737,90.583768,171.146088,-0.000458,0.039438,97.989339,63.482440,179.085577,20.304574,68.481832,0.710067,960173.909414,0.888903,8.938433,23.649686,3.731303,0.078160,0.071638,141.389787,95.426533,72.409153,32.000000,32.000000,32.000000,32.000000,32.000000,71.694633,65.333573,100.790657,100.000000,38.894767,60.506329,61.822785,53.831348,40.227848,36.886076,36.327845,198.712516,71.611532,0.674406,199.140508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.980932,49.174172,186.333295,154.145809,229.604851,228.614159,198.806102,14.230227,179.213151,1.704711,48.203231,48.570612,152.676827,185.555438,150.740042,179.059820,90.599116,171.306087,-0.000457,0.039421,97.298751,63.547970,179.097019,20.304666,68.442724,0.709850,960253.309329,0.890036,8.901102,23.711588,3.729252,0.079234,0.071308,141.414665,95.507873,72.442688,32.000000,32.000000,32.000000,32.000000,32.000000,71.726971,65.382011,100.844277,100.000000,38.902920,60.506329,61.822785,53.807888,40.227848,36.886076,36.366893,198.806102,72.802170,0.667785,199.769776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.970677,49.174172,186.308244,154.145809,229.588978,228.614938,199.067969,14.224234,179.282992,1.712610,48.150409,48.556497,152.668824,185.486137,150.725184,179.060835,90.570825,171.292258,-0.000457,0.039424,96.700544,63.364083,179.217311,20.305109,68.479596,0.710046,960083.387390,0.892316,8.971588,23.609720,3.730172,0.080975,0.071574,141.402839,95.484568,72.408236,32.000000,32.000000,32.000000,32.000000,32.000000,71.710772,65.346497,100.847142,100.000000,38.896113,60.506329,61.822785,53.770572,40.227848,36.886076,36.407943,199.067969,72.231940,0.679015,199.393419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944277,49.174172,186.328136,154.145809,229.581734,228.587663,198.818449,14.229371,179.281102,1.700151,48.242907,48.452476,152.649734,185.498635,150.733776,179.017893,90.565813,171.226385,-0.000457,0.039394,96.329872,63.374774,178.951605,20.305559,68.481850,0.709973,959876.239394,0.890726,8.926404,23.659476,3.728088,0.079375,0.070878,141.401546,95.476360,72.393144,32.000000,32.000000,32.000000,32.000000,32.000000,71.700262,65.340080,100.864612,100.000000,38.913047,60.506329,61.822785,53.769843,40.227848,36.886076,36.437294,198.818449,71.757812,0.667460,199.154316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934132,49.174447,186.190878,154.128733,229.558009,228.606099,198.791408,14.230798,179.261119,1.694385,48.307966,48.461700,152.641134,185.588235,150.739211,178.988843,90.625267,171.197776,-0.000457,0.039378,96.095629,63.529429,178.951889,20.305605,68.478965,0.709658,960016.423622,0.889760,8.936992,23.682142,3.728351,0.079887,0.071444,141.415649,95.486749,72.389419,32.000000,32.000000,32.000000,32.000000,32.000000,71.726892,65.363156,100.901767,100.000000,38.913908,60.506329,61.822785,53.779730,40.227848,36.886076,36.466645,198.791408,72.031063,0.672792,199.272530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.880118,49.204955,186.345566,154.136291,229.584181,228.612668,199.036532,14.230941,179.342490,1.689019,48.280111,48.302491,152.626288,185.706977,150.722810,179.065749,90.596977,171.203306,-0.000457,0.039371,95.971982,63.413916,179.033285,20.305775,68.480155,0.709956,959962.205102,0.891294,8.964255,23.660354,3.730720,0.080460,0.072300,141.406507,95.463040,72.404357,32.000000,32.000000,32.000000,32.000000,32.000000,71.709012,65.338048,100.902229,100.000000,38.917091,60.506329,61.822785,53.780415,40.227848,36.886076,36.496302,199.036532,72.479227,0.677544,199.569894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.974434,49.204955,186.268019,154.136291,229.561542,228.630333,198.682517,14.228515,179.301166,1.684215,48.222194,48.455193,152.652671,185.584479,150.724945,179.014918,90.620915,171.066043,-0.000457,0.039345,95.923976,63.381922,179.087965,20.305638,68.507562,0.709780,959799.182572,0.891689,8.975009,23.589258,3.728730,0.078497,0.072976,141.404628,95.428432,72.421037,32.000000,32.000000,32.000000,32.000000,32.000000,71.697675,65.347487,100.925894,100.000000,38.942160,60.506329,61.822785,53.805291,40.227848,36.886076,36.558266,198.682517,72.852186,0.674778,199.792829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.909973,49.210452,186.172126,154.149448,229.548864,228.703583,199.203380,14.231226,179.241444,1.688905,48.202842,48.403488,152.668183,185.508506,150.727199,178.994487,90.633170,171.049492,-0.000456,0.039344,95.953709,63.570532,179.007465,20.305597,68.471122,0.711014,960123.618297,0.891765,9.061341,23.619800,3.735869,0.079574,0.070925,141.410095,95.442638,72.454201,32.000000,32.000000,32.000000,32.000000,32.000000,71.717524,65.379586,100.944817,100.000000,38.930960,60.506329,61.822785,53.746689,40.227848,36.886076,36.597607,199.203380,72.640509,0.671783,199.665409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.946725,49.201932,186.178120,154.156166,229.574955,228.749398,198.853424,14.229228,179.191232,1.672461,48.166543,48.576273,152.664448,185.570143,150.738649,178.900406,90.669706,171.134828,-0.000456,0.039357,95.843278,63.480812,178.869882,20.305691,68.459222,0.709317,959944.395447,0.891549,8.963896,23.539986,3.727266,0.080572,0.071791,141.435094,95.453197,72.445577,32.000000,32.000000,32.000000,32.000000,32.000000,71.709716,65.371302,100.957713,100.000000,38.898225,60.506329,61.822785,53.778320,40.227848,36.886076,36.632123,198.853424,72.458456,0.667016,199.693025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.964549,49.192587,186.333253,154.152247,229.604014,228.754724,198.956072,14.234366,179.291327,1.666744,48.202215,48.563380,152.677906,185.602763,150.727830,178.925101,90.658897,171.190243,-0.000455,0.039348,95.665190,63.415707,178.942731,20.305471,68.484627,0.710502,960313.709800,0.890793,9.035977,23.520991,3.730159,0.080020,0.073518,141.425245,95.438012,72.445968,32.000000,32.000000,32.000000,32.000000,32.000000,71.707031,65.374438,100.957438,100.000000,38.950335,60.506329,61.822785,53.783620,40.227848,36.886076,36.668238,198.956072,72.649344,0.669721,199.631971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
