OSU 80 Ton Compressor Load Stand
49.893087,49.209078,186.397125,154.140490,229.605819,228.721760,198.872369,14.230370,179.252846,1.663794,48.185378,48.543628,152.699800,185.718838,150.753195,179.013840,90.662219,171.216447,-0.000456,0.039329,95.552319,63.552034,178.952440,20.304754,68.467390,0.710283,960268.446677,0.891789,8.989487,23.519199,3.727534,0.077932,0.072517,141.452542,95.482815,72.456855,32.000000,32.000000,32.000000,32.000000,32.000000,71.705697,65.382690,100.959922,100.000000,38.934662,60.506329,61.822785,53.736270,40.227848,36.886076,36.691120,198.872369,71.375171,0.671080,198.871901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918128,49.209078,186.370482,154.140490,229.615772,228.694943,199.349575,14.227088,179.273589,1.664796,48.127611,48.410883,152.690740,185.533977,150.753230,178.848720,90.659575,171.195698,-0.000455,0.039319,95.419508,63.549731,179.065164,20.304473,68.497501,0.710226,960284.576344,0.890972,8.961734,23.552563,3.729309,0.081410,0.072473,141.463074,95.482602,72.449733,32.000000,32.000000,32.000000,32.000000,32.000000,71.716501,65.363952,100.977327,100.000000,39.007779,60.506329,61.822785,53.773692,40.227848,36.886076,36.740700,199.349575,71.838336,0.669511,199.290823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920070,49.209627,186.349695,154.131253,229.559732,228.699347,199.193816,14.228800,179.146676,1.674273,48.194349,48.382869,152.678270,185.452915,150.766179,179.027264,90.663922,171.181250,-0.000456,0.039309,95.388552,63.550954,178.900455,20.304058,68.443391,0.711474,960292.489219,0.892679,9.052057,23.559903,3.735931,0.080191,0.073249,141.464505,95.449861,72.449884,32.000000,32.000000,32.000000,32.000000,32.000000,71.714055,65.380680,100.980424,100.000000,38.961965,60.506329,61.822785,53.755377,40.227848,36.886076,36.775581,199.193816,72.751811,0.682489,199.792632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.885448,49.229691,186.270063,154.126494,229.474538,228.719000,199.064300,14.225518,179.178696,1.674500,48.238503,48.375039,152.656685,185.484640,150.743403,178.898326,90.692015,171.257955,-0.000457,0.039290,95.492859,63.396241,178.958194,20.303441,68.459312,0.710663,960151.087906,0.889941,9.026175,23.554106,3.733523,0.080188,0.071536,141.460427,95.461691,72.430851,32.000000,32.000000,32.000000,32.000000,32.000000,71.696264,65.366510,100.973362,100.000000,39.016068,60.506329,61.822785,53.748410,40.227848,36.886076,36.809979,199.064300,71.218235,0.677614,198.981146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871496,49.251954,186.306960,154.138531,229.485474,228.797428,199.138562,14.230941,179.269760,1.665660,48.311912,48.478249,152.689031,185.560241,150.722648,178.910756,90.694252,171.101607,-0.000457,0.039290,95.680528,63.269019,179.101486,20.302854,68.464054,0.711155,960148.574423,0.890617,9.024718,23.543878,3.732961,0.080939,0.072752,141.442227,95.417180,72.421356,32.000000,32.000000,32.000000,32.000000,32.000000,71.676536,65.361653,100.987185,100.000000,38.977608,60.506329,61.822785,53.764093,40.227848,36.886076,36.866752,199.138562,72.956167,0.669040,199.823631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926029,49.251954,186.251682,154.138531,229.512214,228.806898,198.815949,14.229514,179.201487,1.672482,48.288555,48.468537,152.677698,185.520208,150.734458,178.934917,90.695785,171.067205,-0.000457,0.039308,95.814203,63.517526,178.893336,20.302459,68.453542,0.711327,960226.408060,0.892011,9.080568,23.546997,3.733956,0.077805,0.074259,141.462846,95.432002,72.429913,32.000000,32.000000,32.000000,32.000000,32.000000,71.680715,65.410507,101.013925,100.000000,39.015204,60.506329,61.822785,53.768579,40.227848,36.886076,36.927777,198.815949,71.970607,0.683771,199.327251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.896153,49.262124,186.275514,154.155606,229.535583,228.802944,199.065044,14.229371,179.137277,1.673388,48.220596,48.457187,152.694646,185.495364,150.749548,179.011048,90.656647,171.082733,-0.000457,0.039300,95.971712,63.519997,178.895641,20.301170,68.436612,0.711858,960628.817999,0.892317,9.117256,23.481130,3.735740,0.079003,0.071289,141.467586,95.396289,72.429542,32.000000,32.000000,32.000000,32.000000,32.000000,71.649956,65.414147,101.007265,100.000000,38.971400,60.506329,61.822785,53.733822,40.227848,36.886076,36.978576,199.065044,72.151687,0.668027,199.448336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.917913,49.238212,186.255359,154.151688,229.558456,228.833597,199.013818,14.227659,179.213524,1.678148,48.123571,48.436469,152.683513,185.424945,150.751683,179.020581,90.657329,171.091795,-0.000456,0.039266,96.103299,63.398872,179.041424,20.300291,68.455237,0.711114,960576.216025,0.892717,9.060889,23.465590,3.730553,0.080891,0.071024,141.477815,95.378836,72.430368,32.000000,32.000000,32.000000,32.000000,32.000000,71.668020,65.414406,101.010341,100.000000,39.026101,60.506329,61.822785,53.746345,40.227848,36.886076,37.020448,199.013818,72.749124,0.676363,199.731656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934499,49.220072,186.277488,154.141890,229.561690,228.828878,199.147223,14.232082,179.179377,1.672374,48.196834,48.516751,152.683927,185.480571,150.775647,178.980349,90.673186,171.082506,-0.000456,0.039289,96.217044,63.399048,178.900800,20.299033,68.458952,0.711768,960806.347784,0.892204,9.101934,23.511051,3.733264,0.080044,0.070544,141.474423,95.403476,72.423922,32.000000,32.000000,32.000000,32.000000,32.000000,71.670543,65.437391,101.025216,100.000000,39.009930,60.506329,61.822785,53.729769,40.227848,36.886076,37.035654,199.147223,72.770166,0.675119,199.635079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905378,49.220072,186.153383,154.141890,229.526428,228.758306,198.716147,14.229942,179.189004,1.668671,48.250497,48.443950,152.706861,185.403836,150.793698,178.803496,90.722530,171.089018,-0.000457,0.039291,96.299031,63.480873,178.864233,20.297549,68.452190,0.711270,960826.940988,0.892061,9.055532,23.514057,3.731233,0.080466,0.072307,141.477045,95.429197,72.453274,32.000000,32.000000,32.000000,32.000000,32.000000,71.685254,65.468481,101.057181,100.000000,39.043358,60.506329,61.822785,53.715382,40.227848,36.886076,37.054753,198.716147,72.360767,0.669289,199.442593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.952413,49.235738,186.094221,154.144409,229.431200,228.698315,199.155946,14.230655,179.130063,1.655304,48.214646,48.565192,152.698780,185.447409,150.782179,178.983322,90.690641,171.016436,-0.000456,0.039307,96.374775,63.333096,179.009016,20.295605,68.442400,0.711019,960658.663029,0.891070,9.020256,23.494418,3.730437,0.080076,0.071755,141.485962,95.418021,72.422831,32.000000,32.000000,32.000000,32.000000,32.000000,71.666897,65.452492,101.043273,100.000000,38.950319,60.506329,61.822785,53.726357,40.227848,36.886076,37.119328,199.155946,71.442605,0.668895,198.922491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950136,49.228317,186.068690,154.144969,229.442896,228.747573,199.062102,14.234508,179.164315,1.653382,48.166122,48.494324,152.675759,185.338388,150.762902,179.003310,90.672947,171.095053,-0.000456,0.039294,96.457336,63.470247,178.931942,20.294300,68.403905,0.710896,960194.472816,0.893307,9.050345,23.447726,3.730127,0.079747,0.071577,141.507932,95.406865,72.399811,32.000000,32.000000,32.000000,32.000000,32.000000,71.651263,65.460105,101.010166,100.000000,38.988590,60.506329,61.822785,53.694438,40.227848,36.886076,37.149872,199.062102,71.281684,0.672497,198.932719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942012,49.211276,186.230028,154.148328,229.436376,228.774524,199.050122,14.228515,179.145083,1.652815,48.111003,48.407924,152.673005,185.460645,150.744948,179.044417,90.691470,171.018050,-0.000456,0.039279,96.555263,63.411490,178.766216,20.292996,68.488485,0.710051,960051.005019,0.890207,9.017419,23.450058,3.725430,0.080925,0.072426,141.507830,95.427709,72.394039,32.000000,32.000000,32.000000,32.000000,32.000000,71.638728,65.462079,100.971222,100.000000,38.984750,60.506329,61.822785,53.689977,40.227848,36.886076,37.186931,199.050122,71.922683,0.680233,199.224969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933816,49.199458,186.213955,154.139931,229.390306,228.790577,198.820923,14.226089,179.308709,1.658292,48.077351,48.478270,152.680816,185.494535,150.769111,179.062038,90.713530,171.242692,-0.000457,0.039283,96.674277,63.409390,179.093534,20.292243,68.490018,0.710547,960319.408760,0.890845,9.012349,23.499765,3.725089,0.080721,0.072471,141.544043,95.452878,72.413964,32.000000,32.000000,32.000000,32.000000,32.000000,71.660932,65.464421,100.975014,100.000000,39.037678,60.506329,61.822785,53.689193,40.227848,36.886076,37.204987,198.820923,72.619828,0.681861,199.676936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.982963,49.199458,186.360128,154.139931,229.408903,228.806613,198.928371,14.232225,179.210736,1.660063,48.144895,48.494640,152.668230,185.454050,150.763711,178.982122,90.687460,171.308248,-0.000456,0.039271,96.734535,63.159385,178.991659,20.291589,68.470689,0.710293,960310.792142,0.891122,9.003699,23.449887,3.728925,0.078216,0.074114,141.552334,95.445879,72.395518,32.000000,32.000000,32.000000,32.000000,32.000000,71.654630,65.480601,100.996486,100.000000,39.055904,60.506329,61.822785,53.688788,40.227848,36.886076,37.227001,198.928371,72.370396,0.676378,199.465173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.948460,49.206879,186.255730,154.149728,229.373495,228.841898,198.855627,14.231226,179.270699,1.674336,48.148725,48.423468,152.694193,185.681088,150.792015,179.108572,90.678570,171.205713,-0.000456,0.039249,96.846158,63.318638,179.033081,20.291299,68.490036,0.710360,960268.803022,0.892345,9.000348,23.519272,3.729215,0.079804,0.071765,141.564619,95.436230,72.426723,32.000000,32.000000,32.000000,32.000000,32.000000,71.677207,65.509601,101.003313,100.000000,39.100307,60.506329,61.822785,53.654817,40.227848,36.886076,37.267523,198.855627,71.936927,0.669963,199.337794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890692,49.207154,186.308969,154.169043,229.335593,228.827198,199.155010,14.234794,179.223765,1.686241,48.204373,48.559097,152.721273,185.660609,150.804726,179.006040,90.725356,171.327957,-0.000456,0.039230,96.941158,63.294599,179.012828,20.290810,68.535184,0.710388,960374.895494,0.890951,8.949593,23.572011,3.728473,0.079994,0.072859,141.551404,95.465852,72.444600,32.000000,32.000000,32.000000,32.000000,32.000000,71.678642,65.523978,101.009529,100.000000,39.089390,60.506329,61.822785,53.667699,40.227848,36.886076,37.301530,199.155010,72.125633,0.672108,199.394599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.928208,49.218148,186.272754,154.182760,229.278272,228.823593,199.055064,14.228087,179.247947,1.689341,48.206220,48.493750,152.688821,185.616768,150.803343,179.102499,90.725504,171.162580,-0.000456,0.039227,96.995694,63.472483,179.017542,20.290478,68.510861,0.710462,960632.788022,0.892117,8.992642,23.539185,3.728958,0.078868,0.071270,141.546178,95.465999,72.418141,32.000000,32.000000,32.000000,32.000000,32.000000,71.665539,65.533306,100.991257,100.000000,39.119863,60.506329,61.822785,53.696087,40.227848,36.886076,37.335844,199.055064,72.876599,0.676420,199.838462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.963671,49.218148,186.361162,154.182760,229.324765,228.826231,199.217373,14.226374,179.258329,1.699594,48.208090,48.565784,152.728764,185.716806,150.785268,178.951661,90.725675,171.076472,-0.000456,0.039205,97.081839,63.469464,179.041282,20.290164,68.534174,0.710865,960462.896610,0.891866,9.052608,23.542132,3.734343,0.080012,0.071531,141.537522,95.473421,72.415832,32.000000,32.000000,32.000000,32.000000,32.000000,71.661568,65.545158,100.999033,100.000000,39.114573,60.506329,61.822785,53.670410,40.227848,36.886076,37.381628,199.217373,71.223283,0.675478,198.918518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.935604,49.243434,186.299535,154.201515,229.317390,228.814845,199.062742,14.232368,179.403245,1.701824,48.264535,48.526133,152.721582,185.634954,150.819089,179.064894,90.762696,171.223669,-0.000457,0.039181,97.155581,63.577391,179.156102,20.289465,68.581126,0.710530,960416.057642,0.891582,9.024830,23.474696,3.730812,0.079364,0.073524,141.543049,95.442970,72.430096,32.000000,32.000000,32.000000,32.000000,32.000000,71.680223,65.583971,101.020421,100.000000,39.133353,60.506329,61.822785,53.644732,40.227848,36.886076,37.443038,199.062742,72.411126,0.667965,199.660571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868507,49.256352,186.295069,154.214672,229.357547,228.752380,198.843271,14.232082,179.334806,1.691468,48.186957,48.551675,152.731489,185.654626,150.807749,179.049452,90.768217,171.338141,-0.000457,0.039191,97.306961,63.459163,179.086638,20.288907,68.596127,0.710086,960369.105062,0.890163,8.988202,23.439473,3.729933,0.080779,0.072753,141.544058,95.453297,72.426414,32.000000,32.000000,32.000000,32.000000,32.000000,71.682767,65.641592,101.069118,100.000000,39.181000,60.506329,61.822785,53.652771,40.227848,36.886076,37.508499,198.843271,71.954614,0.683276,199.415016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924649,49.236013,186.431895,154.232307,229.337442,228.717446,198.964113,14.231083,179.314031,1.686506,48.126496,48.579590,152.733859,185.694033,150.798731,179.121304,90.726142,171.210957,-0.000456,0.039213,97.368565,63.484791,179.051212,20.288675,68.573318,0.709814,960284.426975,0.891430,9.042477,23.462366,3.730796,0.079589,0.071274,141.532981,95.422718,72.398191,32.000000,32.000000,32.000000,32.000000,32.000000,71.665479,65.670060,101.080770,100.000000,39.160640,60.506329,61.822785,53.687334,40.227848,36.886076,37.549549,198.964113,72.608938,0.672270,199.696763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926319,49.218423,186.312912,154.233147,229.353597,228.739535,198.947345,14.233081,179.224504,1.679129,48.154868,48.435882,152.735013,185.572851,150.818499,179.073920,90.731024,171.274824,-0.000456,0.039203,97.447333,63.383548,178.885157,20.288351,68.539169,0.710361,960144.691491,0.893537,9.124744,23.503413,3.735726,0.078380,0.072060,141.575551,95.445705,72.439153,32.000000,32.000000,32.000000,32.000000,32.000000,71.705254,65.703863,101.108815,100.000000,39.166960,60.506329,61.822785,53.651562,40.227848,36.886076,37.567918,198.947345,72.001025,0.677205,199.433427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866868,49.218423,186.411042,154.233147,229.430406,228.747633,199.049379,14.229656,179.440902,1.680469,48.152463,48.392659,152.719738,185.603942,150.798249,179.004977,90.724267,171.251646,-0.000455,0.039223,97.497821,63.368035,179.142133,20.288652,68.475071,0.710104,960029.259873,0.891691,9.046373,23.493747,3.734266,0.077771,0.073327,141.586788,95.457920,72.410713,32.000000,32.000000,32.000000,32.000000,32.000000,71.690216,65.700812,101.138967,100.000000,39.187555,60.506329,61.822785,53.646358,40.227848,36.886076,37.587291,199.049379,72.081332,0.670636,199.475598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894757,49.223645,186.332764,154.219990,229.457392,228.737546,198.905118,14.229942,179.209270,1.680542,48.154579,48.406914,152.739419,185.668844,150.824434,179.088056,90.731962,171.121339,-0.000456,0.039213,97.564167,63.316537,179.019886,20.288692,68.529595,0.710121,960047.341243,0.891775,9.027058,23.514852,3.731757,0.080284,0.073437,141.599820,95.493776,72.437412,32.000000,32.000000,32.000000,32.000000,32.000000,71.713381,65.736655,101.130560,100.000000,39.206793,60.506329,61.822785,53.676568,40.227848,36.886076,37.628269,198.905118,71.954957,0.675978,199.440823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899734,49.214849,186.330217,154.227268,229.493999,228.769955,199.107819,14.231083,179.188184,1.690071,48.195442,48.441518,152.750487,185.527667,150.810840,179.010805,90.715998,171.171453,-0.000455,0.039210,97.638732,63.461268,179.021517,20.288531,68.521932,0.711879,960200.931314,0.892531,9.088510,23.512178,3.738174,0.081676,0.073079,141.630323,95.477492,72.428266,32.000000,32.000000,32.000000,32.000000,32.000000,71.706842,65.738827,101.136797,100.000000,39.219857,60.506329,61.822785,53.657700,40.227848,36.886076,37.664663,199.107819,72.151164,0.676263,199.456086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907968,49.230241,186.186054,154.223909,229.545840,228.772748,198.876875,14.232368,179.149099,1.697018,48.156050,48.527920,152.744602,185.567884,150.801524,178.913487,90.684772,171.253868,-0.000456,0.039230,97.693837,63.656619,179.131955,20.288674,68.531812,0.710697,960093.442740,0.892597,9.064898,23.451452,3.734516,0.078632,0.071076,141.638715,95.468587,72.410649,32.000000,32.000000,32.000000,32.000000,32.000000,71.696270,65.753203,101.125547,100.000000,39.210803,60.506329,61.822785,53.651154,40.227848,36.886076,37.691249,198.876875,72.698639,0.676865,199.754355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.922315,49.230241,186.298409,154.223909,229.550090,228.740610,199.099977,14.232225,179.284937,1.702362,48.193372,48.469137,152.753894,185.570359,150.809319,178.987500,90.716042,171.017353,-0.000456,0.039232,97.749863,63.366030,179.073565,20.288039,68.513674,0.710787,960267.624561,0.891694,9.050957,23.487815,3.734092,0.080656,0.073173,141.638030,95.485996,72.415288,32.000000,32.000000,32.000000,32.000000,32.000000,71.716778,65.763013,101.138442,100.000000,39.186451,60.506329,61.822785,53.642350,40.227848,36.886076,37.742825,199.099977,72.035517,0.675034,199.383191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931494,49.231615,186.224214,154.214672,229.580975,228.740858,198.978933,14.227373,179.249032,1.701044,48.165826,48.545342,152.730999,185.416154,150.808398,179.165673,90.741918,171.074043,-0.000456,0.039229,97.778990,63.398913,179.152576,20.287820,68.546886,0.710201,960450.049032,0.892615,9.057838,23.552577,3.730588,0.077843,0.072398,141.610393,95.496831,72.416464,32.000000,32.000000,32.000000,32.000000,32.000000,71.717430,65.739065,101.133196,100.000000,39.229120,60.506329,61.822785,53.588496,40.227848,36.886076,37.794004,198.978933,71.999005,0.669494,199.407935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930704,49.231615,186.192711,154.206834,229.573484,228.733810,198.838110,14.228943,179.244718,1.690868,48.193083,48.454484,152.746294,185.506877,150.818032,179.037675,90.776510,171.091447,-0.000456,0.039220,97.857468,63.458801,179.072403,20.287212,68.469085,0.710420,960148.911148,0.891205,9.043013,23.425032,3.731766,0.078901,0.069958,141.595989,95.507878,72.434321,32.000000,32.000000,32.000000,32.000000,32.000000,71.725450,65.778419,101.173796,100.000000,39.247912,60.506329,61.822785,53.616726,40.227848,36.886076,37.831532,198.838110,72.708538,0.675688,199.734253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.937491,49.230516,186.082732,154.207953,229.593737,228.775370,198.798908,14.229371,179.294504,1.691501,48.137100,48.544903,152.730020,185.571758,150.813494,179.063038,90.743581,171.212183,-0.000456,0.039205,97.874921,63.509706,179.194548,20.286892,68.475972,0.709744,960030.176197,0.891569,9.034903,23.422241,3.729594,0.080640,0.071144,141.582836,95.563749,72.406361,32.000000,32.000000,32.000000,32.000000,32.000000,71.694414,65.815555,101.174071,100.000000,39.222104,60.506329,61.822785,53.612655,40.227848,36.886076,37.869061,198.798908,71.543810,0.675714,199.004828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.983561,49.230516,186.287032,154.207953,229.574723,228.806905,198.933467,14.229086,179.296670,1.686168,48.149216,48.496698,152.750061,185.518144,150.849154,178.984686,90.796887,171.228385,-0.000458,0.039200,97.947085,63.370078,179.076951,20.286712,68.506516,0.710451,959852.834833,0.892189,9.035720,23.394734,3.729022,0.081196,0.072331,141.589212,95.579312,72.442118,32.000000,32.000000,32.000000,32.000000,32.000000,71.688570,65.861796,101.197942,100.000000,39.258913,60.506329,61.822785,53.603682,40.227848,36.886076,37.905364,198.933467,71.674837,0.669026,199.075559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.958447,49.233264,186.168697,154.211032,229.596673,228.815457,199.067755,14.228658,179.229886,1.686778,48.083964,48.561083,152.759972,185.520497,150.840478,178.953129,90.819884,171.228773,-0.000458,0.039200,98.011715,63.373897,179.112255,20.286479,68.484266,0.710100,960160.860764,0.892389,9.027608,23.476808,3.726313,0.081033,0.072154,141.605230,95.587687,72.441944,32.000000,32.000000,32.000000,32.000000,32.000000,71.685736,65.882711,101.198659,100.000000,39.267671,60.506329,61.822785,53.572923,40.227848,36.886076,37.945540,199.067755,71.563859,0.679651,199.122097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.939522,49.213750,186.317503,154.201235,229.685289,228.840101,198.653643,14.228943,179.216606,1.692586,48.153625,48.434667,152.742904,185.556934,150.849576,179.066848,90.813256,171.272154,-0.000458,0.039083,98.025948,63.306390,178.979240,20.286156,68.475197,0.709864,959991.149453,0.890995,8.980036,23.430093,3.726966,0.080405,0.072123,141.627704,95.560146,72.441596,32.000000,32.000000,32.000000,32.000000,32.000000,71.670809,65.886444,101.178096,100.000000,39.281534,60.506329,61.822785,53.581051,40.227848,36.886076,37.963394,198.653643,72.518245,0.678485,199.481578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.968288,49.218423,186.185964,154.202635,229.744323,228.869127,198.677701,14.229942,179.155499,1.685495,48.162333,48.551809,152.729540,185.693055,150.833902,179.044052,90.787169,171.179453,-0.000458,0.038869,98.060931,63.417164,178.988560,20.285862,68.452461,0.710114,959974.087189,0.890932,9.008713,23.407255,3.726471,0.079264,0.070900,141.636358,95.569242,72.432735,32.000000,32.000000,32.000000,32.000000,32.000000,71.662830,65.874657,101.147104,100.000000,39.300426,60.506329,61.822785,53.587359,40.227848,36.886076,37.998379,198.677701,73.336411,0.679555,199.869343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931248,49.227767,186.346586,154.194517,229.761795,228.863969,198.834261,14.235650,179.292938,1.694706,48.145720,48.476623,152.739573,185.563641,150.850795,179.054160,90.787873,171.257314,-0.000458,0.038650,98.107558,63.420422,179.108479,20.285767,68.503342,0.710920,960079.649548,0.893212,9.008745,23.431532,3.730863,0.080669,0.071582,141.672286,95.573567,72.445692,32.000000,32.000000,32.000000,32.000000,32.000000,71.659714,65.865682,101.132988,100.000000,39.311354,60.506329,61.822785,53.565219,40.227848,36.886076,38.038575,198.834261,72.878114,0.671285,199.755220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.986118,49.227767,186.275556,154.194517,229.725692,228.825159,199.202734,14.241216,179.268594,1.707160,48.057597,48.476828,152.741804,185.574932,150.819988,179.040006,90.805990,171.177667,-0.000457,0.038600,98.131019,63.501131,179.047313,20.285603,68.524943,0.710501,960280.690974,0.892658,8.983709,23.419900,3.726083,0.080578,0.073659,141.659154,95.631066,72.437309,32.000000,32.000000,32.000000,32.000000,32.000000,71.646002,65.864802,101.120873,100.000000,39.326140,60.506329,61.822785,53.580464,40.227848,36.886076,38.084203,199.202734,71.799120,0.663184,199.260964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.963091,49.218423,186.412695,154.171003,229.678954,228.791718,199.194839,14.230941,179.310619,1.702995,48.060360,48.504726,152.736561,185.556969,150.830685,179.014085,90.807824,171.150579,-0.000458,0.038577,98.179956,63.298913,179.143581,20.285789,68.539818,0.710930,960344.118332,0.892693,9.031311,23.450878,3.732063,0.079421,0.070816,141.644409,95.654239,72.441948,32.000000,32.000000,32.000000,32.000000,32.000000,71.664291,65.874461,101.088257,100.000000,39.344266,60.506329,61.822785,53.543679,40.227848,36.886076,38.111649,199.194839,72.424847,0.668254,199.595189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.957065,49.206604,186.242926,154.162885,229.629274,228.786077,198.873829,14.234651,179.193386,1.707494,48.101094,48.520782,152.735006,185.593396,150.819631,179.094721,90.795783,171.334670,-0.000457,0.038550,98.191644,63.315039,178.793563,20.286253,68.501648,0.709659,960014.643679,0.889804,8.974647,23.400352,3.726546,0.081096,0.072629,141.651793,95.621718,72.422567,32.000000,32.000000,32.000000,32.000000,32.000000,71.660107,65.862742,101.043924,100.000000,39.375414,60.506329,61.822785,53.551620,40.227848,36.886076,38.147300,198.873829,73.010529,0.677297,199.743340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.965683,49.224744,186.286823,154.173802,229.683285,228.782661,199.362128,14.233795,179.274249,1.714100,48.196497,48.488900,152.735665,185.508621,150.832065,179.149766,90.772083,171.371523,-0.000457,0.038581,98.256530,63.421834,179.047887,20.286317,68.515874,0.710080,959873.846613,0.890142,8.989076,23.387493,3.731008,0.078901,0.073771,141.671140,95.635605,72.418561,32.000000,32.000000,32.000000,32.000000,32.000000,71.670352,65.889319,101.047318,100.000000,39.357766,60.506329,61.822785,53.575481,40.227848,36.886076,38.181093,199.362128,71.262319,0.671990,199.010217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.955640,49.273942,186.346556,154.190598,229.702960,228.824597,199.293344,14.233652,179.170323,1.728686,48.315688,48.389508,152.746812,185.621189,150.850835,179.057215,90.762258,171.305757,-0.000457,0.038567,98.267607,63.326781,179.022781,20.286826,68.554765,0.710015,959881.583290,0.891647,8.983480,23.474436,3.728060,0.079651,0.072037,141.645743,95.655237,72.436659,32.000000,32.000000,32.000000,32.000000,32.000000,71.668868,65.876151,101.052417,100.000000,39.334807,60.506329,61.822785,53.537628,40.227848,36.886076,38.235290,199.293344,72.978723,0.666167,199.841255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912343,49.273942,186.341139,154.190598,229.687364,228.880156,199.154297,14.230941,179.254234,1.727524,48.314154,48.399629,152.746693,185.662154,150.832105,179.025004,90.747426,171.293741,-0.000457,0.038527,98.331648,63.355924,179.000490,20.287343,68.534787,0.709917,960012.825744,0.889324,8.992721,23.513122,3.728295,0.078498,0.070969,141.664283,95.683180,72.436290,32.000000,32.000000,32.000000,32.000000,32.000000,71.686132,65.871850,101.060173,100.000000,39.383954,60.506329,61.822785,53.538538,40.227848,36.886076,38.324370,199.154297,72.196222,0.682557,199.503136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.932815,49.297580,186.259026,154.218871,229.637188,228.903215,199.042904,14.231940,179.334500,1.723095,48.243416,48.470963,152.742544,185.652684,150.814274,179.039042,90.723447,171.108646,-0.000458,0.038520,98.342744,63.192588,179.017968,20.287915,68.538267,0.710056,960390.280537,0.890116,9.052289,23.496199,3.730241,0.079651,0.073879,141.668035,95.625092,72.447788,32.000000,32.000000,32.000000,32.000000,32.000000,71.667104,65.876876,101.032464,100.000000,39.351613,60.506329,61.822785,53.558252,40.227848,36.886076,38.392041,199.042904,72.800096,0.667012,199.811869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.913817,49.286036,186.383677,154.240705,229.568476,228.875547,199.019210,14.235365,179.251303,1.720885,48.180957,48.551059,152.729225,185.573171,150.821433,179.138135,90.738987,171.203485,-0.000459,0.038509,98.374038,63.330781,179.043746,20.288218,68.551213,0.710992,960754.200318,0.891813,9.097018,23.506145,3.733368,0.077893,0.072252,141.693473,95.595433,72.440929,32.000000,32.000000,32.000000,32.000000,32.000000,71.672011,65.873060,101.014196,100.000000,39.372730,60.506329,61.822785,53.542436,40.227848,36.886076,38.438960,199.019210,72.374452,0.674934,199.605732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925219,49.249481,186.238331,154.246024,229.555097,228.874944,198.514726,14.231654,179.270964,1.726598,48.123728,48.515024,152.742606,185.585819,150.842062,179.005346,90.712153,171.207774,-0.000458,0.038506,98.391503,63.421000,178.898414,20.288549,68.446096,0.710564,960988.184979,0.892054,9.099503,23.454801,3.730193,0.079960,0.071441,141.707938,95.627152,72.429977,32.000000,32.000000,32.000000,32.000000,32.000000,71.631970,65.849006,100.992872,100.000000,39.399699,60.506329,61.822785,53.548729,40.227848,36.886076,38.473006,198.514726,72.791261,0.668967,199.728116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912943,49.249481,186.279389,154.246024,229.592378,228.858635,198.902021,14.220951,179.194886,1.727035,48.132703,48.415305,152.764207,185.529149,150.839026,179.090637,90.701304,171.179767,-0.000457,0.038486,98.424728,63.459957,179.130654,20.288720,68.513079,0.710933,960803.040153,0.892401,9.107588,23.477862,3.734110,0.079269,0.073540,141.721050,95.626029,72.452320,32.000000,32.000000,32.000000,32.000000,32.000000,71.666346,65.860267,100.966931,100.000000,39.387623,60.506329,61.822785,53.537417,40.227848,36.886076,38.479252,198.902021,71.884945,0.673378,199.259706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860842,49.230791,186.286026,154.237346,229.552526,228.810286,198.876862,14.233367,179.290981,1.734030,48.105935,48.517873,152.765881,185.615832,150.838805,179.087243,90.710513,171.150556,-0.000458,0.038490,98.450974,63.352143,179.071443,20.288646,68.447250,0.711375,960790.230589,0.894348,9.059252,23.506442,3.730346,0.077805,0.073344,141.705619,95.643647,72.444395,32.000000,32.000000,32.000000,32.000000,32.000000,71.663206,65.832503,100.989648,100.000000,39.391145,60.506329,61.822785,53.539854,40.227848,36.886076,38.500255,198.876862,72.316142,0.668911,199.515449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924128,49.216499,186.234814,154.215791,229.588414,228.768406,199.334489,14.222236,179.140111,1.725485,48.109455,48.456549,152.780462,185.543520,150.853801,179.006195,90.834965,171.175991,-0.000460,0.038511,98.509791,63.338071,179.014791,20.288301,68.434899,0.710910,960786.592655,0.892787,9.071937,23.505893,3.732086,0.080674,0.071797,141.669715,95.682444,72.432289,32.000000,32.000000,32.000000,32.000000,32.000000,71.656366,65.835206,101.004992,100.000000,39.434647,60.506329,61.822785,53.568206,40.227848,36.886076,38.535555,199.334489,73.040477,0.677564,199.743419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914536,49.215124,186.267096,154.198156,229.655259,228.796113,198.912033,14.232511,179.234883,1.722394,48.120570,48.431250,152.753639,185.614976,150.835270,179.015492,90.837907,171.295801,-0.000462,0.038516,98.551816,63.574103,178.838575,20.288067,68.461259,0.712109,960567.409388,0.893701,9.107110,23.484795,3.736119,0.080198,0.073714,141.657553,95.673288,72.413301,32.000000,32.000000,32.000000,32.000000,32.000000,71.648998,65.831541,100.967061,100.000000,39.424336,60.506329,61.822785,53.526986,40.227848,36.886076,38.570931,198.912033,71.028122,0.674011,198.906087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.864419,49.204955,186.212901,154.184439,229.678886,228.836518,198.964060,14.231797,179.247081,1.732219,48.074537,48.354515,152.729550,185.547192,150.808844,178.907701,90.798714,171.053164,-0.000461,0.038499,98.576651,63.305324,179.048826,20.287372,68.451108,0.711089,959714.211873,0.890194,9.027399,23.370695,3.730357,0.078659,0.071701,141.684463,95.620606,72.397014,32.000000,32.000000,32.000000,32.000000,32.000000,71.617285,65.788765,100.963142,100.000000,39.428564,60.506329,61.822785,53.527833,40.227848,36.886076,38.604775,198.964060,72.718527,0.666252,199.796605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862771,49.204955,186.266668,154.184439,229.655328,228.910102,198.933647,14.232082,179.187058,1.728545,48.115071,48.430009,152.769496,185.478936,150.852304,179.084003,90.884880,171.224852,-0.000462,0.038499,98.612895,63.446421,179.056617,20.286576,68.459348,0.711120,959831.345216,0.892380,9.035935,23.416500,3.731720,0.080033,0.072788,141.713512,95.622537,72.422712,32.000000,32.000000,32.000000,32.000000,32.000000,71.654320,65.825640,100.990687,100.000000,39.427611,60.506329,61.822785,53.550796,40.227848,36.886076,38.629098,198.933647,71.727576,0.685421,199.321232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.928195,49.210727,186.219241,154.184439,229.633193,228.934178,199.346457,14.242072,179.282035,1.729027,48.143467,48.424892,152.756376,185.468313,150.836114,178.974530,90.868323,171.196807,-0.000462,0.038497,98.641679,63.558181,178.947500,20.286612,68.461872,0.711832,960210.128822,0.893275,9.077575,23.356944,3.734384,0.078852,0.072010,141.737315,95.604454,72.409190,32.000000,32.000000,32.000000,32.000000,32.000000,71.666484,65.802025,100.982322,100.000000,39.475557,60.506329,61.822785,53.549193,40.227848,36.886076,38.668720,199.346457,72.247356,0.670059,199.525087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903623,49.211826,186.255781,154.185559,229.598265,228.932809,199.076402,14.233367,179.266956,1.738205,48.136030,48.427883,152.758751,185.609943,150.846091,179.011458,90.883071,171.238870,-0.000462,0.038469,98.659811,63.517295,178.986437,20.286183,68.505740,0.712149,960154.458933,0.893732,9.079280,23.340665,3.735586,0.080438,0.072325,141.727896,95.605430,72.389484,32.000000,32.000000,32.000000,32.000000,32.000000,71.678604,65.813814,100.961271,100.000000,39.446029,60.506329,61.822785,53.508103,40.227848,36.886076,38.703275,199.076402,73.025170,0.679700,199.870720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.909769,49.198908,186.187437,154.203754,229.578784,228.966207,199.254186,14.234366,179.181006,1.740756,48.118973,48.432293,152.778793,185.462407,150.849849,179.009687,90.844882,171.175225,-0.000462,0.038206,98.664476,63.488890,178.882036,20.285565,68.472871,0.711212,960241.945882,0.890691,9.017424,23.345808,3.729741,0.078041,0.072963,141.750771,95.618597,72.391054,32.000000,32.000000,32.000000,32.000000,32.000000,71.666965,65.802928,100.957942,100.000000,39.471913,60.506329,61.822785,53.517897,40.227848,36.886076,38.739056,199.254186,71.250617,0.673947,198.887047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.937360,49.198908,186.190770,154.203754,229.571980,228.975201,199.303388,14.231797,179.183831,1.743680,48.122115,48.323977,152.760031,185.411253,150.848513,178.904116,90.861252,171.133315,-0.000463,0.037949,98.649079,63.379814,178.956967,20.285041,68.546742,0.711185,960215.202607,0.892385,9.043914,23.348176,3.732310,0.080495,0.072984,141.730622,95.592988,72.380277,32.000000,32.000000,32.000000,32.000000,32.000000,71.657641,65.813138,100.910864,100.000000,39.454461,60.506329,61.822785,53.510189,40.227848,36.886076,38.759975,199.303388,72.001674,0.667170,199.460177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.000123,49.199458,186.083070,154.210193,229.445984,228.959924,198.862563,14.211390,179.166693,1.748318,48.112920,48.440343,152.776665,185.443357,150.854173,179.021752,90.884440,171.134783,-0.000464,0.037914,98.672337,63.157336,178.899197,20.284221,68.493732,0.711323,960469.497815,0.891564,9.024644,23.360466,3.730481,0.079455,0.073418,141.752187,95.641032,72.380954,32.000000,32.000000,32.000000,32.000000,32.000000,71.662984,65.803922,100.939401,100.000000,39.490468,60.506329,61.822785,53.487038,40.227848,36.886076,38.804391,198.862563,72.550501,0.683592,199.686259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.893829,49.216224,186.269272,154.220550,229.393010,228.974761,198.758838,14.227801,179.217262,1.728212,48.124814,48.504998,152.777143,185.605850,150.850854,179.034740,90.848852,171.122627,-0.000464,0.037912,98.655616,63.190083,178.908756,20.283235,68.469950,0.710226,960392.446665,0.890832,8.996135,23.327038,3.728486,0.077850,0.071424,141.757211,95.654368,72.391280,32.000000,32.000000,32.000000,32.000000,32.000000,71.673031,65.806116,100.943850,100.000000,39.456648,60.506329,61.822785,53.445962,40.227848,36.886076,38.854447,198.758838,72.605332,0.676147,199.664544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874042,49.221171,186.190263,154.216631,229.316380,228.961028,198.824347,14.230798,179.192311,1.725373,48.142298,48.386329,152.781930,185.542758,150.868566,178.988354,90.837644,171.027189,-0.000464,0.037933,98.657341,63.182625,179.000021,20.282315,68.519119,0.709590,960132.997908,0.891503,8.931883,23.304447,3.721652,0.080341,0.072649,141.764616,95.722971,72.414846,32.000000,32.000000,32.000000,32.000000,32.000000,71.682818,65.780942,100.939173,100.000000,39.509865,60.506329,61.822785,53.501938,40.227848,36.886076,38.889785,198.824347,72.473475,0.669912,199.660885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.946999,49.220072,186.286792,154.225309,229.290584,228.942531,198.858470,14.231797,179.201973,1.716206,48.168933,48.508344,152.781814,185.516765,150.870728,179.005488,90.824667,171.164821,-0.000464,0.037910,98.652931,63.344039,179.198279,20.281701,68.509779,0.711868,960563.653313,0.894180,9.058435,23.335087,3.733313,0.077987,0.074556,141.767663,95.705229,72.404722,32.000000,32.000000,32.000000,32.000000,32.000000,71.680206,65.812508,100.919934,100.000000,39.484956,60.506329,61.822785,53.509929,40.227848,36.886076,38.930639,198.858470,72.875878,0.671322,199.714190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.987018,49.220072,186.207746,154.225309,229.319229,229.001785,198.854588,14.230085,179.204673,1.717241,48.126179,48.502246,152.775194,185.533702,150.862194,178.972484,90.811285,171.134541,-0.000465,0.037887,98.606209,63.638653,178.955908,20.281842,68.504406,0.711359,960595.633074,0.894238,9.083839,23.307435,3.733210,0.079308,0.070592,141.752699,95.672585,72.386171,32.000000,32.000000,32.000000,32.000000,32.000000,71.655578,65.781452,100.895890,100.000000,39.532201,60.506329,61.822785,53.464156,40.227848,36.886076,38.965507,198.854588,71.711222,0.672545,199.200618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
