OSU 80 Ton Compressor Load Stand
49.931251,49.213200,186.361123,154.231188,229.344126,229.013548,198.806025,14.234080,179.228281,1.707847,48.154441,48.402444,152.790712,185.510379,150.863315,179.080623,90.872346,171.172001,-0.000466,0.037888,98.610917,63.478477,179.028756,20.281876,68.478424,0.710710,960462.607504,0.892559,9.007345,23.376446,3.729689,0.080385,0.073908,141.774848,95.713183,72.385825,32.000000,32.000000,32.000000,32.000000,32.000000,71.655145,65.786854,100.898210,100.000000,39.518789,60.506329,61.822785,53.435219,40.227848,36.886076,39.001392,198.806025,72.385559,0.668131,199.543065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.974077,49.214575,186.270563,154.238466,229.355933,228.996311,198.858472,14.231797,179.308534,1.720159,48.112643,48.535308,152.775638,185.586126,150.878589,179.115825,90.895108,171.163515,-0.000465,0.037880,98.626172,63.618476,179.042299,20.282061,68.471717,0.710192,960706.711113,0.892013,8.966022,23.377503,3.725122,0.078129,0.072492,141.755002,95.706423,72.398176,32.000000,32.000000,32.000000,32.000000,32.000000,71.673870,65.789029,100.898297,100.000000,39.576603,60.506329,61.822785,53.462351,40.227848,36.886076,39.029615,198.858472,72.954833,0.678433,199.834882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.949723,49.200557,186.456579,154.236786,229.335051,228.987110,199.135627,14.232653,179.359075,1.720100,48.062379,48.443088,152.788305,185.564898,150.876094,179.158566,90.889121,171.301493,-0.000465,0.037855,98.619871,63.421345,179.095693,20.282242,68.456337,0.711664,960559.473452,0.893367,9.016740,23.331691,3.732354,0.079304,0.072857,141.746653,95.713759,72.391253,32.000000,32.000000,32.000000,32.000000,32.000000,71.673220,65.785456,100.910395,100.000000,39.581259,60.506329,61.822785,53.432347,40.227848,36.886076,39.066055,199.135627,71.990837,0.673251,199.332601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918314,49.190663,186.377069,154.213552,229.425198,228.962741,199.229127,14.229371,179.423946,1.718490,48.110753,48.501045,152.789543,185.703935,150.889869,179.144528,90.877508,171.245158,-0.000464,0.037842,98.606825,63.442567,179.009526,20.282608,68.464631,0.710858,960325.064113,0.892217,8.973885,23.305474,3.727344,0.079880,0.071550,141.726847,95.713888,72.383611,32.000000,32.000000,32.000000,32.000000,32.000000,71.669190,65.775142,100.897309,100.000000,39.626025,60.506329,61.822785,53.432766,40.227848,36.886076,39.097226,199.229127,72.671215,0.667175,199.726739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.986558,49.190663,186.382509,154.213552,229.446408,228.970580,198.681831,14.239360,179.446520,1.729247,48.124273,48.492029,152.786472,185.717196,150.882993,179.140175,90.868176,171.320607,-0.000463,0.037847,98.632354,63.582914,179.160974,20.282650,68.471861,0.711815,960313.461826,0.891387,8.985015,23.367603,3.732885,0.079308,0.073335,141.729511,95.705410,72.394524,32.000000,32.000000,32.000000,32.000000,32.000000,71.674116,65.775515,100.906099,100.000000,39.623311,60.506329,61.822785,53.451212,40.227848,36.886076,39.119769,198.681831,71.950215,0.676867,199.198651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931832,49.207978,186.314877,154.205714,229.369619,228.991382,198.939295,14.229514,179.360348,1.732093,48.145742,48.567462,152.792398,185.643714,150.877919,179.128698,90.844585,171.242199,-0.000462,0.037953,98.655002,63.357764,179.055190,20.282676,68.468472,0.711816,960279.492514,0.891472,9.007569,23.356298,3.733641,0.077382,0.071710,141.725962,95.745179,72.390781,32.000000,32.000000,32.000000,32.000000,32.000000,71.685562,65.795800,100.918808,100.000000,39.633596,60.506329,61.822785,53.406814,40.227848,36.886076,39.169134,198.939295,71.635422,0.670612,199.142751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.937202,49.196435,186.388804,154.195636,229.367944,228.995923,198.707054,14.230655,179.369171,1.738777,48.132181,48.519223,152.793297,185.536399,150.875402,179.229583,90.855497,171.177065,-0.000463,0.038177,98.670150,63.489427,179.123716,20.282540,68.460809,0.710877,960249.455427,0.892602,8.937088,23.396323,3.728653,0.081111,0.073835,141.734374,95.715757,72.395660,32.000000,32.000000,32.000000,32.000000,32.000000,71.693171,65.773853,100.931601,100.000000,39.627690,60.506329,61.822785,53.432001,40.227848,36.886076,39.203297,198.707054,72.080737,0.676511,199.327801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.969943,49.194236,186.315992,154.180800,229.368362,229.020285,198.776057,14.235793,179.313837,1.734475,48.095659,48.494959,152.783508,185.543663,150.876223,179.186153,90.824191,171.186610,-0.000463,0.038422,98.675613,63.360940,178.959168,20.282171,68.488359,0.711542,960571.321214,0.892658,9.010917,23.388017,3.731385,0.080592,0.072625,141.704360,95.693478,72.406071,32.000000,32.000000,32.000000,32.000000,32.000000,71.666321,65.780593,100.936281,100.000000,39.655857,60.506329,61.822785,53.423837,40.227848,36.886076,39.224588,198.776057,71.960023,0.680085,199.265606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.968594,49.194236,186.316308,154.180800,229.421785,229.005390,198.867308,14.230085,179.290968,1.727302,48.070316,48.502083,152.786618,185.562493,150.863390,179.016814,90.818566,171.298761,-0.000463,0.038479,98.700005,63.458962,179.016603,20.281963,68.452479,0.711754,960498.455240,0.893583,8.993826,23.350600,3.732464,0.079841,0.073617,141.717816,95.666133,72.385254,32.000000,32.000000,32.000000,32.000000,32.000000,71.683386,65.764416,100.933922,100.000000,39.647379,60.506329,61.822785,53.400376,40.227848,36.886076,39.254760,198.867308,72.341745,0.676009,199.440351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.986106,49.185441,186.257225,154.168203,229.512190,228.988427,198.765483,14.231369,179.350273,1.727683,48.036642,48.629744,152.754733,185.702497,150.867510,179.151089,90.790391,171.300699,-0.000462,0.038477,98.710152,63.530326,179.118719,20.280821,68.506858,0.710898,960679.523265,0.892712,8.957814,23.385790,3.728561,0.078078,0.073765,141.710696,95.676776,72.409819,32.000000,32.000000,32.000000,32.000000,32.000000,71.674627,65.761434,100.936094,100.000000,39.642162,60.506329,61.822785,53.394980,40.227848,36.886076,39.277994,198.765483,73.145577,0.676601,199.757384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942281,49.176096,186.370737,154.177161,229.611715,229.013820,198.828078,14.225375,179.345913,1.720038,48.014169,48.573070,152.793542,185.646937,150.853619,179.116085,90.796019,171.232837,-0.000463,0.038482,98.726476,63.510937,179.099183,20.280366,68.460250,0.711244,960646.991886,0.892271,8.959207,23.437045,3.728668,0.077288,0.073723,141.720621,95.670289,72.385583,32.000000,32.000000,32.000000,32.000000,32.000000,71.661137,65.776208,100.953670,100.000000,39.648916,60.506329,61.822785,53.379725,40.227848,36.886076,39.308949,198.828078,73.162165,0.673006,199.724575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930507,49.178020,186.261987,154.166524,229.616934,229.035460,199.020214,14.233795,179.301543,1.705375,48.000539,48.477854,152.779005,185.661082,150.869052,179.218706,90.792290,171.153433,-0.000463,0.038482,98.746349,63.293926,179.038913,20.280015,68.505795,0.710204,960645.471360,0.892292,8.932333,23.466009,3.726180,0.077895,0.073233,141.704062,95.656511,72.384429,32.000000,32.000000,32.000000,32.000000,32.000000,71.639451,65.770634,100.955189,100.000000,39.687823,60.506329,61.822785,53.398633,40.227848,36.886076,39.329927,199.020214,73.158505,0.665165,199.703057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.946854,49.178020,186.354088,154.166524,229.664607,229.039722,198.736873,14.231226,179.336074,1.689804,48.015530,48.415184,152.768797,185.510796,150.888823,179.077932,90.797726,171.268887,-0.000464,0.038475,98.774057,63.468598,179.095897,20.279743,68.448873,0.711652,960765.634874,0.892957,8.968240,23.432773,3.731723,0.078770,0.074195,141.744848,95.750931,72.412806,32.000000,32.000000,32.000000,32.000000,32.000000,71.674676,65.780667,100.982985,100.000000,39.673450,60.506329,61.822785,53.398962,40.227848,36.886076,39.361606,198.736873,73.285439,0.665916,199.763088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927009,49.181043,186.250760,154.164564,229.746088,229.039824,198.784470,14.233509,179.407165,1.678447,48.079897,48.555214,152.772190,185.542034,150.872475,179.162030,90.849601,171.280149,-0.000465,0.038333,98.794055,63.480356,178.984296,20.279544,68.505109,0.711096,960893.479679,0.892418,8.982328,23.404188,3.730425,0.078820,0.073811,141.727260,95.744127,72.407057,32.000000,32.000000,32.000000,32.000000,32.000000,71.663890,65.778146,100.990636,100.000000,39.693557,60.506329,61.822785,53.384477,40.227848,36.886076,39.394589,198.784470,73.152158,0.665872,199.736495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.985348,49.168400,186.184814,154.170163,229.844735,229.038496,199.075372,14.230513,179.265573,1.675583,47.989828,48.549781,152.751093,185.560467,150.875255,179.109977,90.934290,171.244014,-0.000465,0.038323,98.847597,63.546295,178.949973,20.278948,68.457185,0.711749,960866.412059,0.893381,8.965442,23.445734,3.731048,0.080114,0.072548,141.719273,95.763121,72.408278,32.000000,32.000000,32.000000,32.000000,32.000000,71.655326,65.783283,101.004313,100.000000,39.725582,60.506329,61.822785,53.391735,40.227848,36.886076,39.422129,199.075372,72.553693,0.664776,199.493419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.960557,49.153283,186.260402,154.166244,229.953755,228.976721,199.131416,14.231226,179.252394,1.678412,47.985886,48.484707,152.742081,185.568215,150.868881,179.102705,90.913513,171.178615,-0.000465,0.038333,98.862636,63.391985,179.115803,20.278778,68.473718,0.711130,960681.946040,0.893570,8.988966,23.398440,3.730461,0.079980,0.073079,141.708804,95.718287,72.396040,32.000000,32.000000,32.000000,32.000000,32.000000,71.665768,65.782122,100.979763,100.000000,39.679212,60.506329,61.822785,53.349889,40.227848,36.886076,39.450658,199.131416,72.465758,0.665955,199.653726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912384,49.153283,186.213667,154.166244,229.968333,228.961531,198.704992,14.230227,179.279016,1.669924,47.990431,48.484033,152.749441,185.744215,150.854610,179.052975,90.889519,171.240301,-0.000465,0.038347,98.881687,63.452734,178.939734,20.278289,68.456085,0.710636,960181.139912,0.891070,8.916073,23.299050,3.724788,0.079778,0.073983,141.703722,95.706905,72.377377,32.000000,32.000000,32.000000,32.000000,32.000000,71.679610,65.801482,100.967647,100.000000,39.761912,60.506329,61.822785,53.357691,40.227848,36.886076,39.462329,198.704992,73.274783,0.670513,199.745543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.955717,49.149985,186.355494,154.165964,229.981011,228.939707,198.900749,14.228943,179.199772,1.671868,48.024353,48.420535,152.752172,185.577055,150.856208,178.977210,90.888773,171.248811,-0.000465,0.038359,98.888135,63.358827,179.050051,20.278084,68.467931,0.710790,960002.289259,0.891032,8.926553,23.293214,3.728149,0.080762,0.073071,141.716430,95.722676,72.393558,32.000000,32.000000,32.000000,32.000000,32.000000,71.692949,65.816165,100.984126,100.000000,39.709253,60.506329,61.822785,53.379207,40.227848,36.886076,39.485342,198.900749,72.239729,0.671634,199.326464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950537,49.151085,186.270750,154.174922,229.948639,228.908538,198.994356,14.231369,179.302549,1.665078,48.024419,48.504017,152.745971,185.561978,150.842396,179.014350,90.879928,171.132071,-0.000465,0.038387,98.928103,63.465801,179.090166,20.277791,68.518127,0.711425,960119.655761,0.893843,8.976317,23.342311,3.730811,0.077636,0.072300,141.721856,95.725156,72.394081,32.000000,32.000000,32.000000,32.000000,32.000000,71.684515,65.821851,100.966572,100.000000,39.772372,60.506329,61.822785,53.349478,40.227848,36.886076,39.512371,198.994356,72.629312,0.664641,199.566472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750706,49.145038,186.384217,154.194517,229.937254,228.890665,199.036024,14.233938,179.321134,1.657527,48.021702,48.485794,152.744238,185.592683,150.812932,179.098408,90.861132,171.131538,-0.000463,0.038385,98.938310,63.503164,179.182146,20.277502,68.570938,0.711065,959954.554339,0.892009,8.928253,23.346519,3.730414,0.078651,0.071923,141.724378,95.678668,72.364333,32.000000,32.000000,32.000000,32.000000,32.000000,71.688418,65.822445,100.928365,100.000000,39.750344,60.506329,61.822785,53.345414,40.227848,36.886076,39.538435,199.036024,71.524066,0.673938,198.957660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.007183,49.168125,186.273026,154.207393,229.909013,228.878959,198.970871,14.230941,179.275154,1.667317,47.991656,48.428705,152.747470,185.671969,150.846937,179.069823,90.895955,171.263541,-0.000462,0.038410,98.961055,63.510459,179.100670,20.277387,68.505019,0.710273,959869.564794,0.891574,8.934702,23.307854,3.729104,0.080582,0.071537,141.707131,95.648055,72.368231,32.000000,32.000000,32.000000,32.000000,32.000000,71.694435,65.807236,100.943180,100.000000,39.799161,60.506329,61.822785,53.457242,40.227848,36.886076,39.557756,198.970871,71.379012,0.670068,198.913718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944881,49.168125,186.368149,154.207393,229.848113,228.863324,198.883774,14.222664,179.255109,1.676153,48.021636,48.480368,152.761848,185.622796,150.851854,179.133909,90.953790,171.138874,-0.000462,0.038418,98.992115,63.487643,179.064330,20.277144,68.461746,0.712628,960166.013861,0.895282,9.135358,23.326434,3.746363,0.079368,0.073317,141.723167,95.689077,72.387156,32.000000,32.000000,32.000000,32.000000,32.000000,71.722158,65.850166,100.952326,100.000000,39.774237,60.506329,61.822785,53.306731,40.227848,36.886076,39.607610,198.883774,72.960296,0.683205,199.755220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.958601,49.157406,186.282127,154.208233,229.821658,228.800761,199.021731,14.226517,179.300475,1.673713,48.080300,48.458556,152.764659,185.566286,150.859609,179.054806,90.936636,171.111874,-0.000462,0.038440,99.019899,63.259368,179.063288,20.277235,68.538520,0.709611,959643.233551,0.890484,8.893264,23.345331,3.724925,0.079470,0.073750,141.719961,95.701818,72.371084,32.000000,32.000000,32.000000,32.000000,32.000000,71.715706,65.841166,100.936563,100.000000,39.829162,60.506329,61.822785,53.335677,40.227848,36.886076,39.625164,199.021731,72.488350,0.681039,199.593852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.968529,49.164827,186.287539,154.214672,229.782164,228.789218,198.936816,14.230085,179.286882,1.672757,48.106068,48.452540,152.759753,185.585067,150.859629,179.066523,90.929305,171.182044,-0.000462,0.038442,99.055367,63.432335,178.978260,20.277217,68.440290,0.711108,959420.064836,0.892048,8.957585,23.236763,3.731476,0.080223,0.072756,141.708039,95.703387,72.369625,32.000000,32.000000,32.000000,32.000000,32.000000,71.721111,65.839937,100.922506,100.000000,39.804246,60.506329,61.822785,53.322121,40.227848,36.886076,39.652128,198.936816,71.604843,0.667263,199.050343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.936144,49.172523,186.171013,154.230908,229.749972,228.881865,199.059432,14.228515,179.223533,1.679338,48.147423,48.507986,152.759097,185.609671,150.852135,179.094452,90.910979,171.179005,-0.000461,0.038458,99.052470,63.329812,179.143928,20.276832,68.507093,0.709666,959178.326530,0.890888,8.932695,23.242926,3.728730,0.078745,0.074080,141.714071,95.718989,72.362111,32.000000,32.000000,32.000000,32.000000,32.000000,71.727847,65.852559,100.903181,100.000000,39.840172,60.506329,61.822785,53.320522,40.227848,36.886076,39.696707,199.059432,71.599163,0.670997,199.139053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944008,49.192037,186.231720,154.235107,229.743666,228.906978,198.709429,14.230085,179.302899,1.669001,48.136734,48.511829,152.768988,185.557094,150.848376,178.969061,90.940834,171.282927,-0.000461,0.038711,99.087874,63.183872,178.913813,20.276711,68.516252,0.710548,959169.472119,0.891045,8.929865,23.278819,3.728097,0.079201,0.074009,141.720486,95.723716,72.358736,32.000000,32.000000,32.000000,32.000000,32.000000,71.740727,65.875120,100.885056,100.000000,39.841518,60.506329,61.822785,53.321628,40.227848,36.886076,39.733310,198.709429,71.676045,0.679145,199.003530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.880213,49.192037,186.243457,154.235107,229.682221,228.933110,199.124574,14.234937,179.365444,1.665684,48.132726,48.448133,152.772240,185.514180,150.839482,179.058010,90.905418,171.181183,-0.000461,0.038977,99.102048,63.298008,179.049192,20.276526,68.486033,0.710253,959711.192804,0.891518,8.971008,23.295906,3.728182,0.077412,0.072759,141.733335,95.744872,72.351941,32.000000,32.000000,32.000000,32.000000,32.000000,71.741796,65.904133,100.863644,100.000000,39.816779,60.506329,61.822785,53.312135,40.227848,36.886076,39.783262,199.124574,72.396413,0.679580,199.497510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942822,49.214025,186.237411,154.229508,229.720780,228.952356,198.835983,14.231226,179.249452,1.649160,48.054801,48.486006,152.786279,185.485768,150.881280,179.106453,90.894017,171.263337,-0.000460,0.038985,99.137492,63.480197,179.031939,20.276497,68.392672,0.710350,959736.356961,0.893079,8.982399,23.308337,3.728810,0.077948,0.070256,141.772748,95.746823,72.385022,32.000000,32.000000,32.000000,32.000000,32.000000,71.765835,65.924169,100.855972,100.000000,39.865434,60.506329,61.822785,53.344249,40.227848,36.886076,39.837589,198.835983,72.276583,0.679034,199.458643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.909667,49.174447,186.147484,154.222230,229.722022,228.982672,198.982589,14.233509,179.289980,1.662740,48.073019,48.487802,152.759736,185.403150,150.838343,179.042078,90.883915,171.197059,-0.000460,0.038977,99.141104,63.431350,178.901574,20.276236,68.490216,0.711618,960095.349756,0.892586,9.048326,23.302355,3.733814,0.077650,0.071766,141.763571,95.737178,72.367643,32.000000,32.000000,32.000000,32.000000,32.000000,71.752977,65.926649,100.837172,100.000000,39.838231,60.506329,61.822785,53.304008,40.227848,36.886076,39.872613,198.982589,72.380186,0.673181,199.602506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.947676,49.181593,186.249699,154.228668,229.680404,229.035762,199.187867,14.236506,179.272547,1.672530,48.067384,48.525236,152.771202,185.560572,150.857812,178.919093,90.923063,171.110763,-0.000460,0.038972,99.156138,63.564377,178.988761,20.276062,68.499304,0.711856,960195.607321,0.892766,9.005611,23.347186,3.729013,0.080565,0.071980,141.798324,95.759605,72.386263,32.000000,32.000000,32.000000,32.000000,32.000000,71.774617,65.945521,100.837046,100.000000,39.853813,60.506329,61.822785,53.318218,40.227848,36.886076,39.863502,199.187867,72.640509,0.673603,199.694442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886665,49.181593,186.207658,154.228668,229.718434,229.026683,199.309919,14.231226,179.205488,1.683124,48.053487,48.441986,152.751959,185.487894,150.854476,178.946245,90.907741,171.225302,-0.000460,0.038977,99.153807,63.329583,179.057392,20.275652,68.466092,0.711022,960298.584185,0.892786,9.000288,23.330318,3.729688,0.080104,0.072741,141.789570,95.748794,72.354837,32.000000,32.000000,32.000000,32.000000,32.000000,71.761456,65.916424,100.797062,100.000000,39.856504,60.506329,61.822785,53.291632,40.227848,36.886076,39.900521,199.309919,72.322092,0.672809,199.502231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.851115,49.160704,186.182129,154.224469,229.662020,228.968788,199.229906,14.230655,179.182036,1.689323,48.018073,48.480075,152.778084,185.409294,150.844581,178.991471,90.886004,171.070795,-0.000461,0.038975,99.155130,63.118610,179.028758,20.274967,68.463099,0.710910,960311.598291,0.891336,8.968166,23.256047,3.728896,0.077123,0.073056,141.774745,95.718311,72.364420,32.000000,32.000000,32.000000,32.000000,32.000000,71.765989,65.902226,100.805198,100.000000,39.892117,60.506329,61.822785,53.322025,40.227848,36.886076,39.909617,199.229906,71.031007,0.670381,198.730516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902489,49.169774,186.235762,154.220830,229.578694,228.920300,198.862499,14.229086,179.172457,1.686719,47.980029,48.414667,152.770982,185.589630,150.866326,179.020216,90.866610,170.959201,-0.000460,0.038988,99.207430,63.445222,179.048072,20.274496,68.490919,0.711907,960436.800282,0.891966,9.031211,23.317985,3.732614,0.079223,0.070995,141.785898,95.740907,72.354402,32.000000,32.000000,32.000000,32.000000,32.000000,71.781001,65.915675,100.821658,100.000000,39.854570,60.506329,61.822785,53.338098,40.227848,36.886076,39.937051,198.862499,72.729255,0.673950,199.701129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940087,49.139266,186.197251,154.216911,229.531934,228.909824,198.909175,14.230655,179.161769,1.685319,47.923630,48.462694,152.757502,185.513006,150.847877,178.843161,90.851117,171.083855,-0.000461,0.039023,99.193363,63.534513,179.062532,20.273763,68.478875,0.712107,960276.863497,0.892753,9.047084,23.276832,3.734764,0.080216,0.072892,141.763953,95.731941,72.331882,32.000000,32.000000,32.000000,32.000000,32.000000,71.744324,65.904594,100.798726,100.000000,39.892049,60.506329,61.822785,53.294576,40.227848,36.886076,39.984174,198.909175,70.992602,0.686363,198.706874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938731,49.113980,186.173625,154.224749,229.600689,228.905611,199.046095,14.230513,179.242528,1.682755,47.970875,48.514857,152.756903,185.454627,150.866267,179.001759,90.884575,171.103301,-0.000462,0.039048,98.790612,63.444198,178.845877,20.273302,68.474097,0.711162,960101.359225,0.893213,9.003034,23.250776,3.731993,0.078240,0.074628,141.762662,95.706820,72.369275,32.000000,32.000000,32.000000,32.000000,32.000000,71.758576,65.918111,100.856245,100.000000,39.894903,60.506329,61.822785,53.278124,40.227848,36.886076,39.978877,199.046095,71.993686,0.669719,199.383506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924041,49.113980,186.132442,154.224749,229.455920,228.869470,199.020912,14.229656,179.299529,1.683418,47.932139,48.409066,152.765397,185.503338,150.859209,178.969937,90.906632,171.046453,-0.000463,0.039057,98.111268,63.433214,179.060227,20.272577,68.494111,0.710582,959978.760116,0.892139,8.933678,23.317037,3.728413,0.077662,0.072430,141.756329,95.647801,72.375307,32.000000,32.000000,32.000000,32.000000,32.000000,71.755851,65.901607,100.863643,100.000000,39.879934,60.506329,61.822785,53.273232,40.227848,36.886076,39.976261,199.020912,72.032740,0.685422,199.360650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900112,49.103261,186.179624,154.228388,229.381460,228.838723,199.038121,14.227659,179.078688,1.672777,47.952675,48.423799,152.749124,185.462734,150.850494,179.013410,90.884169,171.039558,-0.000462,0.039066,97.443812,63.376165,178.790649,20.271589,68.491821,0.710516,959743.588027,0.891472,8.909793,23.291497,3.728041,0.079498,0.072164,141.751164,95.639956,72.360977,32.000000,32.000000,32.000000,32.000000,32.000000,71.741794,65.889537,100.891883,100.000000,39.906031,60.506329,61.822785,53.276557,40.227848,36.886076,39.986107,199.038121,72.198692,0.675780,199.410217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.857946,49.102162,186.194935,154.230908,229.370067,228.805420,198.869105,14.230798,179.266185,1.653760,47.932204,48.406634,152.773693,185.540631,150.845117,178.992429,90.900620,171.022455,-0.000462,0.039079,96.799494,63.371464,178.999206,20.270527,68.510861,0.710269,959518.123452,0.891736,8.924969,23.246292,3.728313,0.077613,0.073191,141.726111,95.628126,72.348519,32.000000,32.000000,32.000000,32.000000,32.000000,71.754565,65.866120,100.884127,100.000000,39.895245,60.506329,61.822785,53.287239,40.227848,36.886076,40.005363,198.869105,72.714506,0.675377,199.741373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.935349,49.114255,186.081204,154.245464,229.310621,228.784507,198.856532,14.231654,179.124687,1.652481,47.969581,48.398718,152.790243,185.541978,150.856389,178.837641,90.895484,170.966014,-0.000462,0.039123,96.154980,63.268099,178.853219,20.269390,68.525700,0.710621,959490.917515,0.891987,8.938980,23.265946,3.731046,0.079500,0.073510,141.758808,95.655241,72.361934,32.000000,32.000000,32.000000,32.000000,32.000000,71.750706,65.868072,100.913084,100.000000,39.910198,60.506329,61.822785,53.308159,40.227848,36.886076,40.023393,198.856532,71.182192,0.674136,198.973278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.838868,49.114255,186.194044,154.245464,229.318145,228.825137,198.967068,14.228800,179.168413,1.654967,47.940222,48.399763,152.762344,185.580511,150.851971,178.945286,90.891285,170.907985,-0.000463,0.039104,95.550178,63.428927,178.841065,20.268680,68.447989,0.710923,959341.175727,0.893451,8.981476,23.242531,3.734509,0.080396,0.072313,141.715359,95.669995,72.334514,32.000000,32.000000,32.000000,32.000000,32.000000,71.745060,65.874896,100.932957,100.000000,39.875637,60.506329,61.822785,53.259414,40.227848,36.886076,40.055404,198.967068,72.229830,0.669824,199.484292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.021139,49.112881,186.133766,154.234267,229.231934,228.846528,198.901853,14.231226,179.090101,1.663505,47.979135,48.365478,152.789166,185.455668,150.865184,178.931251,90.930943,171.031699,-0.000463,0.039100,95.203194,63.372219,178.815101,20.267794,68.493065,0.709377,959189.474280,0.891917,8.913561,23.224678,3.726442,0.080108,0.071399,141.683144,95.645402,72.368248,32.000000,32.000000,32.000000,32.000000,32.000000,71.746630,65.861882,100.942945,100.000000,39.927278,60.506329,61.822785,53.310944,40.227848,36.886076,40.074823,198.901853,72.064834,0.682903,199.454552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806213,49.117828,186.210892,154.220550,229.201481,228.873998,199.171254,14.227944,179.172787,1.666577,48.007911,48.314601,152.776383,185.380245,150.861106,178.876468,90.933371,171.061228,-0.000464,0.039100,94.846072,63.155921,178.863540,20.267678,68.483220,0.711912,959525.439135,0.893499,9.013305,23.205235,3.735920,0.080418,0.072355,141.678544,95.679639,72.343355,32.000000,32.000000,32.000000,32.000000,32.000000,71.732245,65.831551,100.980182,100.000000,39.907912,60.506329,61.822785,53.203469,40.227848,36.886076,40.095449,199.171254,71.365994,0.674637,199.009824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.858750,49.097764,186.202542,154.214952,229.094378,228.861060,199.152443,14.229799,179.116948,1.669077,47.933404,48.309309,152.784258,185.455223,150.875076,178.945144,90.940637,171.053778,-0.000463,0.039087,94.848856,63.240597,178.841411,20.267178,68.539007,0.708929,959162.015338,0.890252,8.823620,23.215972,3.721102,0.080123,0.072740,141.693854,95.713451,72.358381,32.000000,32.000000,32.000000,32.000000,32.000000,71.735883,65.834797,100.993773,100.000000,39.926779,60.506329,61.822785,53.321651,40.227848,36.886076,40.121591,199.152443,72.827556,0.673792,199.866511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822554,49.099963,186.130622,154.211592,229.019916,228.818583,198.884904,14.228943,179.183428,1.668418,48.044302,48.495094,152.786610,185.534196,150.883891,178.952111,90.973046,171.008520,-0.000463,0.039094,94.979556,63.392478,178.941387,20.266626,68.506985,0.712188,959614.629647,0.893433,9.050671,23.225570,3.738708,0.080357,0.073189,141.738713,95.707831,72.364652,32.000000,32.000000,32.000000,32.000000,32.000000,71.772823,65.830714,101.011009,100.000000,39.953315,60.506329,61.822785,53.287288,40.227848,36.886076,40.127656,198.884904,72.261889,0.683420,199.514583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862375,49.099963,186.170464,154.211592,228.949717,228.796481,198.841383,14.231654,179.173065,1.681194,47.977660,48.383612,152.796301,185.520549,150.882211,178.975358,91.023055,171.056450,-0.000463,0.039103,94.962129,63.450077,178.823035,20.265955,68.509166,0.710802,959388.132169,0.892370,8.976247,23.215271,3.734601,0.078743,0.072857,141.748878,95.684278,72.357530,32.000000,32.000000,32.000000,32.000000,32.000000,71.778858,65.835124,101.018425,100.000000,39.932656,60.506329,61.822785,53.307507,40.227848,36.886076,40.148477,198.841383,71.314535,0.668945,199.002703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883001,49.112056,186.200182,154.235107,228.917389,228.766399,198.966765,14.230513,179.179441,1.690461,47.865680,48.468074,152.780585,185.595965,150.872155,178.982528,90.964925,171.152273,-0.000461,0.039278,94.656403,63.529960,178.949320,20.265099,68.490162,0.711278,959130.181129,0.894132,9.015893,23.164430,3.735871,0.080227,0.071272,141.735241,95.667126,72.340737,32.000000,32.000000,32.000000,32.000000,32.000000,71.730213,65.809071,100.996171,100.000000,39.988534,60.506329,61.822785,53.282961,40.227848,36.886076,40.179602,198.966765,72.735890,0.674318,199.912852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.932476,49.081549,186.264260,154.240425,228.897546,228.753719,199.058151,14.234223,179.266832,1.698506,47.839592,48.476983,152.798691,185.687193,150.890683,179.075550,90.959810,171.140965,-0.000461,0.039291,94.638506,63.479273,179.002141,20.265133,68.517298,0.710781,958761.389482,0.893447,8.974697,23.133940,3.733686,0.081265,0.072239,141.756843,95.687010,72.340235,32.000000,32.000000,32.000000,32.000000,32.000000,71.746273,65.831916,100.980302,100.000000,39.972517,60.506329,61.822785,53.267786,40.227848,36.886076,40.200110,199.058151,72.951209,0.682820,199.921389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810725,49.060661,186.170881,154.238186,228.892606,228.804882,198.924866,14.230227,179.192068,1.697425,47.935512,48.414347,152.781700,185.420316,150.875930,178.952906,90.944274,171.037882,-0.000462,0.039286,94.598658,63.333811,179.048888,20.264967,68.520039,0.710718,958894.862709,0.892387,8.965462,23.231081,3.732738,0.080867,0.072557,141.745586,95.689277,72.333134,32.000000,32.000000,32.000000,32.000000,32.000000,71.735986,65.802374,100.994968,100.000000,40.009042,60.506329,61.822785,53.235527,40.227848,36.886076,40.186597,198.924866,71.514114,0.669232,199.219698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868864,49.060661,186.381998,154.238186,228.845499,228.876212,199.395408,14.231226,179.163811,1.701456,47.920632,48.375711,152.790932,185.561344,150.883285,179.053974,90.943804,171.103361,-0.000462,0.039300,94.714076,63.260810,178.947912,20.264938,68.472817,0.709868,958695.543659,0.890869,8.883823,23.231594,3.730323,0.079591,0.074195,141.769286,95.693241,72.337445,32.000000,32.000000,32.000000,32.000000,32.000000,71.744419,65.818790,100.967276,100.000000,39.979236,60.506329,61.822785,53.301628,40.227848,36.886076,40.180459,199.395408,72.079168,0.666723,199.548297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878954,49.074678,186.197732,154.260300,228.825475,228.906665,198.887706,14.236792,179.148784,1.698799,47.939386,48.427409,152.792306,185.432606,150.899855,178.988155,90.937858,171.058812,-0.000461,0.039294,94.678115,63.465179,179.122673,20.264450,68.481111,0.711288,959100.031812,0.894036,8.988832,23.205159,3.737566,0.078061,0.072841,141.762124,95.726797,72.351622,32.000000,32.000000,32.000000,32.000000,32.000000,71.756273,65.831562,100.983418,100.000000,40.007755,60.506329,61.822785,53.266687,40.227848,36.886076,40.207952,198.887706,72.173359,0.681508,199.619343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805337,49.074678,186.267531,154.264220,228.907539,228.958383,199.037286,14.227659,179.230685,1.706015,47.928225,48.374905,152.796014,185.495614,150.876985,178.935995,90.901672,171.114975,-0.000462,0.039122,94.783414,63.251525,178.918402,20.264080,68.460971,0.711848,959313.904528,0.891048,8.928684,23.232290,3.737442,0.078547,0.071388,141.734772,95.723425,72.331542,32.000000,32.000000,32.000000,32.000000,32.000000,71.776888,65.814375,100.954440,100.000000,40.002448,60.506329,61.822785,53.258684,40.227848,36.886076,40.223138,199.037286,72.370612,0.676232,199.711672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869607,49.082648,186.249104,154.252742,228.901393,229.050693,199.059118,14.228658,179.219263,1.712909,47.908177,48.463458,152.796650,185.543726,150.894334,178.954596,90.861437,171.009541,-0.000463,0.039118,94.978893,63.564370,178.886933,20.264228,68.484825,0.711214,959490.654515,0.893276,8.932268,23.220098,3.732992,0.079901,0.072468,141.743828,95.706763,72.345827,32.000000,32.000000,32.000000,32.000000,32.000000,71.787935,65.807986,100.982320,100.000000,40.051174,60.506329,61.822785,53.274765,40.227848,36.886076,40.243387,199.059118,72.158304,0.674830,199.473710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888252,49.083198,186.139009,154.235946,228.879777,229.073641,199.139834,14.231797,179.240380,1.691018,47.861796,48.505420,152.824888,185.593978,150.921500,178.984464,90.854723,170.955873,-0.000462,0.039094,94.965834,63.177580,178.896762,20.263676,68.401453,0.712766,959980.396252,0.894273,9.008426,23.279151,3.739911,0.079418,0.070764,141.767367,95.740362,72.357282,32.000000,32.000000,32.000000,32.000000,32.000000,71.813412,65.844069,100.981287,100.000000,40.032715,60.506329,61.822785,53.259565,40.227848,36.886076,40.267462,199.139834,72.143465,0.674260,199.383034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912953,49.083198,186.109181,154.235946,228.997589,229.069101,199.009074,14.230370,179.130104,1.664687,47.896636,48.450064,152.788054,185.358624,150.904328,178.842876,90.856470,171.126828,-0.000460,0.039085,95.044520,63.378877,179.002856,20.263332,68.389607,0.711912,960462.134952,0.893274,8.949902,23.276455,3.734722,0.078469,0.073819,141.729546,95.687322,72.356562,32.000000,32.000000,32.000000,32.000000,32.000000,71.800487,65.840226,100.964596,100.000000,40.013473,60.506329,61.822785,53.246782,40.227848,36.886076,40.284371,199.009074,72.155257,0.675670,199.373277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876421,49.060386,186.162341,154.210473,228.983854,229.089257,199.205058,14.225375,179.150932,1.674294,47.863265,48.386104,152.788156,185.483843,150.878984,178.893619,90.891760,170.943248,-0.000461,0.039086,94.937161,63.366041,178.973225,20.262536,68.432880,0.712291,960558.998928,0.892632,8.931174,23.261307,3.731119,0.079503,0.070743,141.753750,95.734509,72.345498,32.000000,32.000000,32.000000,32.000000,32.000000,71.814261,65.842840,100.963457,100.000000,40.027623,60.506329,61.822785,53.228882,40.227848,36.886076,40.277496,199.205058,71.889795,0.675345,199.201169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927576,49.057912,186.074848,154.185279,228.986724,229.087458,198.838555,14.228372,179.068288,1.681653,47.899642,48.372045,152.789431,185.524955,150.909126,178.897431,90.915223,171.145398,-0.000461,0.039109,94.932730,63.438627,178.898558,20.261619,68.419339,0.711982,960500.070803,0.892710,8.905643,23.329180,3.728675,0.081147,0.073635,141.780173,95.752209,72.363595,32.000000,32.000000,32.000000,32.000000,32.000000,71.814413,65.862591,100.955027,100.000000,40.037263,60.506329,61.822785,53.246620,40.227848,36.886076,40.290648,198.838555,72.033083,0.674825,199.451641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905638,49.050491,186.086194,154.168483,229.030610,229.027284,198.610767,14.229514,179.063546,1.672055,47.830539,48.576883,152.759577,185.239986,150.870847,178.783673,90.871792,170.993583,-0.000462,0.039128,95.055678,63.399420,178.976874,20.260850,68.375435,0.712184,960414.048884,0.892579,8.920595,23.219128,3.732472,0.079347,0.070161,141.760144,95.754117,72.335043,32.000000,32.000000,32.000000,32.000000,32.000000,71.788828,65.853922,100.934101,100.000000,40.041441,60.506329,61.822785,53.213576,40.227848,36.886076,40.301042,198.610767,72.788322,0.677938,199.695346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919428,49.050491,186.043323,154.168483,229.112900,228.984472,198.679793,14.234223,179.033933,1.676898,47.737901,48.492739,152.760174,185.371311,150.879041,178.855529,90.886836,171.015107,-0.000463,0.039132,95.359491,63.486624,178.844203,20.260112,68.448728,0.711383,960224.774675,0.893192,8.865248,23.277985,3.726895,0.079745,0.073221,141.765186,95.710681,72.329598,32.000000,32.000000,32.000000,32.000000,32.000000,71.805628,65.865003,100.940169,100.000000,40.021718,60.506329,61.822785,53.221268,40.227848,36.886076,40.305919,198.679793,72.506092,0.675695,199.488856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886096,49.015586,186.106731,154.149168,229.173201,228.987195,199.068847,14.228658,179.122508,1.687747,47.772435,48.342279,152.750342,185.482054,150.868047,178.863491,90.855083,171.040393,-0.000463,0.039122,95.671379,63.293526,178.929028,20.259117,68.441624,0.711957,960167.987520,0.894400,8.880497,23.259600,3.728761,0.077518,0.073516,141.752761,95.716553,72.333583,32.000000,32.000000,32.000000,32.000000,32.000000,71.787017,65.872948,100.920381,100.000000,40.032882,60.506329,61.822785,53.209203,40.227848,36.886076,40.282051,199.068847,71.070511,0.668794,198.613089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855539,49.005967,186.088137,154.139651,229.180787,228.972953,199.041964,14.230227,179.113127,1.706213,47.804317,48.509211,152.737700,185.492948,150.862970,178.812582,90.856425,171.018293,-0.000464,0.039104,95.828093,63.361418,178.847876,20.258306,68.363643,0.710758,959901.588766,0.893648,8.866246,23.253321,3.726872,0.079064,0.071309,141.731420,95.758970,72.343339,32.000000,32.000000,32.000000,32.000000,32.000000,71.806741,65.863621,100.909695,100.000000,40.043566,60.506329,61.822785,53.225169,40.227848,36.886076,40.288825,199.041964,70.975563,0.670984,198.633664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
