OSU 80 Ton Compressor Load Stand
49.657752,48.791595,185.460439,153.996330,228.335272,227.803684,198.859310,14.228087,178.369471,1.653545,47.535578,48.317343,152.615224,184.737171,150.748945,178.228771,90.638647,170.403184,-0.000472,0.037677,98.752184,63.252933,178.107279,20.152328,68.210060,0.710957,955601.474691,0.891329,8.864159,23.183036,3.733494,0.078431,0.072178,141.779031,95.792895,72.356466,32.000000,32.000000,32.000000,32.000000,32.000000,71.827771,66.384606,100.565357,100.000000,39.401528,60.506329,61.822785,53.473835,40.227848,36.886076,39.932229,198.859310,71.959338,0.678872,199.359351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682530,48.774281,185.422417,153.998569,228.289919,227.838242,198.855423,14.234080,178.475652,1.653457,47.519532,48.339093,152.616420,184.735313,150.752803,178.240795,90.662180,170.492920,-0.000473,0.037659,98.772980,63.245205,178.170541,20.151789,68.247834,0.709422,955559.516930,0.890593,8.836380,23.291138,3.728768,0.078659,0.071318,141.792868,95.805422,72.354440,32.000000,32.000000,32.000000,32.000000,32.000000,71.815000,66.366751,100.544568,100.000000,39.444261,60.506329,61.822785,53.500700,40.227848,36.886076,39.889451,198.855423,71.921168,0.669066,199.237046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703549,48.786373,185.525421,154.013405,228.365018,227.856732,198.817245,14.223235,178.461211,1.661333,47.579414,48.195211,152.632116,184.736409,150.747264,178.296770,90.701635,170.295490,-0.000475,0.037632,98.776340,63.067574,178.236707,20.151342,68.215487,0.710769,955635.245172,0.892790,8.878284,23.251955,3.734773,0.079522,0.070552,141.802993,95.830561,72.354897,32.000000,32.000000,32.000000,32.000000,32.000000,71.830493,66.393597,100.544737,100.000000,39.417898,60.506329,61.822785,53.490871,40.227848,36.886076,39.861873,198.817245,72.158646,0.673736,199.420130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728588,48.804787,185.420670,154.038038,228.434619,227.806742,199.009082,14.231226,178.386503,1.669352,47.544804,48.243000,152.637580,184.765175,150.743625,178.136405,90.676632,170.379715,-0.000477,0.037624,98.788418,63.283027,178.288425,20.151190,68.191236,0.710005,955592.806089,0.892405,8.835269,23.265061,3.732145,0.078730,0.070175,141.781250,95.759785,72.340328,32.000000,32.000000,32.000000,32.000000,32.000000,71.835635,66.376268,100.507987,100.000000,39.428709,60.506329,61.822785,53.482097,40.227848,36.886076,39.847780,199.009082,72.251215,0.673742,199.426975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.680544,48.804787,185.579779,154.038038,228.439134,227.745098,198.750932,14.232225,178.549958,1.677719,47.510884,48.299552,152.623140,184.860072,150.743965,178.298753,90.718304,170.427238,-0.000477,0.037622,98.818309,63.051407,178.239823,20.150721,68.209321,0.710448,955497.729557,0.892260,8.825566,23.144977,3.732639,0.079892,0.071867,141.791940,95.810891,72.361671,32.000000,32.000000,32.000000,32.000000,32.000000,71.786733,66.374141,100.468284,100.000000,39.396934,60.506329,61.822785,53.470377,40.227848,36.886076,39.841584,198.750932,71.556882,0.671625,198.988502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682935,48.771533,185.522090,154.031880,228.421606,227.705596,199.229622,14.229371,178.476336,1.688009,47.441302,48.194200,152.634350,184.966984,150.731271,178.237878,90.693067,170.404795,-0.000476,0.037611,98.810999,62.960178,178.310064,20.150867,68.246409,0.709944,955413.284953,0.890751,8.818027,23.204385,3.728653,0.081056,0.072631,141.801016,95.854257,72.369751,32.000000,32.000000,32.000000,32.000000,32.000000,71.808505,66.402721,100.438111,100.000000,39.459502,60.506329,61.822785,53.500703,40.227848,36.886076,39.784421,199.229622,71.489520,0.670051,198.980870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.686742,48.745424,185.668853,154.025162,228.420708,227.750468,199.298443,14.232653,178.520478,1.697615,47.542130,48.164670,152.625433,184.749753,150.766395,178.311730,90.714979,170.484637,-0.000476,0.037602,98.864518,63.158180,178.198646,20.151234,68.266134,0.710668,955051.271746,0.892625,8.867835,23.182121,3.735462,0.078686,0.074140,141.820601,95.870005,72.369164,32.000000,32.000000,32.000000,32.000000,32.000000,71.787169,66.359577,100.414114,100.000000,39.445850,60.506329,61.822785,53.502268,40.227848,36.886076,39.720491,199.298443,72.756300,0.677422,199.650736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697003,48.734156,185.583158,154.019003,228.444837,227.801980,198.940903,14.232653,178.640604,1.692603,47.499831,48.309077,152.615362,184.872769,150.764277,178.383441,90.670878,170.470598,-0.000474,0.037615,98.878927,63.156710,178.484990,20.151945,68.291792,0.709883,954892.486972,0.890195,8.832100,23.198192,3.734121,0.080830,0.071460,141.819492,95.857162,72.364199,32.000000,32.000000,32.000000,32.000000,32.000000,71.757117,66.337250,100.394525,100.000000,39.458522,60.506329,61.822785,53.504024,40.227848,36.886076,39.688804,198.940903,71.767296,0.677679,199.294875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682252,48.734156,185.646937,154.019003,228.440472,227.774495,199.106346,14.230655,178.512923,1.694288,47.403701,48.321049,152.601380,184.846070,150.718736,178.382584,90.645362,170.593969,-0.000475,0.037591,98.849396,63.150301,178.351323,20.152694,68.234545,0.710134,954904.486691,0.889922,8.802044,23.208880,3.736789,0.080382,0.073685,141.794199,95.830180,72.333078,32.000000,32.000000,32.000000,32.000000,32.000000,71.725690,66.326041,100.336428,100.000000,39.462563,60.506329,61.822785,53.501524,40.227848,36.886076,39.644553,199.106346,72.016927,0.666308,199.350107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726335,48.724262,185.647100,154.032719,228.342141,227.789847,199.066035,14.230941,178.593129,1.691712,47.426815,48.334492,152.633012,184.791227,150.753481,178.404871,90.669492,170.546098,-0.000477,0.037588,98.887538,63.224587,178.521946,20.153254,68.304088,0.709619,955261.883144,0.891490,8.780136,23.247250,3.734293,0.077672,0.072126,141.799786,95.841286,72.357013,32.000000,32.000000,32.000000,32.000000,32.000000,71.771434,66.339990,100.334656,100.000000,39.437413,60.506329,61.822785,53.512670,40.227848,36.886076,39.601168,199.066035,72.319532,0.675254,199.489092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692930,48.712994,185.635510,154.022922,228.316382,227.817661,199.101013,14.233367,178.647038,1.681353,47.544559,48.252125,152.604709,184.986356,150.755119,178.495632,90.662628,170.470169,-0.000477,0.037585,98.927863,63.035560,178.415055,20.153725,68.236979,0.710514,955281.837711,0.890936,8.795432,23.323119,3.736685,0.079804,0.072137,141.807471,95.853791,72.363874,32.000000,32.000000,32.000000,32.000000,32.000000,71.772392,66.338871,100.316245,100.000000,39.407103,60.506329,61.822785,53.490575,40.227848,36.886076,39.554973,199.101013,71.846558,0.673197,199.329768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677123,48.727285,185.498590,154.027961,228.336919,227.805815,199.083531,14.224804,178.640764,1.694094,47.551802,48.236741,152.608318,184.930682,150.726070,178.405091,90.676036,170.483318,-0.000476,0.037567,98.911544,63.051828,178.393930,20.154239,68.259824,0.709231,955144.528132,0.890274,8.739836,23.279454,3.733376,0.077892,0.073008,141.785667,95.837725,72.349152,32.000000,32.000000,32.000000,32.000000,32.000000,71.749835,66.321168,100.303866,100.000000,39.421347,60.506329,61.822785,53.512363,40.227848,36.886076,39.518670,199.083531,71.838985,0.669852,199.249084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.683471,48.737729,185.685016,154.039717,228.325973,227.751468,198.952077,14.229514,178.591866,1.691917,47.469074,48.241125,152.598943,184.929502,150.736425,178.398555,90.662116,170.473498,-0.000477,0.037561,98.937734,63.195879,178.453134,20.154520,68.292747,0.710399,955305.376789,0.890863,8.763197,23.255325,3.735652,0.079865,0.071687,141.770197,95.862948,72.348498,32.000000,32.000000,32.000000,32.000000,32.000000,71.755740,66.323778,100.310530,100.000000,39.392110,60.506329,61.822785,53.524940,40.227848,36.886076,39.498304,198.952077,71.887613,0.674709,199.365646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.685725,48.737729,185.645001,154.039717,228.286123,227.788138,198.992633,14.232653,178.514594,1.697128,47.566667,48.280163,152.635682,184.968303,150.742483,178.430542,90.674458,170.584377,-0.000476,0.037547,98.958673,63.075685,178.358215,20.155193,68.296822,0.709965,955265.456110,0.891246,8.793880,23.247285,3.734085,0.078029,0.072381,141.833993,95.855889,72.366030,32.000000,32.000000,32.000000,32.000000,32.000000,71.772281,66.334591,100.348785,100.000000,39.424304,60.506329,61.822785,53.525004,40.227848,36.886076,39.475186,198.992633,72.686613,0.674593,199.694481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.633019,48.738553,185.753129,154.048115,228.301034,227.843874,198.928137,14.229514,178.611315,1.695275,47.677171,48.246323,152.602931,184.961237,150.750298,178.487867,90.667167,170.680488,-0.000475,0.037563,98.969446,62.943332,178.345939,20.155452,68.317377,0.709941,955119.020545,0.891521,8.797740,23.257196,3.737360,0.078722,0.070255,141.823262,95.828101,72.371496,32.000000,32.000000,32.000000,32.000000,32.000000,71.751816,66.336915,100.349986,100.000000,39.380852,60.506329,61.822785,53.527305,40.227848,36.886076,39.443246,198.928137,72.064762,0.674439,199.269619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669512,48.772082,185.642777,154.080306,228.273296,227.848537,199.309738,14.230798,178.597890,1.705089,47.712466,48.275709,152.642442,184.865025,150.732165,178.318187,90.623575,170.550037,-0.000476,0.037775,98.956824,63.083958,178.270375,20.156172,68.330647,0.709865,955218.808235,0.891438,8.795403,23.290108,3.736385,0.078525,0.072810,141.828769,95.790393,72.352484,32.000000,32.000000,32.000000,32.000000,32.000000,71.747783,66.336607,100.336111,100.000000,39.398677,60.506329,61.822785,53.562582,40.227848,36.886076,39.433902,199.309738,72.605115,0.666994,199.700303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.650743,48.801489,185.687914,154.102140,228.307619,227.857131,199.132219,14.231797,178.619482,1.694524,47.758853,48.198413,152.662345,184.947489,150.741100,178.341188,90.618949,170.455703,-0.000477,0.038020,98.998553,63.076953,178.479565,20.156889,68.231877,0.710840,955572.228664,0.893000,8.850908,23.336608,3.742531,0.081120,0.072300,141.864245,95.814790,72.387067,32.000000,32.000000,32.000000,32.000000,32.000000,71.748828,66.337242,100.343955,100.000000,39.391241,60.506329,61.822785,53.546200,40.227848,36.886076,39.406010,199.132219,71.888479,0.673876,199.307581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669359,48.801489,185.634928,154.102140,228.323481,227.829938,198.964449,14.230941,178.524976,1.690222,47.731515,48.194146,152.668507,184.821654,150.751075,178.324686,90.664481,170.547894,-0.000476,0.038209,98.999917,63.365726,178.420298,20.157511,68.284940,0.709985,955817.460096,0.890665,8.846572,23.326978,3.737560,0.078726,0.073103,141.850994,95.866910,72.387132,32.000000,32.000000,32.000000,32.000000,32.000000,71.731544,66.335267,100.361353,100.000000,39.372906,60.506329,61.822785,53.561475,40.227848,36.886076,39.410913,198.964449,72.778207,0.668186,199.730555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.651952,48.829247,185.725172,154.114177,228.328999,227.799068,198.922556,14.230941,178.655072,1.686482,47.642476,48.209577,152.638132,184.983113,150.747597,178.289483,90.663138,170.528468,-0.000476,0.038218,99.014554,63.043099,178.342145,20.158667,68.250538,0.711479,955986.011641,0.891940,8.895452,23.293099,3.739882,0.080318,0.072522,141.858153,95.865976,72.383582,32.000000,32.000000,32.000000,32.000000,32.000000,71.718642,66.353538,100.363229,100.000000,39.375326,60.506329,61.822785,53.555539,40.227848,36.886076,39.415528,198.922556,71.335054,0.675290,198.968793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717374,48.819628,185.674620,154.099901,228.373994,227.788930,198.922853,14.230798,178.544119,1.683056,47.584225,48.232338,152.640762,184.965139,150.747575,178.408640,90.672218,170.544323,-0.000476,0.038192,99.027889,63.374077,178.410366,20.159359,68.235465,0.710447,955650.869702,0.892214,8.876138,23.285197,3.737413,0.079669,0.073660,141.860614,95.865743,72.401809,32.000000,32.000000,32.000000,32.000000,32.000000,71.732697,66.337678,100.379424,100.000000,39.377930,60.506329,61.822785,53.569857,40.227848,36.886076,39.385961,198.922853,72.085353,0.666585,199.412538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764405,48.804237,185.693903,154.082546,228.411243,227.797578,198.906535,14.230655,178.610985,1.702385,47.628012,48.235444,152.633481,184.978738,150.757748,178.434085,90.644037,170.474150,-0.000477,0.038155,99.030450,63.059802,178.455907,20.159987,68.291756,0.711256,955635.455186,0.892699,8.921955,23.278613,3.740541,0.079401,0.074613,141.858858,95.841749,72.385084,32.000000,32.000000,32.000000,32.000000,32.000000,71.728881,66.341755,100.381595,100.000000,39.382796,60.506329,61.822785,53.535178,40.227848,36.886076,39.364839,198.906535,72.831992,0.680502,199.705220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671689,48.818254,185.621922,154.092063,228.400235,227.782529,198.805787,14.233795,178.617720,1.699420,47.683362,48.173934,152.641238,184.833015,150.760586,178.365677,90.668230,170.507163,-0.000476,0.038122,99.076227,63.075030,178.277614,20.160794,68.276989,0.710352,955424.353908,0.891328,8.844490,23.276004,3.734602,0.078810,0.071633,141.869486,95.906880,72.395493,32.000000,32.000000,32.000000,32.000000,32.000000,71.732389,66.334033,100.383492,100.000000,39.345772,60.506329,61.822785,53.509863,40.227848,36.886076,39.326554,198.805787,71.329140,0.672414,198.894010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678712,48.818254,185.677854,154.092063,228.376554,227.787858,198.783050,14.235507,178.708506,1.696084,47.731579,48.183605,152.659906,184.978191,150.787653,178.376190,90.711117,170.500387,-0.000474,0.038110,99.096133,63.030350,178.576928,20.161728,68.222717,0.709191,955461.412241,0.890461,8.780368,23.275542,3.731460,0.080536,0.072384,141.884006,95.894756,72.423977,32.000000,32.000000,32.000000,32.000000,32.000000,71.750717,66.361647,100.417505,100.000000,39.347701,60.506329,61.822785,53.563867,40.227848,36.886076,39.318206,198.783050,71.442190,0.664981,198.985788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737325,48.823201,185.621395,154.099341,228.381873,227.761167,198.925079,14.232653,178.675253,1.698356,47.763238,48.202518,152.670333,184.971247,150.774555,178.433801,90.741403,170.454437,-0.000475,0.038098,99.102431,62.954802,178.389215,20.162397,68.174540,0.710350,955480.205714,0.892736,8.890485,23.264823,3.736976,0.080229,0.072627,141.876644,95.877757,72.415461,32.000000,32.000000,32.000000,32.000000,32.000000,71.769978,66.346026,100.422628,100.000000,39.331878,60.506329,61.822785,53.563817,40.227848,36.886076,39.296888,198.925079,72.267027,0.679954,199.379532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774859,48.849860,185.593639,154.113617,228.301550,227.748219,198.742061,14.234651,178.539473,1.701584,47.724246,48.198993,152.648275,185.082193,150.772957,178.371748,90.719086,170.574458,-0.000475,0.038268,99.111565,63.300990,178.462514,20.163412,68.213359,0.711001,955307.574131,0.892719,8.883200,23.219172,3.737574,0.081028,0.071943,141.851695,95.839859,72.407686,32.000000,32.000000,32.000000,32.000000,32.000000,71.764923,66.318850,100.435005,100.000000,39.335747,60.506329,61.822785,53.532665,40.227848,36.886076,39.281086,198.742061,71.731344,0.678960,199.028785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693460,48.864426,185.603172,154.128454,228.303881,227.767859,198.843226,14.229799,178.623367,1.704357,47.617713,48.359990,152.642308,184.953998,150.755961,178.354673,90.694125,170.535815,-0.000475,0.038616,99.108120,63.174765,178.411977,20.164796,68.187305,0.710490,954987.879123,0.890821,8.827387,23.170126,3.732034,0.079690,0.071554,141.843788,95.760668,72.374518,32.000000,32.000000,32.000000,32.000000,32.000000,71.727761,66.298118,100.449975,100.000000,39.346003,60.506329,61.822785,53.529014,40.227848,36.886076,39.284595,198.843226,70.999039,0.670255,198.623003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760259,48.853982,185.627832,154.129013,228.279772,227.725394,198.602782,14.232082,178.515657,1.706141,47.696481,48.245643,152.665042,184.930925,150.759757,178.376025,90.669035,170.654163,-0.000475,0.038858,99.113326,63.328152,178.481482,20.165819,68.215631,0.709520,955054.171183,0.890911,8.815164,23.241433,3.728662,0.078875,0.070721,141.867565,95.800157,72.395053,32.000000,32.000000,32.000000,32.000000,32.000000,71.742665,66.272692,100.482044,100.000000,39.327381,60.506329,61.822785,53.561525,40.227848,36.886076,39.284020,198.602782,71.746273,0.674723,198.928825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.725873,48.853982,185.587442,154.129013,228.286154,227.743023,199.162088,14.232511,178.575250,1.701106,47.692313,48.357503,152.640171,184.991553,150.762555,178.449956,90.678818,170.490534,-0.000475,0.039096,99.124958,62.983737,178.431983,20.167045,68.223709,0.710995,955411.191756,0.892192,8.914080,23.250625,3.734962,0.077525,0.073247,141.811294,95.768000,72.384141,32.000000,32.000000,32.000000,32.000000,32.000000,71.723355,66.254506,100.492122,100.000000,39.314465,60.506329,61.822785,53.525435,40.227848,36.886076,39.258124,199.162088,72.314754,0.682838,199.395189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.761247,48.846012,185.610951,154.128733,228.258224,227.783326,199.095541,14.235365,178.593794,1.707639,47.659445,48.348012,152.648624,184.914577,150.766850,178.459004,90.670866,170.521792,-0.000474,0.039287,99.170982,63.256291,178.350158,20.167941,68.243777,0.709732,955211.545959,0.891747,8.834408,23.324003,3.730443,0.078049,0.072079,141.833659,95.797950,72.396445,32.000000,32.000000,32.000000,32.000000,32.000000,71.728037,66.287560,100.549554,100.000000,39.327775,60.506329,61.822785,53.546701,40.227848,36.886076,39.241893,199.095541,72.222654,0.674806,199.373513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817644,48.811933,185.627020,154.118096,228.220472,227.835262,198.986375,14.230655,178.599545,1.717670,47.590253,48.256724,152.661266,184.924427,150.758630,178.345751,90.650849,170.526387,-0.000474,0.039306,99.158047,63.159122,178.432412,20.169427,68.270822,0.710038,955291.246427,0.889995,8.870035,23.247447,3.732211,0.078764,0.070319,141.791726,95.815096,72.389867,32.000000,32.000000,32.000000,32.000000,32.000000,71.750133,66.247698,100.591845,100.000000,39.295972,60.506329,61.822785,53.528598,40.227848,36.886076,39.216773,198.986375,72.162307,0.669869,199.352467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.675902,48.799565,185.652307,154.106339,228.179598,227.826761,198.858688,14.230370,178.512147,1.711519,47.592525,48.254814,152.642516,184.982542,150.758449,178.405604,90.640466,170.574421,-0.000473,0.039323,99.180533,63.421186,178.365721,20.170414,68.247942,0.709543,955417.967809,0.889727,8.825414,23.268160,3.730030,0.078873,0.073233,141.780370,95.819674,72.379957,32.000000,32.000000,32.000000,32.000000,32.000000,71.720949,66.215406,100.616026,100.000000,39.309395,60.506329,61.822785,53.496419,40.227848,36.886076,39.161403,198.858688,72.427137,0.670453,199.434292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.708500,48.799565,185.654507,154.106339,228.139636,227.804719,198.990002,14.232939,178.616537,1.714904,47.765211,48.232854,152.669320,184.981675,150.789873,178.358953,90.714133,170.546627,-0.000472,0.039304,99.246310,63.204205,178.394232,20.171317,68.248591,0.708650,955534.120012,0.889212,8.732942,23.290053,3.726130,0.079281,0.074752,141.790292,95.897352,72.400492,32.000000,32.000000,32.000000,32.000000,32.000000,71.766801,66.251973,100.678467,100.000000,39.300578,60.506329,61.822785,53.579383,40.227848,36.886076,39.125980,198.990002,73.031733,0.670435,199.647864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756671,48.840790,185.554843,154.114737,228.129029,227.752030,198.818065,14.235935,178.595182,1.712692,47.720627,48.290593,152.651307,184.959971,150.763081,178.373685,90.681605,170.530035,-0.000472,0.039296,99.219457,63.346544,178.426271,20.171987,68.287861,0.710777,955726.054712,0.892541,8.867426,23.320037,3.737271,0.080396,0.073508,141.762578,95.900044,72.392782,32.000000,32.000000,32.000000,32.000000,32.000000,71.763681,66.217155,100.698767,100.000000,39.313583,60.506329,61.822785,53.564107,40.227848,36.886076,39.144061,198.818065,72.838952,0.669763,199.608132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.704656,48.863326,185.700376,154.109139,228.134975,227.687256,198.694584,14.231226,178.542259,1.707107,47.839643,48.255183,152.663351,184.868888,150.770596,178.376798,90.685313,170.508186,-0.000472,0.039286,99.253027,63.066907,178.373920,20.172504,68.199386,0.710280,955265.471254,0.891216,8.833626,23.235029,3.734864,0.080312,0.072124,141.755739,95.912187,72.394000,32.000000,32.000000,32.000000,32.000000,32.000000,71.761107,66.212063,100.742084,100.000000,39.250745,60.506329,61.822785,53.537663,40.227848,36.886076,39.125952,198.694584,70.668001,0.663761,198.488306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.683064,48.875144,185.593374,154.116977,228.161387,227.631682,199.155394,14.226517,178.608808,1.700725,47.825651,48.278413,152.659918,184.896569,150.748163,178.316513,90.648435,170.494661,-0.000473,0.039325,99.233459,63.019562,178.473958,20.173012,68.176559,0.708870,955231.005580,0.890924,8.824933,23.260785,3.729246,0.080141,0.071599,141.721610,95.889615,72.379626,32.000000,32.000000,32.000000,32.000000,32.000000,71.752387,66.192031,100.754478,100.000000,39.250917,60.506329,61.822785,53.569416,40.227848,36.886076,39.132974,199.155394,70.950086,0.664579,198.547708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.705979,48.875144,185.696182,154.116977,228.187555,227.640575,198.712421,14.233795,178.529301,1.699972,47.855503,48.312493,152.662071,184.962083,150.773871,178.253548,90.662824,170.570500,-0.000473,0.039318,99.269569,63.263542,178.453826,20.173540,68.267126,0.710748,955090.037584,0.892317,8.901372,23.248158,3.736076,0.080889,0.072409,141.750938,95.916806,72.399639,32.000000,32.000000,32.000000,32.000000,32.000000,71.772959,66.213989,100.809154,100.000000,39.254492,60.506329,61.822785,53.585007,40.227848,36.886076,39.130690,198.712421,71.329897,0.685920,198.895898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.725209,48.878442,185.617974,154.122575,228.186059,227.686830,198.943248,14.228372,178.602982,1.695587,47.746314,48.340857,152.631891,184.875195,150.749698,178.303049,90.631253,170.388778,-0.000473,0.039322,99.249645,63.128579,178.461619,20.174322,68.223673,0.710812,955083.195717,0.890495,8.935578,23.279515,3.735546,0.080823,0.072282,141.749041,95.866087,72.342645,32.000000,32.000000,32.000000,32.000000,32.000000,71.747435,66.176625,100.815181,100.000000,39.260418,60.506329,61.822785,53.575162,40.227848,36.886076,39.120836,198.943248,70.928576,0.683026,198.605654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.615470,48.863601,185.648909,154.131253,228.206614,227.671821,199.080648,14.229799,178.616503,1.678374,47.752841,48.262690,152.669164,184.946637,150.764268,178.391669,90.665444,170.339926,-0.000474,0.039371,99.295684,63.182443,178.438572,20.174606,68.224737,0.709891,955026.565742,0.892057,8.911818,23.296081,3.735892,0.080651,0.072212,141.818949,95.935921,72.381474,32.000000,32.000000,32.000000,32.000000,32.000000,71.757108,66.147597,100.887831,100.000000,39.279555,60.506329,61.822785,53.565051,40.227848,36.886076,39.088695,199.080648,71.837831,0.679409,199.132168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726345,48.868273,185.729804,154.130413,228.167220,227.653464,198.995833,14.230655,178.644163,1.667483,47.762733,48.247302,152.686392,184.990025,150.786855,178.445819,90.683818,170.611273,-0.000474,0.039390,99.346088,63.244231,178.452807,20.174762,68.276592,0.710013,955331.079824,0.890829,8.895183,23.253465,3.732875,0.080863,0.071698,141.842466,95.964255,72.390947,32.000000,32.000000,32.000000,32.000000,32.000000,71.766410,66.189474,100.906398,100.000000,39.254285,60.506329,61.822785,53.630900,40.227848,36.886076,39.073833,198.995833,72.327393,0.682936,199.364426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758252,48.874045,185.578572,154.132932,228.230855,227.628571,199.068734,14.227944,178.624781,1.678485,47.802279,48.170844,152.693728,184.894561,150.780914,178.324786,90.664953,170.450218,-0.000474,0.039381,99.325913,63.250667,178.596612,20.174625,68.185989,0.711472,955243.431061,0.892306,8.994170,23.199321,3.741754,0.081065,0.072104,141.867535,96.003079,72.382040,32.000000,32.000000,32.000000,32.000000,32.000000,71.770699,66.190874,100.908168,100.000000,39.243602,60.506329,61.822785,53.571774,40.227848,36.886076,39.064180,199.068734,72.164470,0.675688,199.243419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692488,48.885038,185.677084,154.137971,228.193954,227.615320,198.875723,14.229942,178.537215,1.672230,47.841087,48.279401,152.691413,184.945961,150.794546,178.373395,90.685480,170.372064,-0.000474,0.039403,99.369661,63.290400,178.315040,20.174540,68.197871,0.709651,954939.297705,0.890415,8.883837,23.291723,3.735038,0.080022,0.071391,141.895004,96.011005,72.399526,32.000000,32.000000,32.000000,32.000000,32.000000,71.761958,66.197914,100.923258,100.000000,39.237059,60.506329,61.822785,53.554461,40.227848,36.886076,39.051687,198.875723,72.528378,0.669906,199.505181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727596,48.885038,185.621296,154.137971,228.243712,227.622925,198.710274,14.231940,178.600175,1.670578,47.810032,48.218048,152.684012,184.861095,150.768516,178.351109,90.686141,170.330477,-0.000473,0.039412,99.371509,63.064354,178.392744,20.174110,68.193237,0.709664,954879.378701,0.889372,8.856550,23.244854,3.729604,0.078395,0.070016,141.881834,96.018104,72.392449,32.000000,32.000000,32.000000,32.000000,32.000000,71.747660,66.188106,100.903890,100.000000,39.244223,60.506329,61.822785,53.597481,40.227848,36.886076,39.050049,198.710274,73.037430,0.670540,199.724379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.743220,48.893833,185.713551,154.147489,228.271316,227.662571,198.468102,14.231369,178.619544,1.673108,47.776146,48.281965,152.699925,184.860034,150.768894,178.361132,90.695435,170.438624,-0.000474,0.039418,99.367101,63.161633,178.328378,20.174134,68.178308,0.710682,954866.499291,0.891520,8.935700,23.192412,3.736522,0.077330,0.072208,141.877982,96.029357,72.387288,32.000000,32.000000,32.000000,32.000000,32.000000,71.738547,66.158508,100.907072,100.000000,39.214609,60.506329,61.822785,53.580219,40.227848,36.886076,39.047212,198.468102,71.461753,0.668249,198.783309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759793,48.889985,185.597383,154.144409,228.278537,227.670116,198.935399,14.227944,178.521652,1.680864,47.846769,48.252388,152.722539,184.946090,150.772950,178.333261,90.737490,170.386227,-0.000474,0.039421,99.394558,63.184181,178.327074,20.173852,68.232093,0.710126,954839.410410,0.891592,8.899306,23.174764,3.732762,0.078225,0.073876,141.880605,96.000707,72.375572,32.000000,32.000000,32.000000,32.000000,32.000000,71.747525,66.182135,100.913417,100.000000,39.244898,60.506329,61.822785,53.573446,40.227848,36.886076,39.036653,198.935399,72.029152,0.663027,199.194796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.686233,48.911972,185.656975,154.148888,228.248468,227.706158,198.839638,14.231226,178.654213,1.682475,47.859602,48.201416,152.688198,184.857928,150.763216,178.398312,90.701575,170.552750,-0.000474,0.039376,99.385910,63.250355,178.415362,20.173271,68.254379,0.710482,954971.885250,0.892546,8.891910,23.209639,3.733444,0.079980,0.073278,141.875745,95.984729,72.378796,32.000000,32.000000,32.000000,32.000000,32.000000,71.748921,66.159781,100.898327,100.000000,39.165675,60.506329,61.822785,53.623314,40.227848,36.886076,39.018102,198.839638,72.158574,0.677837,199.383152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742080,48.904827,185.602832,154.155886,228.174221,227.684165,199.053104,14.228229,178.624576,1.672578,47.815470,48.333567,152.678663,184.918730,150.792021,178.401345,90.689320,170.312891,-0.000475,0.039376,99.378228,63.438158,178.299949,20.172928,68.302466,0.709382,954784.134854,0.890139,8.870894,23.146187,3.729866,0.077680,0.073201,141.868364,95.913755,72.361461,32.000000,32.000000,32.000000,32.000000,32.000000,71.727321,66.167633,100.881805,100.000000,39.188626,60.506329,61.822785,53.612033,40.227848,36.886076,39.031514,199.053104,72.072858,0.671986,199.362695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.713903,48.904827,185.701451,154.155886,228.096350,227.742067,198.860688,14.229228,178.717100,1.674750,47.822600,48.311175,152.709894,184.864927,150.795978,178.401529,90.715581,170.404489,-0.000476,0.039342,99.399703,63.245417,178.312043,20.172787,68.226431,0.710457,955273.520999,0.892230,8.969119,23.250085,3.736588,0.077721,0.071919,141.871753,95.906444,72.365294,32.000000,32.000000,32.000000,32.000000,32.000000,71.724181,66.189065,100.895758,100.000000,39.182767,60.506329,61.822785,53.581687,40.227848,36.886076,39.015909,198.860688,71.994570,0.672017,199.199831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726083,48.912797,185.607930,154.161765,228.040655,227.784959,199.105486,14.233081,178.570754,1.664325,47.926523,48.228774,152.705364,184.893645,150.775105,178.372623,90.732804,170.574194,-0.000476,0.039372,99.413076,63.327354,178.299417,20.172506,68.255280,0.708983,955119.625004,0.890057,8.904084,23.164402,3.731304,0.079790,0.070841,141.875405,95.933636,72.366733,32.000000,32.000000,32.000000,32.000000,32.000000,71.719231,66.201589,100.854324,100.000000,39.182005,60.506329,61.822785,53.614275,40.227848,36.886076,39.012049,199.105486,71.710771,0.671893,199.000343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.706332,48.938082,185.585013,154.173242,228.051863,227.771555,199.139405,14.234508,178.750982,1.672924,47.978757,48.244495,152.707058,184.831765,150.788578,178.385785,90.695312,170.489104,-0.000475,0.039351,99.417232,63.192706,178.438060,20.172544,68.253225,0.710605,955295.149605,0.891706,8.933285,23.175554,3.735403,0.079296,0.072078,141.857173,95.921323,72.346567,32.000000,32.000000,32.000000,32.000000,32.000000,71.709902,66.226794,100.850488,100.000000,39.197876,60.506329,61.822785,53.596673,40.227848,36.886076,39.029987,199.139405,72.005514,0.673412,199.190429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661117,48.969138,185.693921,154.176321,228.063143,227.790250,198.835191,14.235222,178.677985,1.678551,47.989137,48.301737,152.694930,185.044321,150.780219,178.420235,90.701195,170.433663,-0.000473,0.039354,99.409865,63.152254,178.347405,20.172529,68.216208,0.710028,955411.466319,0.890555,8.928632,23.227607,3.732607,0.079963,0.071214,141.845879,95.916703,72.336919,32.000000,32.000000,32.000000,32.000000,32.000000,71.718595,66.246381,100.821066,100.000000,39.154627,60.506329,61.822785,53.609693,40.227848,36.886076,39.025728,198.835191,72.044839,0.675815,199.301090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.670271,48.975735,185.559752,154.183039,227.993418,227.792174,199.164097,14.229656,178.603449,1.677058,47.943364,48.099622,152.714592,185.025505,150.813222,178.437649,90.698701,170.555751,-0.000474,0.039360,99.438517,63.054556,178.383118,20.172330,68.231264,0.710256,955618.761991,0.890807,8.974389,23.230371,3.733629,0.080858,0.074137,141.854632,95.973013,72.353144,32.000000,32.000000,32.000000,32.000000,32.000000,71.726417,66.282595,100.819401,100.000000,39.188259,60.506329,61.822785,53.611923,40.227848,36.886076,39.056156,199.164097,71.767351,0.673244,199.124655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.718612,48.976284,185.637859,154.176881,227.994324,227.768076,198.962193,14.238790,178.691195,1.657403,47.871970,48.261122,152.733256,185.089276,150.830031,178.398867,90.713814,170.557212,-0.000473,0.039392,99.448613,63.242237,178.561284,20.171887,68.188964,0.711685,955832.926106,0.893224,9.052337,23.201852,3.739222,0.080153,0.073044,141.858586,96.010990,72.371939,32.000000,32.000000,32.000000,32.000000,32.000000,71.741430,66.294788,100.816724,100.000000,39.198406,60.506329,61.822785,53.638388,40.227848,36.886076,39.063674,198.962193,73.601367,0.673865,199.882168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.681948,48.976284,185.750253,154.176881,227.962080,227.776810,199.159868,14.230941,178.608165,1.641739,47.880323,48.148176,152.694626,185.001107,150.818276,178.560027,90.736791,170.520633,-0.000473,0.039400,99.446115,63.141602,178.414750,20.171479,68.263827,0.711035,955861.113688,0.891590,9.049436,23.254185,3.735831,0.079891,0.073448,141.849671,95.992764,72.344716,32.000000,32.000000,32.000000,32.000000,32.000000,71.736069,66.276889,100.800600,100.000000,39.159713,60.506329,61.822785,53.617060,40.227848,36.886076,39.065755,199.159868,73.864990,0.676001,199.710728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762250,48.963642,185.715902,154.178281,227.966406,227.801783,198.871052,14.232368,178.653721,1.650889,47.785063,48.319188,152.738038,185.011368,150.859891,178.496262,90.768357,170.653469,-0.000472,0.039425,99.501128,63.143846,178.520762,20.171470,68.234617,0.710988,955621.936552,0.891438,8.999863,23.239667,3.733770,0.078676,0.073399,141.828574,96.001601,72.376969,32.000000,32.000000,32.000000,32.000000,32.000000,71.775228,66.310051,100.786962,100.000000,39.158203,60.506329,61.822785,53.639856,40.227848,36.886076,39.062339,198.871052,72.676894,0.658704,199.558525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734371,48.963642,185.834926,154.178281,228.033740,227.771401,199.262650,14.234223,178.784201,1.653748,47.811708,48.275235,152.715581,184.817739,150.816871,178.522890,90.752542,170.650916,-0.000472,0.039403,99.487149,63.128875,178.448054,20.171574,68.324084,0.711047,955614.059764,0.891318,9.037876,23.201761,3.738788,0.078906,0.073367,141.823956,95.936752,72.355039,32.000000,32.000000,32.000000,32.000000,32.000000,71.775531,66.294936,100.733275,100.000000,39.168750,60.506329,61.822785,53.595423,40.227848,36.886076,39.054343,199.262650,72.793100,0.657128,199.688541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.686799,48.963917,185.774539,154.178281,228.190682,227.768702,198.759276,14.226089,178.700559,1.662792,47.916678,48.169801,152.731074,185.084427,150.821007,178.493080,90.825028,170.586138,-0.000472,0.039391,99.533009,63.069284,178.486420,20.171938,68.248555,0.710243,955427.139281,0.891078,8.942005,23.224399,3.732064,0.078013,0.073795,141.828171,95.962523,72.379735,32.000000,32.000000,32.000000,32.000000,32.000000,71.799915,66.319895,100.735278,100.000000,39.164234,60.506329,61.822785,53.643833,40.227848,36.886076,39.053810,198.759276,71.886640,0.666830,199.104395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750519,48.964466,185.772144,154.192557,228.182981,227.740791,199.143216,14.233652,178.693740,1.673529,47.943475,48.285385,152.725688,185.094608,150.822445,178.666229,90.823536,170.638266,-0.000472,0.039384,99.527951,63.210146,178.552884,20.172082,68.357494,0.709929,955411.129227,0.889762,8.970888,23.239171,3.736549,0.077696,0.074667,141.807215,95.998083,72.360222,32.000000,32.000000,32.000000,32.000000,32.000000,71.786162,66.299384,100.740611,100.000000,39.189516,60.506329,61.822785,53.644425,40.227848,36.886076,39.053789,199.143216,72.422377,0.666344,199.497156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750363,48.973536,185.795438,154.203754,228.223274,227.804153,199.050492,14.230513,178.862373,1.675723,47.837506,48.287119,152.737511,185.126803,150.828219,178.598388,90.771554,170.527061,-0.000470,0.039372,99.521424,63.401399,178.662324,20.172759,68.332883,0.711163,955159.468746,0.892954,9.020477,23.140256,3.738911,0.079573,0.073663,141.763769,96.011222,72.354450,32.000000,32.000000,32.000000,32.000000,32.000000,71.770925,66.271544,100.722040,100.000000,39.217103,60.506329,61.822785,53.610986,40.227848,36.886076,39.062372,199.050492,71.877570,0.675172,199.190193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870042,48.956496,186.038668,154.198436,228.296810,227.805719,198.751918,14.230798,178.811666,1.680867,47.894024,48.218856,152.715630,185.102387,150.849205,178.602095,90.760024,170.700871,-0.000470,0.039367,99.576264,63.143256,178.504345,20.173649,68.254415,0.709093,954953.935702,0.889857,8.954981,23.163017,3.734074,0.078589,0.074666,141.742893,96.031969,72.341209,32.000000,32.000000,32.000000,32.000000,32.000000,71.776414,66.280820,100.774716,100.000000,39.179102,60.506329,61.822785,53.609224,40.227848,36.886076,39.046037,198.751918,71.250004,0.669293,198.784844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.799138,48.958695,185.848218,154.192277,228.311918,227.758686,198.858761,14.231654,178.857467,1.675716,47.978581,48.355023,152.734116,185.104879,150.855580,178.598551,90.780592,170.746945,-0.000470,0.039364,99.587745,63.183808,178.629855,20.173672,68.220914,0.709639,955466.824378,0.890545,8.964213,23.169623,3.734554,0.080279,0.073136,141.730166,96.013364,72.334872,32.000000,32.000000,32.000000,32.000000,32.000000,71.773840,66.280313,100.779839,100.000000,39.275191,60.506329,61.822785,53.542450,40.227848,36.886076,39.044400,198.858761,71.469867,0.674642,198.958801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
