OSU 80 Ton Compressor Load Stand
49.705289,49.005142,185.893487,154.205714,228.367409,227.771590,198.932173,14.230941,178.870809,1.677673,48.051325,48.192034,152.729249,185.202153,150.832092,178.608268,90.791484,170.733989,-0.000470,0.039337,99.589697,63.294013,178.666178,20.173786,68.287987,0.709546,955293.819957,0.889468,8.823300,23.252066,3.730469,0.079220,0.072412,141.716713,96.080560,72.333325,32.000000,32.000000,32.000000,32.000000,32.000000,71.794608,66.284547,100.750162,100.000000,39.232826,60.506329,61.822785,53.609848,40.227848,36.886076,39.044772,198.932173,72.052339,0.679714,199.205811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824519,49.028504,185.838463,154.218591,228.278595,227.811478,198.982165,14.235793,178.891515,1.668823,48.012482,48.369719,152.735550,185.201607,150.844864,178.573191,90.735685,170.613472,-0.000470,0.039371,99.565458,63.261783,178.831252,20.174169,68.313807,0.710131,955124.341639,0.890219,8.898860,23.250286,3.731957,0.079340,0.072628,141.737106,96.071385,72.321434,32.000000,32.000000,32.000000,32.000000,32.000000,71.764641,66.238961,100.739433,100.000000,39.195428,60.506329,61.822785,53.569191,40.227848,36.886076,39.097007,198.982165,73.797286,0.677849,199.750854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826326,49.028779,185.834222,154.213552,228.273571,227.880218,198.722744,14.231797,178.841430,1.675614,47.912918,48.338109,152.750904,185.244396,150.841644,178.611243,90.750159,170.839809,-0.000470,0.039392,99.596059,63.210414,178.608950,20.174651,68.305441,0.710950,955413.600369,0.891924,9.042531,23.234111,3.739914,0.077240,0.073236,141.763834,96.106307,72.352731,32.000000,32.000000,32.000000,32.000000,32.000000,71.784319,66.264187,100.684058,100.000000,39.240732,60.506329,61.822785,53.568156,40.227848,36.886076,39.128347,198.722744,72.682502,0.673806,199.353687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866257,49.033176,185.962114,154.204594,228.252577,227.962587,198.485165,14.234651,178.978302,1.690418,47.910314,48.352659,152.740431,185.224676,150.864189,178.826132,90.756577,170.829767,-0.000472,0.039385,99.612745,63.398840,178.866821,20.175418,68.366798,0.709121,955702.845869,0.889544,8.942400,23.240752,3.729860,0.078039,0.073292,141.746530,96.056323,72.312072,32.000000,32.000000,32.000000,32.000000,32.000000,71.774116,66.220990,100.667175,100.000000,39.227885,60.506329,61.822785,53.566193,40.227848,36.886076,39.140138,198.485165,71.957355,0.656430,199.148219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760157,49.045544,186.012663,154.212712,228.205308,227.960638,198.967890,14.231226,179.009363,1.680818,47.956625,48.287345,152.768909,185.241862,150.873364,178.742359,90.760799,170.866825,-0.000471,0.039398,99.655976,63.308510,178.843817,20.176417,68.344909,0.709389,955935.438828,0.890938,8.940805,23.318576,3.729639,0.078857,0.074731,141.755124,96.035557,72.320174,32.000000,32.000000,32.000000,32.000000,32.000000,71.779150,66.245230,100.670149,100.000000,39.236315,60.506329,61.822785,53.544295,40.227848,36.886076,39.156578,198.967890,71.923097,0.666668,199.164466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814630,49.038398,185.955439,154.226429,228.239514,227.976966,198.658617,14.233509,178.877954,1.662849,47.897397,48.200613,152.784142,185.348022,150.866225,178.689719,90.745433,170.855723,-0.000470,0.039358,99.658789,63.403743,178.704805,20.177591,68.321380,0.708862,956203.121207,0.891544,8.903896,23.308065,3.729217,0.079639,0.072845,141.756295,96.014643,72.314578,32.000000,32.000000,32.000000,32.000000,32.000000,71.785859,66.234478,100.686593,100.000000,39.261436,60.506329,61.822785,53.601909,40.227848,36.886076,39.182742,198.658617,72.484041,0.673491,199.516629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842713,49.038398,186.087342,154.226429,228.215070,227.994034,198.890007,14.233367,178.962799,1.657695,47.830589,48.272105,152.764062,185.249238,150.860910,178.733906,90.745498,170.831584,-0.000469,0.039332,99.646095,63.302973,178.749041,20.178624,68.337048,0.710660,956378.886597,0.891512,9.026074,23.318949,3.738185,0.079909,0.073937,141.756740,95.986926,72.309591,32.000000,32.000000,32.000000,32.000000,32.000000,71.782963,66.211973,100.667832,100.000000,39.247579,60.506329,61.822785,53.569167,40.227848,36.886076,39.186151,198.890007,72.197628,0.675305,199.306165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817210,49.013113,185.931537,154.226149,228.209496,227.957111,198.999218,14.231369,178.940535,1.650121,47.921837,48.320625,152.790863,185.308584,150.876000,178.777705,90.840088,170.879211,-0.000468,0.039363,99.676630,63.448485,178.713433,20.180585,68.344062,0.710051,956407.448860,0.891861,8.962527,23.329790,3.732948,0.080384,0.072577,141.746617,96.026218,72.336490,32.000000,32.000000,32.000000,32.000000,32.000000,71.809766,66.215612,100.690096,100.000000,39.289379,60.506329,61.822785,53.577808,40.227848,36.886076,39.172517,198.999218,71.137332,0.669274,198.699675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.885632,49.029603,186.134519,154.230068,228.324277,227.919352,198.839547,14.232225,179.091754,1.665508,47.919165,48.367126,152.768446,185.368985,150.875179,178.795674,90.816475,170.998254,-0.000468,0.039357,99.676904,63.269814,178.820342,20.182274,68.369070,0.709950,956435.769998,0.890332,8.933470,23.319886,3.733491,0.079835,0.071596,141.715837,95.963681,72.327322,32.000000,32.000000,32.000000,32.000000,32.000000,71.812597,66.205958,100.687167,100.000000,39.289077,60.506329,61.822785,53.547815,40.227848,36.886076,39.198687,198.839547,71.665569,0.671987,199.045701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.833604,49.033726,186.129968,154.228388,228.422467,227.886118,198.970854,14.236649,179.126413,1.661274,47.938167,48.393154,152.777819,185.377499,150.880396,178.862193,90.792946,170.871595,-0.000467,0.039216,99.704772,63.130811,178.818240,20.184765,68.365806,0.709592,955838.914525,0.890143,8.934572,23.244707,3.732275,0.078896,0.070812,141.714647,95.983370,72.335229,32.000000,32.000000,32.000000,32.000000,32.000000,71.805864,66.197929,100.681518,100.000000,39.307850,60.506329,61.822785,53.566812,40.227848,36.886076,39.214782,198.970854,71.763312,0.681729,199.101169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807277,49.049667,186.130802,154.233707,228.385125,227.836490,198.991249,14.233795,179.031054,1.671042,47.953159,48.457712,152.793052,185.354524,150.872498,178.859176,90.761532,170.999823,-0.000465,0.039233,99.612041,63.356492,178.843449,20.186355,68.369755,0.708936,955730.101970,0.889393,8.880289,23.316819,3.731225,0.077903,0.073403,141.707911,96.035884,72.332617,32.000000,32.000000,32.000000,32.000000,32.000000,71.796425,66.169253,100.681688,100.000000,39.320882,60.506329,61.822785,53.534417,40.227848,36.886076,39.244278,198.991249,72.894738,0.676326,199.622726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837549,49.063959,186.139062,154.229228,228.444678,227.805573,198.735137,14.229514,179.094926,1.655235,47.923980,48.323156,152.784437,185.437761,150.893865,178.895965,90.767629,171.107362,-0.000464,0.039247,99.511178,63.465906,178.838515,20.188741,68.391356,0.709549,955779.372931,0.889718,8.938221,23.288746,3.735029,0.080439,0.072196,141.724030,96.030672,72.329546,32.000000,32.000000,32.000000,32.000000,32.000000,71.790322,66.196872,100.657679,100.000000,39.349929,60.506329,61.822785,53.543043,40.227848,36.886076,39.275039,198.735137,71.938531,0.675956,199.077133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878648,49.054064,186.252354,154.226429,228.484473,227.827772,199.302519,14.210391,179.082341,1.654847,47.937078,48.485476,152.794746,185.392137,150.914453,178.938123,90.777327,170.999273,-0.000465,0.039280,99.261486,63.302704,178.866872,20.190944,68.393177,0.709742,955799.304237,0.889996,8.981406,23.372402,3.737020,0.079999,0.072635,141.701781,96.096680,72.350694,32.000000,32.000000,32.000000,32.000000,32.000000,71.786268,66.176118,100.654854,100.000000,39.350194,60.506329,61.822785,53.544659,40.227848,36.886076,39.278605,199.302519,71.247065,0.665685,198.837519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.854289,49.055164,186.200237,154.215791,228.656298,227.875410,199.290335,14.231797,179.138559,1.652848,47.916674,48.369460,152.773127,185.443479,150.903797,179.011681,90.755374,171.068509,-0.000463,0.039285,99.135743,63.415915,178.988131,20.193507,68.374028,0.709076,955642.561703,0.890456,8.964373,23.410095,3.734916,0.080788,0.073818,141.686370,96.061971,72.334120,32.000000,32.000000,32.000000,32.000000,32.000000,71.778377,66.172342,100.642753,100.000000,39.369736,60.506329,61.822785,53.505101,40.227848,36.886076,39.296063,199.290335,71.357718,0.674113,198.853018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920861,49.060386,186.186662,154.232027,228.816012,227.904990,198.910303,14.229656,179.055026,1.660827,47.987352,48.420599,152.793364,185.459824,150.895978,178.897901,90.715686,171.092813,-0.000462,0.039299,98.983332,63.312004,178.915016,20.195931,68.405257,0.708891,955597.382799,0.887170,8.911970,23.356384,3.734110,0.079406,0.072638,141.720480,96.037008,72.344182,32.000000,32.000000,32.000000,32.000000,32.000000,71.774406,66.133331,100.643554,100.000000,39.415566,60.506329,61.822785,53.528642,40.227848,36.886076,39.317935,198.910303,70.290751,0.680495,198.346134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.875265,49.075227,186.179485,154.246864,228.916656,227.967117,199.013002,14.242643,179.143848,1.642352,47.938370,48.500184,152.787243,185.459560,150.884905,178.879106,90.695138,171.159016,-0.000462,0.039332,98.926376,63.310779,178.876281,20.198936,68.431383,0.709413,955935.826350,0.887894,8.938260,23.406532,3.734889,0.077212,0.074339,141.730162,96.018593,72.341874,32.000000,32.000000,32.000000,32.000000,32.000000,71.773099,66.143270,100.612016,100.000000,39.376523,60.506329,61.822785,53.538745,40.227848,36.886076,39.355702,199.013002,72.245643,0.679750,199.436456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891696,49.066982,186.268007,154.246024,228.950979,228.007233,198.644864,14.234651,179.192405,1.651935,47.942534,48.377512,152.808515,185.473325,150.914583,178.913000,90.766754,171.147760,-0.000462,0.039360,98.987761,63.358001,179.045154,20.200961,68.490342,0.708277,956144.184424,0.888401,8.874661,23.456116,3.729636,0.079139,0.070914,141.820159,96.022152,72.375324,32.000000,32.000000,32.000000,32.000000,32.000000,71.824088,66.136244,100.615556,100.000000,39.388741,60.506329,61.822785,53.500771,40.227848,36.886076,39.367252,198.644864,72.666617,0.689278,199.652703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890985,49.049942,186.184061,154.235946,228.935831,228.033979,198.887237,14.229514,179.191517,1.679105,47.922129,48.408436,152.776787,185.559632,150.888477,178.942251,90.776387,170.964690,-0.000463,0.039345,99.006031,63.396153,178.967247,20.203286,68.427579,0.708808,956608.860161,0.889124,8.936632,23.503613,3.732902,0.078337,0.074116,141.828125,95.971736,72.355528,32.000000,32.000000,32.000000,32.000000,32.000000,71.794799,66.112592,100.593841,100.000000,39.432262,60.506329,61.822785,53.514713,40.227848,36.886076,39.367846,198.887237,71.406670,0.671386,199.042790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859760,49.058462,186.227536,154.241825,228.997727,228.078186,199.178020,14.230941,179.264694,1.682212,47.896200,48.356908,152.799239,185.560568,150.907563,178.924447,90.770205,171.051655,-0.000463,0.039334,99.051012,63.397580,179.013217,20.205510,68.475395,0.708341,956418.965657,0.890582,8.911398,23.427415,3.733447,0.079412,0.070630,141.821509,95.933779,72.364174,32.000000,32.000000,32.000000,32.000000,32.000000,71.808983,66.106862,100.566897,100.000000,39.455524,60.506329,61.822785,53.459137,40.227848,36.886076,39.392497,199.178020,72.236321,0.667631,199.489367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871147,49.062859,186.273292,154.248823,229.075027,228.093355,198.770196,14.231083,179.230351,1.675666,47.904085,48.379142,152.786094,185.595554,150.883374,178.986847,90.780989,171.127215,-0.000464,0.039357,99.099939,63.443789,178.918075,20.207872,68.501720,0.708803,956434.297252,0.889572,8.895094,23.343237,3.731818,0.078282,0.072646,141.821368,95.940878,72.351889,32.000000,32.000000,32.000000,32.000000,32.000000,71.789649,66.093650,100.531497,100.000000,39.452779,60.506329,61.822785,53.526486,40.227848,36.886076,39.414363,198.770196,73.072337,0.679232,199.876739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.783857,49.063134,186.171911,154.266179,229.063262,228.143255,199.106218,14.233224,179.278744,1.675544,47.962333,48.409060,152.798697,185.564324,150.901323,178.975297,90.789343,171.121520,-0.000463,0.039391,99.143675,63.453607,178.975526,20.210112,68.492506,0.709005,956722.547007,0.889085,8.935899,23.384837,3.735027,0.080577,0.073334,141.843451,95.954017,72.366437,32.000000,32.000000,32.000000,32.000000,32.000000,71.771124,66.084171,100.504107,100.000000,39.497890,60.506329,61.822785,53.501412,40.227848,36.886076,39.432662,199.106218,71.566744,0.672091,198.975953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853464,49.085396,186.316704,154.277936,228.950540,228.190869,198.942496,14.232939,179.200663,1.679791,47.961508,48.395617,152.807887,185.442167,150.893824,178.985117,90.809206,171.178859,-0.000461,0.039440,99.179999,63.302545,178.975078,20.212759,68.495103,0.708774,956737.609208,0.890754,8.928521,23.404816,3.735091,0.078006,0.073221,141.873360,95.967325,72.376127,32.000000,32.000000,32.000000,32.000000,32.000000,71.763777,66.085112,100.500522,100.000000,39.510290,60.506329,61.822785,53.529985,40.227848,36.886076,39.474490,198.942496,73.150265,0.664441,199.818517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894564,49.079350,186.374316,154.282975,228.950283,228.268637,199.037706,14.230798,179.276318,1.687808,47.855295,48.421415,152.792947,185.688022,150.906573,179.041485,90.857007,171.125950,-0.000461,0.039483,99.250625,63.331442,178.862805,20.215281,68.439966,0.709883,957046.447137,0.891179,9.019120,23.394144,3.739604,0.079702,0.070448,141.899435,95.974189,72.394724,32.000000,32.000000,32.000000,32.000000,32.000000,71.782231,66.058668,100.489724,100.000000,39.504486,60.506329,61.822785,53.513211,40.227848,36.886076,39.490317,199.037706,71.545108,0.679389,199.048887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912332,49.050491,186.380955,154.284095,228.913342,228.263183,199.170444,14.230798,179.313255,1.700505,47.788370,48.255079,152.807421,185.610319,150.917284,179.046212,90.876399,171.215569,-0.000463,0.039510,99.276510,63.203534,179.082417,20.217247,68.477883,0.709554,957121.675278,0.890770,8.969346,23.397620,3.737287,0.078204,0.070278,141.928132,95.968509,72.384662,32.000000,32.000000,32.000000,32.000000,32.000000,71.800120,66.063339,100.508110,100.000000,39.537265,60.506329,61.822785,53.472383,40.227848,36.886076,39.497121,199.170444,71.694526,0.664399,198.966354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.861178,49.030978,186.210626,154.294732,228.895255,228.302700,198.934453,14.227801,179.300125,1.700466,47.809912,48.415820,152.828916,185.504427,150.925917,179.061143,90.859753,171.242935,-0.000462,0.039505,99.383361,63.431522,179.001919,20.218902,68.502207,0.709972,957157.348074,0.889817,8.920801,23.328284,3.735363,0.078356,0.072042,141.955295,96.013963,72.407309,32.000000,32.000000,32.000000,32.000000,32.000000,71.797525,66.091992,100.489237,100.000000,39.554922,60.506329,61.822785,53.459393,40.227848,36.886076,39.502352,198.934453,71.953623,0.679158,199.175599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905320,49.031527,186.329123,154.280176,228.881752,228.339853,198.950934,14.236506,179.356064,1.709159,47.759515,48.415591,152.821517,185.603431,150.913184,179.117274,90.820453,171.298327,-0.000461,0.039517,99.406471,63.281282,179.059572,20.221091,68.473935,0.709286,956941.191590,0.888779,8.873579,23.345367,3.734166,0.077973,0.072980,141.935733,95.989783,72.408680,32.000000,32.000000,32.000000,32.000000,32.000000,71.768735,66.053418,100.448351,100.000000,39.596833,60.506329,61.822785,53.476850,40.227848,36.886076,39.496249,198.950934,72.721393,0.677463,199.677250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.964514,49.036474,186.469576,154.269258,228.974913,228.383794,198.978263,14.231512,179.298115,1.706837,47.804585,48.355367,152.836950,185.627554,150.937008,179.142431,90.822263,171.258889,-0.000462,0.039499,99.467278,63.358946,179.197178,20.223676,68.524059,0.709298,957199.691862,0.890953,8.906949,23.373148,3.734581,0.079067,0.073380,141.926334,96.033457,72.399882,32.000000,32.000000,32.000000,32.000000,32.000000,71.792226,66.051639,100.442130,100.000000,39.573215,60.506329,61.822785,53.454205,40.227848,36.886076,39.508816,198.978263,72.252152,0.675275,199.467770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927125,49.036474,186.479673,154.269258,229.002352,228.422313,199.066110,14.232511,179.254005,1.695227,47.810776,48.516367,152.809150,185.809806,150.906484,179.175536,90.864225,171.296290,-0.000462,0.039492,99.514984,63.648267,179.108113,20.225809,68.605088,0.709467,957460.537012,0.890150,8.861862,23.434982,3.733652,0.078968,0.073611,141.919294,96.123088,72.397986,32.000000,32.000000,32.000000,32.000000,32.000000,71.775095,66.050233,100.424352,100.000000,39.598194,60.506329,61.822785,53.411694,40.227848,36.886076,39.526392,199.066110,72.143285,0.668029,199.346999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925589,49.017510,186.459909,154.256941,229.170678,228.455326,199.091735,14.226517,179.393308,1.687378,47.748706,48.455794,152.819878,185.665419,150.938505,179.233919,90.902840,171.318864,-0.000462,0.039465,99.573350,63.233068,179.061004,20.228529,68.543045,0.708719,957559.959825,0.889039,8.805658,23.417128,3.732040,0.082501,0.072886,141.927481,96.105120,72.404018,32.000000,32.000000,32.000000,32.000000,32.000000,71.797585,66.051614,100.408874,100.000000,39.712779,60.506329,61.822785,53.415979,40.227848,36.886076,39.542332,199.091735,71.841672,0.672151,199.231539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.982732,49.018610,186.492730,154.260021,229.242113,228.513241,199.100696,14.231797,179.486681,1.700020,47.842520,48.438658,152.823486,185.817108,150.939463,179.285974,90.967065,171.312390,-0.000462,0.039468,99.602709,63.489262,179.230911,20.230735,68.570578,0.708528,957599.334469,0.889536,8.844277,23.390383,3.735037,0.078962,0.074282,141.918908,96.121879,72.395871,32.000000,32.000000,32.000000,32.000000,32.000000,71.792005,66.033489,100.391497,100.000000,39.723755,60.506329,61.822785,53.411770,40.227848,36.886076,39.533549,199.100696,73.047095,0.673779,199.834056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842856,49.036474,186.577342,154.250223,229.231481,228.525416,198.693927,14.231083,179.427456,1.712359,47.915030,48.498534,152.842648,185.875448,150.954872,179.226425,91.041279,171.480631,-0.000463,0.039476,99.669420,63.370606,179.207682,20.232923,68.524582,0.709190,957516.859032,0.889533,8.826898,23.360949,3.734756,0.079640,0.071013,141.919028,96.098654,72.431802,32.000000,32.000000,32.000000,32.000000,32.000000,71.808391,66.056241,100.396029,100.000000,39.715212,60.506329,61.822785,53.394899,40.227848,36.886076,39.544225,198.693927,72.142076,0.676628,199.413128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.973495,49.053240,186.620005,154.251902,229.154790,228.592969,198.664196,14.231083,179.624072,1.703215,47.952986,48.403021,152.824165,185.820157,150.945080,179.217625,91.029815,171.255849,-0.000465,0.039463,99.717137,63.480217,179.189571,20.234865,68.549374,0.708433,957396.470122,0.888591,8.768985,23.294091,3.731143,0.079246,0.073851,141.913159,96.102552,72.417538,32.000000,32.000000,32.000000,32.000000,32.000000,71.766660,66.049244,100.399107,100.000000,39.731676,60.506329,61.822785,53.375401,40.227848,36.886076,39.594955,198.664196,72.315709,0.665019,199.602427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944725,49.070555,186.524184,154.261700,229.127619,228.621498,199.302568,14.231654,179.525763,1.696526,48.075175,48.594943,152.825222,185.830706,150.942722,179.327391,91.025659,171.341305,-0.000465,0.039469,99.729390,63.378201,179.326869,20.236565,68.567152,0.711074,957402.928581,0.893280,8.931398,23.288283,3.743312,0.078490,0.070753,141.926468,96.115731,72.422611,32.000000,32.000000,32.000000,32.000000,32.000000,71.770300,66.041652,100.426245,100.000000,39.767458,60.506329,61.822785,53.373887,40.227848,36.886076,39.628801,199.302568,71.483264,0.675418,199.089485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.990291,49.107384,186.546772,154.280456,229.030502,228.626266,198.869371,14.238504,179.563502,1.696849,48.068672,48.475904,152.859865,185.911987,150.963775,179.314520,90.972070,171.438263,-0.000466,0.039570,99.767915,63.322322,179.433246,20.239072,68.571786,0.709460,957576.307425,0.891124,8.813151,23.208340,3.734380,0.078426,0.071591,141.934757,96.101895,72.440163,32.000000,32.000000,32.000000,32.000000,32.000000,71.801950,66.041418,100.427700,100.000000,39.843890,60.506329,61.822785,53.354399,40.227848,36.886076,39.690709,198.869371,73.266056,0.672510,199.837282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.954110,49.114255,186.529531,154.289973,229.010131,228.681861,198.936676,14.224091,179.342995,1.670712,48.094684,48.564963,152.824013,185.768833,150.927838,179.325043,90.932989,171.513143,-0.000467,0.039549,99.733818,63.197807,179.193999,20.240649,68.561581,0.709504,957811.526006,0.888993,8.860175,23.247257,3.734612,0.079187,0.070875,141.894322,96.085579,72.396479,32.000000,32.000000,32.000000,32.000000,32.000000,71.764010,66.001550,100.390229,100.000000,39.817203,60.506329,61.822785,53.392198,40.227848,36.886076,39.724503,198.936676,71.931265,0.680561,199.262931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.055989,49.165377,186.608772,154.316567,228.996309,228.807924,198.636656,14.231654,179.550115,1.682309,47.996219,48.395307,152.822165,185.889760,150.926366,179.382641,91.017734,171.462429,-0.000467,0.039211,99.757466,63.524241,179.306148,20.242456,68.587905,0.709024,958106.442608,0.890137,8.849956,23.340270,3.731660,0.080359,0.072608,141.879499,96.119122,72.381931,32.000000,32.000000,32.000000,32.000000,32.000000,71.786421,65.986592,100.383945,100.000000,39.888534,60.506329,61.822785,53.350871,40.227848,36.886076,39.800275,198.636656,72.192598,0.663596,199.388226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.021195,49.145588,186.587696,154.297812,228.957085,228.824711,198.987607,14.233938,179.459402,1.687946,48.005664,48.431702,152.847713,185.770500,150.940581,179.361292,90.998429,171.314041,-0.000468,0.039179,99.781512,63.415932,179.261931,20.243126,68.529054,0.709743,958586.070081,0.890786,8.894183,23.409786,3.734018,0.079238,0.071894,141.865825,96.104353,72.379776,32.000000,32.000000,32.000000,32.000000,32.000000,71.816411,66.014288,100.399698,100.000000,39.896328,60.506329,61.822785,53.286642,40.227848,36.886076,39.850965,198.987607,71.843204,0.676495,199.111358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.975562,49.162353,186.515402,154.270658,228.852015,228.795677,199.066801,14.233938,179.565310,1.686760,48.089608,48.502850,152.864270,185.830863,150.954898,179.270350,91.011939,171.379338,-0.000468,0.039154,99.811558,63.716180,179.291952,20.244793,68.534914,0.708859,958742.492358,0.890732,8.840171,23.304429,3.728001,0.077701,0.073256,141.883211,96.110944,72.422829,32.000000,32.000000,32.000000,32.000000,32.000000,71.817943,65.999988,100.439109,100.000000,39.947458,60.506329,61.822785,53.307414,40.227848,36.886076,39.874789,199.066801,72.869946,0.673464,199.697431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933731,49.159880,186.603688,154.261420,228.917654,228.816958,199.167134,14.224234,179.543185,1.704114,48.009607,48.567055,152.852767,185.882340,150.929317,179.312799,91.010299,171.380734,-0.000468,0.039091,99.791605,63.611893,179.484891,20.246030,68.599246,0.709870,958886.247635,0.889864,8.856269,23.263398,3.730173,0.080454,0.071853,141.876294,96.124209,72.401423,32.000000,32.000000,32.000000,32.000000,32.000000,71.811583,65.970236,100.467534,100.000000,39.985098,60.506329,61.822785,53.313139,40.227848,36.886076,39.934689,199.167134,72.042945,0.677124,199.277487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.000152,49.153283,186.661280,154.257501,228.990197,228.790597,198.652024,14.229942,179.541865,1.721031,48.000898,48.465067,152.841968,185.886903,150.947734,179.373268,90.965530,171.523075,-0.000469,0.039072,99.794564,63.507009,179.445241,20.247494,68.603105,0.710151,958827.801252,0.890342,8.920130,23.276444,3.732132,0.079213,0.070570,141.866492,96.105859,72.390949,32.000000,32.000000,32.000000,32.000000,32.000000,71.796882,65.950013,100.458488,100.000000,40.022168,60.506329,61.822785,53.318368,40.227848,36.886076,39.964381,198.652024,72.024266,0.667904,199.465016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.959007,49.157956,186.700070,154.267579,229.045513,228.836836,198.986808,14.233938,179.688869,1.726184,48.038585,48.441448,152.866854,185.844931,150.948754,179.421431,90.967576,171.569513,-0.000469,0.039052,99.796579,63.446806,179.521027,20.249125,68.586661,0.710349,958982.498362,0.890799,8.960856,23.278652,3.737027,0.080495,0.072696,141.883756,96.107491,72.405322,32.000000,32.000000,32.000000,32.000000,32.000000,71.783502,65.944878,100.451699,100.000000,40.028148,60.506329,61.822785,53.302935,40.227848,36.886076,40.013332,198.986808,72.081711,0.676394,199.369737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.023629,49.169774,186.555876,154.295572,229.058759,228.966456,199.006105,14.233224,179.605619,1.716587,48.038740,48.502299,152.873780,185.706315,150.959874,179.393174,90.988778,171.538110,-0.000471,0.039045,99.830610,63.619576,179.229564,20.250896,68.613905,0.709510,958947.827802,0.891671,8.885678,23.381282,3.733214,0.079396,0.073150,141.861289,96.171247,72.396677,32.000000,32.000000,32.000000,32.000000,32.000000,71.791900,65.933321,100.455852,100.000000,40.059575,60.506329,61.822785,53.301991,40.227848,36.886076,40.063919,199.006105,71.829231,0.675808,199.277054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.993479,49.165102,186.464085,154.305930,229.074257,229.062874,198.954206,14.235365,179.619527,1.720189,48.035421,48.535140,152.852526,185.840306,150.932873,179.349192,90.957666,171.392028,-0.000472,0.039021,99.844624,63.442189,179.376753,20.251597,68.602492,0.710482,959210.993030,0.891178,8.932827,23.398106,3.737065,0.078831,0.073720,141.857133,96.143935,72.401097,32.000000,32.000000,32.000000,32.000000,32.000000,71.818358,65.913683,100.451908,100.000000,40.037484,60.506329,61.822785,53.251393,40.227848,36.886076,40.118152,198.954206,72.984836,0.676033,199.854316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950412,49.181043,186.566494,154.310129,229.145970,229.103990,199.037693,14.232653,179.611096,1.710844,48.086423,48.556469,152.866943,185.724393,150.960236,179.386899,90.945328,171.536560,-0.000473,0.039028,99.845232,63.458427,179.348099,20.252054,68.563979,0.709360,959597.817443,0.890345,8.877945,23.364144,3.729355,0.080802,0.072720,141.855036,96.161859,72.396633,32.000000,32.000000,32.000000,32.000000,32.000000,71.814654,65.901612,100.454122,100.000000,40.111020,60.506329,61.822785,53.239058,40.227848,36.886076,40.151020,199.037693,71.830836,0.677606,199.418753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.008655,49.191762,186.442855,154.319087,229.258887,229.102720,199.202712,14.227659,179.484340,1.693581,48.029005,48.579089,152.869578,185.821639,150.959839,179.316713,90.932499,171.580048,-0.000475,0.038978,99.841769,63.505870,179.208499,20.251700,68.630980,0.709902,960164.163704,0.891538,8.904383,23.335877,3.729768,0.079154,0.073355,141.839061,96.173660,72.399746,32.000000,32.000000,32.000000,32.000000,32.000000,71.820017,65.884914,100.467869,100.000000,40.122117,60.506329,61.822785,53.203359,40.227848,36.886076,40.228012,199.202712,71.576499,0.667276,199.108565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938188,49.179119,186.434264,154.311808,229.338940,229.058235,199.029508,14.228658,179.516555,1.667745,48.031877,48.495621,152.849218,185.705511,150.950064,179.283976,90.901641,171.273338,-0.000474,0.038972,99.833712,63.494780,179.271335,20.252318,68.595442,0.711329,960508.155352,0.892218,8.964790,23.406964,3.735034,0.080193,0.071825,141.843962,96.163510,72.388748,32.000000,32.000000,32.000000,32.000000,32.000000,71.804392,65.875850,100.462175,100.000000,40.141406,60.506329,61.822785,53.273094,40.227848,36.886076,40.267604,199.029508,72.125200,0.678978,199.366039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.976044,49.157131,186.508344,154.307889,229.426607,229.016871,198.926080,14.231797,179.405289,1.662074,47.942937,48.532547,152.835878,185.697363,150.937832,179.219479,90.986600,171.303249,-0.000475,0.038968,99.832452,63.606061,179.235806,20.252584,68.589600,0.709524,960502.102123,0.890347,8.915382,23.437462,3.728212,0.079469,0.071387,141.819374,96.124396,72.390490,32.000000,32.000000,32.000000,32.000000,32.000000,71.808445,65.871593,100.450492,100.000000,40.177486,60.506329,61.822785,53.227554,40.227848,36.886076,40.316164,198.926080,71.890318,0.680325,199.323710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967979,49.151634,186.497770,154.304250,229.548200,229.053586,199.138702,14.231797,179.390089,1.662321,47.985837,48.504770,152.859549,185.801731,150.936494,179.277825,90.957599,171.366260,-0.000476,0.038983,99.863293,63.466719,179.093858,20.252445,68.544344,0.710631,960509.867898,0.892315,8.975493,23.343630,3.733301,0.080056,0.074514,141.819515,96.118907,72.403185,32.000000,32.000000,32.000000,32.000000,32.000000,71.816510,65.903482,100.406569,100.000000,40.217004,60.506329,61.822785,53.232416,40.227848,36.886076,40.341964,199.138702,71.750889,0.675853,199.217613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938196,49.135693,186.425214,154.283535,229.560497,229.023031,199.056327,14.235222,179.360336,1.673581,48.031162,48.409596,152.850535,185.764750,150.933156,179.091869,90.971001,171.280066,-0.000474,0.038985,99.844200,63.486643,179.298784,20.251842,68.519732,0.710235,959846.648189,0.891811,8.914411,23.270838,3.731955,0.078994,0.071349,141.813807,96.142299,72.388812,32.000000,32.000000,32.000000,32.000000,32.000000,71.824878,65.888558,100.397796,100.000000,40.167109,60.506329,61.822785,53.224966,40.227848,36.886076,40.371473,199.056327,72.083388,0.677626,199.543262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898638,49.154932,186.535002,154.276817,229.481171,229.060715,198.954379,14.228087,179.368564,1.694580,48.059092,48.365425,152.839746,185.737821,150.938291,179.210879,91.094072,171.343614,-0.000472,0.038995,99.253235,63.529821,179.278922,20.251017,68.555342,0.710880,960124.499139,0.891148,8.917239,23.325466,3.732346,0.079056,0.073787,141.830668,95.977227,72.394430,32.000000,32.000000,32.000000,32.000000,32.000000,71.865670,65.889193,100.357730,100.000000,40.180754,60.506329,61.822785,53.230741,40.227848,36.886076,40.415383,198.954379,71.726602,0.679110,199.258289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.965360,49.169225,186.387245,154.281016,229.370155,229.008478,198.926035,14.222949,179.348064,1.697281,48.098088,48.482440,152.871172,185.548487,150.956880,179.208024,91.097779,171.303706,-0.000472,0.039048,98.894619,63.475023,179.136242,20.249482,68.547553,0.711191,959932.658457,0.891948,8.932058,23.277005,3.733119,0.080176,0.073811,141.850272,96.017554,72.404295,32.000000,32.000000,32.000000,32.000000,32.000000,71.867718,65.904599,100.341365,100.000000,40.188480,60.506329,61.822785,53.266307,40.227848,36.886076,40.474996,198.926035,72.532976,0.676031,199.654040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.922465,49.196160,186.345238,154.285215,229.293131,228.976015,199.305433,14.226802,179.288339,1.671879,48.108466,48.410760,152.867545,185.645583,150.927799,179.133810,91.121470,171.252057,-0.000473,0.039041,98.034845,63.502726,179.159837,20.247927,68.545389,0.711818,959679.716850,0.893387,8.992174,23.179783,3.738278,0.078174,0.072611,141.860053,96.061652,72.408759,32.000000,32.000000,32.000000,32.000000,32.000000,71.863754,65.894769,100.289886,100.000000,40.223542,60.506329,61.822785,53.229674,40.227848,36.886076,40.544808,199.305433,71.683383,0.680346,199.248337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.951532,49.204955,186.314359,154.283255,229.372719,228.945638,198.859859,14.226660,179.323499,1.688985,48.132295,48.394536,152.834622,185.672759,150.932396,179.148335,91.126051,171.308886,-0.000473,0.039057,97.806859,63.358014,179.143378,20.245675,68.572381,0.710459,959382.119724,0.892021,8.937535,23.159845,3.730329,0.080130,0.073392,141.886614,96.089156,72.386568,32.000000,32.000000,32.000000,32.000000,32.000000,71.859243,65.893145,100.220288,100.000000,40.289284,60.506329,61.822785,53.190068,40.227848,36.886076,40.605556,198.859859,72.846416,0.671422,199.854827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890011,49.211826,186.191053,154.280176,229.324926,228.936756,198.885097,14.236506,179.266010,1.684372,48.149554,48.467571,152.843237,185.547321,150.923942,179.064958,91.096820,171.244458,-0.000472,0.038676,97.764422,63.330779,178.928392,20.243192,68.542703,0.710883,959288.002512,0.891114,9.008777,23.115142,3.732693,0.079637,0.071378,141.926768,96.113630,72.391511,32.000000,32.000000,32.000000,32.000000,32.000000,71.863275,65.891368,100.226214,100.000000,40.225417,60.506329,61.822785,53.208587,40.227848,36.886076,40.677344,198.885097,72.804459,0.679764,199.803450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.906713,49.211002,186.283591,154.283535,229.314251,228.999399,198.957302,14.232653,179.293537,1.690956,48.088778,48.406702,152.841482,185.443518,150.934335,179.054423,91.034221,171.226566,-0.000473,0.038316,97.892820,63.571959,178.952276,20.239846,68.538538,0.710055,959123.944230,0.892437,8.987544,23.133679,3.729903,0.078662,0.072310,141.941852,96.160477,72.383802,32.000000,32.000000,32.000000,32.000000,32.000000,71.868395,65.889436,100.174666,100.000000,40.230765,60.506329,61.822785,53.217076,40.227848,36.886076,40.734316,198.957302,72.401173,0.668395,199.581342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886883,49.200282,186.305447,154.309849,229.434690,228.980141,199.078995,14.226232,179.222067,1.704163,48.026730,48.376077,152.861421,185.630944,150.949004,179.073426,91.047326,171.120404,-0.000474,0.038027,98.106279,63.480266,179.172319,20.237163,68.534968,0.710806,959327.010575,0.893529,9.057985,23.136700,3.732031,0.081400,0.072911,141.959236,96.223425,72.380557,32.000000,32.000000,32.000000,32.000000,32.000000,71.891840,65.888030,100.166398,100.000000,40.275746,60.506329,61.822785,53.202856,40.227848,36.886076,40.787682,199.078995,72.488603,0.669198,199.761790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873587,49.194236,186.258461,154.309289,229.510917,228.977035,199.146215,14.234080,179.333208,1.686409,48.093478,48.486749,152.868582,185.651062,150.954284,179.111263,91.063008,171.291983,-0.000475,0.037868,98.195638,63.451360,179.029898,20.234122,68.527593,0.711089,959831.635163,0.893115,9.039896,23.192020,3.732636,0.079378,0.070983,141.943043,96.163741,72.380840,32.000000,32.000000,32.000000,32.000000,32.000000,71.895939,65.866723,100.163087,100.000000,40.231497,60.506329,61.822785,53.209883,40.227848,36.886076,40.836437,199.146215,72.144637,0.673152,199.608289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834936,49.205779,186.234250,154.329724,229.594279,229.035379,199.197366,14.224376,179.162028,1.674960,48.071275,48.455278,152.875100,185.430333,150.964994,179.030500,91.098441,171.216167,-0.000476,0.037503,98.391519,63.435612,178.923931,20.231372,68.481490,0.711369,959690.647005,0.892861,9.049675,23.135708,3.734558,0.080744,0.072342,141.901863,96.125709,72.379468,32.000000,32.000000,32.000000,32.000000,32.000000,71.888571,65.865973,100.198164,100.000000,40.280972,60.506329,61.822785,53.174739,40.227848,36.886076,40.896297,199.197366,72.087426,0.672570,199.490941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.910747,49.191762,186.212095,154.323566,229.564535,228.957420,198.890428,14.233081,179.160927,1.662820,48.102878,48.345241,152.846244,185.538989,150.956198,178.901163,91.106004,171.130029,-0.000477,0.037299,98.527139,63.414913,178.985662,20.228370,68.347704,0.711458,959617.907771,0.892797,9.057375,23.189848,3.734611,0.078796,0.071092,141.866488,96.179124,72.374524,32.000000,32.000000,32.000000,32.000000,32.000000,71.881465,65.846724,100.260953,100.000000,40.310336,60.506329,61.822785,53.163191,40.227848,36.886076,40.937749,198.890428,70.992260,0.675789,198.687873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
