OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 5, 2020
1:34:17 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.914885,49.311323,213.436705,168.101655,227.134259,225.614599,198.603335,14.229942,207.872109,1.166203,48.290527,48.184700,166.588190,213.822005,164.806997,207.929215,106.292971,200.834580,-0.000460,0.039221,106.379225,63.923076,207.549177,22.148017,76.110208,0.697592,882578.743501,0.883445,9.347634,19.448153,4.276068,0.080511,0.073378,152.692509,100.918895,72.954875,32.000000,32.000000,32.000000,32.000000,32.000000,72.254103,66.929481,109.856164,100.000000,36.824807,48.506329,54.822785,47.088483,44.227848,38.886076,40.913525,198.603335,78.777572,0.663016,198.452507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790863,49.277790,212.956015,168.098849,227.072559,225.634721,198.923612,14.231083,207.404512,1.176638,48.281509,48.136136,166.621809,213.439540,164.862788,207.462608,105.894806,200.722596,-0.000462,0.039241,106.380287,63.904941,207.138669,22.146100,76.014196,0.695342,880586.361227,0.880535,9.180845,19.213632,4.273743,0.078060,0.071594,152.698832,100.967619,72.947040,32.000000,32.000000,32.000000,32.000000,32.000000,72.263186,66.926544,109.858418,100.000000,36.847818,48.506329,54.822785,47.082408,44.227848,38.886076,40.905127,198.923612,80.393168,0.661176,199.409745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736899,49.277790,212.961987,168.098849,227.061788,225.630773,198.898091,14.225375,207.327054,1.187997,48.277256,48.205961,166.596650,213.257323,164.829335,207.462767,105.977194,200.746271,-0.000463,0.039243,106.390159,63.888288,207.186640,22.144105,76.038519,0.695983,881838.720772,0.881570,9.131772,19.269792,4.276013,0.080777,0.073303,152.692748,100.977207,72.955896,32.000000,32.000000,32.000000,32.000000,32.000000,72.258918,66.940157,109.873859,100.000000,36.706589,48.506329,54.822785,47.148514,44.227848,38.886076,40.908519,198.898091,79.614904,0.672417,199.051995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816634,49.248106,213.256585,168.080611,226.896663,225.556746,199.161021,14.234366,207.763434,1.181899,48.308294,48.077854,166.559687,213.786678,164.786673,207.840741,106.183129,201.529839,-0.000462,0.039268,106.407716,63.948899,207.623433,22.140280,76.123893,0.697264,883721.377456,0.882583,9.226524,19.627522,4.277010,0.079841,0.070511,152.670526,100.964942,72.938766,32.000000,32.000000,32.000000,32.000000,32.000000,72.234132,66.912299,109.920786,100.000000,36.776750,48.506329,54.822785,47.114734,44.227848,38.886076,40.922721,199.161021,80.429139,0.659284,199.535276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.799772,49.215674,213.207296,168.061812,226.769812,225.534827,198.950064,14.231797,207.430885,1.185015,48.298919,48.234637,166.589078,213.515830,164.828488,207.473753,105.700959,200.100873,-0.000461,0.039287,106.410818,63.856975,207.240867,22.137936,75.995895,0.697694,883444.913339,0.883744,9.282417,19.553685,4.281771,0.077065,0.073068,152.679182,100.999311,72.946230,32.000000,32.000000,32.000000,32.000000,32.000000,72.253017,66.942130,109.954816,100.000000,36.835636,48.506329,54.822785,47.129348,44.227848,38.886076,40.919827,198.950064,79.847550,0.666353,199.116354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.769331,49.230791,212.797992,168.072194,226.664372,225.488855,198.812308,14.229942,207.272947,1.194878,48.221634,48.074730,166.558843,213.246513,164.760354,207.244053,105.718606,200.320535,-0.000461,0.039281,106.408569,63.835191,207.004879,22.135234,75.949088,0.696322,882085.248273,0.880646,9.170162,19.630297,4.280831,0.080519,0.072044,152.668690,100.964203,72.935697,32.000000,32.000000,32.000000,32.000000,32.000000,72.200088,66.903444,109.984673,100.000000,36.804589,48.506329,54.822785,47.136074,44.227848,38.886076,40.945406,198.812308,80.448864,0.659049,199.518399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794724,49.217873,212.954884,168.042733,226.689855,225.464565,198.989496,14.231797,207.520285,1.189795,48.153493,48.119631,166.533544,213.410972,164.721139,207.454521,106.140981,201.043915,-0.000461,0.039273,106.396281,63.955478,207.445958,22.132800,75.985906,0.697442,883938.335780,0.881746,9.155182,19.596571,4.281291,0.079272,0.071366,152.656162,100.930548,72.931453,32.000000,32.000000,32.000000,32.000000,32.000000,72.179940,66.899412,110.016761,100.000000,36.640459,48.506329,54.822785,47.151945,44.227848,38.886076,40.987842,198.989496,78.935320,0.663799,198.698770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.770374,49.217873,213.010481,168.042733,226.655111,225.455875,199.072346,14.231083,207.682355,1.179061,48.157345,48.114694,166.541433,213.577442,164.748899,207.615645,106.102415,201.269616,-0.000460,0.039296,106.408590,63.919317,207.465965,22.129737,76.088409,0.697215,883785.086107,0.882814,9.201821,19.658408,4.275685,0.078593,0.072712,152.636493,100.912972,72.938853,32.000000,32.000000,32.000000,32.000000,32.000000,72.137767,66.898206,110.032262,100.000000,36.706677,48.506329,54.822785,47.136295,44.227848,38.886076,41.001780,199.072346,79.985140,0.658217,199.261161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798083,49.172248,213.246844,168.010466,226.599005,225.439602,198.895878,14.227944,207.568569,1.181019,48.162445,48.216814,166.603519,213.689139,164.827228,207.641679,105.688782,200.495490,-0.000460,0.039281,106.422857,63.931533,207.289551,22.126749,76.053899,0.696820,881833.633346,0.881401,9.162608,19.497321,4.276656,0.079792,0.073943,152.668730,100.908588,72.965120,32.000000,32.000000,32.000000,32.000000,32.000000,72.129534,66.928653,110.074697,100.000000,36.833147,48.506329,54.822785,47.148801,44.227848,38.886076,40.981123,198.895878,80.137353,0.670783,199.291846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822444,49.150260,212.968576,168.003171,226.627220,225.469996,198.823742,14.231226,207.106054,1.178896,48.130645,48.142451,166.579618,213.216062,164.812265,207.166782,105.692702,200.495018,-0.000460,0.039308,106.412111,63.855097,207.013669,22.123506,75.947700,0.696273,882012.599520,0.881479,9.187823,19.617269,4.279865,0.080176,0.072431,152.637591,100.833242,72.949931,32.000000,32.000000,32.000000,32.000000,32.000000,72.128728,66.920345,110.076617,100.000000,36.818884,48.506329,54.822785,47.130478,44.227848,38.886076,41.000519,198.823742,78.977710,0.662352,198.658329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.721746,49.136518,212.752304,167.981566,226.657408,225.499256,198.858520,14.228515,207.340654,1.179326,48.097463,48.100430,166.523589,213.275022,164.734763,207.386862,106.150367,200.194392,-0.000459,0.039298,106.425399,63.860227,207.094658,22.120425,75.862993,0.696630,883508.184739,0.881539,9.113506,19.751491,4.282230,0.080426,0.072081,152.649940,100.799034,72.954262,32.000000,32.000000,32.000000,32.000000,32.000000,72.125459,66.905395,110.099043,100.000000,36.665651,48.506329,54.822785,47.114145,44.227848,38.886076,40.995395,198.858520,79.771047,0.661132,199.096960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734134,49.136518,212.757193,167.981566,226.648906,225.465276,199.069279,14.230085,207.507949,1.184066,48.062542,48.121167,166.505215,213.274956,164.735453,207.504636,106.121103,200.862800,-0.000460,0.039302,106.438644,63.915051,207.293160,22.116684,75.958843,0.696735,883504.723753,0.881444,9.066303,19.747400,4.274551,0.078708,0.073504,152.673618,100.765184,72.980857,32.000000,32.000000,32.000000,32.000000,32.000000,72.152711,66.932400,110.124995,100.000000,36.637650,48.506329,54.822785,47.170971,44.227848,38.886076,40.996989,199.069279,79.911468,0.670004,199.121114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730423,49.107384,212.953945,167.954070,226.587516,225.429843,198.468150,14.231226,207.482777,1.180794,48.053813,48.154309,166.525202,213.355109,164.758855,207.525661,105.518834,200.785097,-0.000459,0.039292,106.422963,63.716245,207.258897,22.112554,75.996166,0.698305,881778.817514,0.883354,9.156848,19.181010,4.278858,0.079214,0.073424,152.664663,100.811387,72.941641,32.000000,32.000000,32.000000,32.000000,32.000000,72.176912,66.920519,110.122764,100.000000,36.707376,48.506329,54.822785,47.164311,44.227848,38.886076,40.981575,198.468150,79.712196,0.664095,199.292986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.732797,49.088145,212.742620,167.943128,226.568400,225.407007,199.128243,14.226945,207.289399,1.170146,48.006352,48.026575,166.509502,213.068480,164.753610,207.373884,105.292514,201.005598,-0.000459,0.039270,106.441896,63.734344,207.048056,22.107118,75.906032,0.697184,881775.436555,0.882042,9.144010,19.451847,4.277891,0.079876,0.074095,152.691135,100.894219,72.974919,32.000000,32.000000,32.000000,32.000000,32.000000,72.187671,66.934678,110.131026,100.000000,36.637407,48.506329,54.822785,47.167099,44.227848,38.886076,40.975496,199.128243,79.450160,0.662699,199.060099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767144,49.061485,212.716930,167.944811,226.609568,225.378914,199.058975,14.229656,207.297667,1.162763,47.791856,48.141856,166.480208,213.193717,164.725751,207.346282,105.789258,200.921302,-0.000459,0.039280,106.434462,63.780998,207.191247,22.102874,75.945951,0.697147,884126.922966,0.884575,9.118721,20.026062,4.282166,0.079428,0.072201,152.689321,100.908319,72.968544,32.000000,32.000000,32.000000,32.000000,32.000000,72.192071,66.951598,110.115256,100.000000,36.615189,48.506329,54.822785,47.166058,44.227848,38.886076,40.982919,199.058975,80.489271,0.664647,199.540350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807963,48.995798,212.975217,167.912825,226.521380,225.370514,198.619696,14.218811,207.558455,1.161154,47.691752,48.140432,166.486010,213.318156,164.723324,207.528728,106.060983,200.796841,-0.000459,0.039295,106.416074,63.953110,207.268344,22.099505,76.015927,0.697363,884951.095595,0.881459,9.097022,20.331966,4.277713,0.077672,0.073666,152.699755,100.959385,72.970112,32.000000,32.000000,32.000000,32.000000,32.000000,72.218774,66.945153,110.128943,100.000000,36.636374,48.506329,54.822785,47.146194,44.227848,38.886076,40.960613,198.619696,78.490131,0.666255,198.278983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802429,48.995798,212.930945,167.912825,226.508988,225.352424,198.650167,14.224947,207.465058,1.166805,47.599435,48.246142,166.471057,213.362571,164.760784,207.586366,105.824887,200.719888,-0.000460,0.039295,106.429905,63.982116,207.323265,22.095959,75.985924,0.696378,882581.969095,0.880914,9.034779,19.804805,4.274244,0.079905,0.071981,152.725509,100.978585,72.975380,32.000000,32.000000,32.000000,32.000000,32.000000,72.227051,66.957229,110.144381,100.000000,36.691113,48.506329,54.822785,47.121766,44.227848,38.886076,40.894106,198.650167,80.131493,0.657070,199.274340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760759,48.932860,212.937121,167.896272,226.416828,225.333049,198.915621,14.231369,207.347921,1.167615,47.577153,48.259711,166.447703,213.144063,164.745996,207.423779,105.570179,200.462676,-0.000459,0.039299,106.428865,63.791205,207.166039,22.092692,75.973970,0.695657,881124.321448,0.881863,8.926828,19.488154,4.275927,0.077955,0.073747,152.713901,100.959114,72.928005,32.000000,32.000000,32.000000,32.000000,32.000000,72.224784,66.947036,110.127486,100.000000,36.681255,48.506329,54.822785,47.122470,44.227848,38.886076,40.824170,198.915621,79.211023,0.673728,198.838542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728010,48.894932,212.609669,167.884207,226.347817,225.302420,198.929612,14.243499,207.160167,1.169813,47.669387,48.247638,166.451951,213.122495,164.716538,207.254188,105.616317,199.982798,-0.000460,0.039277,106.408228,63.981392,207.050415,22.090079,75.975287,0.695845,882067.435347,0.881766,8.932556,19.696462,4.275513,0.079673,0.070954,152.718771,100.940635,72.977104,32.000000,32.000000,32.000000,32.000000,32.000000,72.233626,66.962180,110.133371,100.000000,36.671029,48.506329,54.822785,47.143370,44.227848,38.886076,40.809487,198.929612,79.490116,0.659846,198.927369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844950,48.873220,212.975133,167.873265,226.267228,225.301666,198.683917,14.235079,207.456558,1.169489,47.640511,48.118202,166.417559,213.313485,164.679450,207.469049,105.609066,201.400450,-0.000460,0.039258,106.334147,63.905507,207.369945,22.087284,75.930842,0.696271,882954.550135,0.881177,8.912767,19.858233,4.279218,0.080839,0.072789,152.709218,100.924536,72.954627,32.000000,32.000000,32.000000,32.000000,32.000000,72.228659,66.975505,110.140424,100.000000,36.607933,48.506329,54.822785,47.162063,44.227848,38.886076,40.752508,198.683917,80.332550,0.667817,199.406322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821472,48.873220,212.838517,167.873265,226.115104,225.310331,199.053819,14.231369,207.378974,1.172887,47.724027,48.165985,166.418777,213.268388,164.702024,207.471858,105.411618,199.941611,-0.000459,0.039238,105.838646,63.799863,207.250229,22.083859,75.938072,0.695744,882561.417994,0.881546,8.908772,19.638461,4.275451,0.080573,0.071841,152.727890,100.886203,72.962333,32.000000,32.000000,32.000000,32.000000,32.000000,72.235387,67.019337,110.152817,100.000000,36.665644,48.506329,54.822785,47.094083,44.227848,38.886076,40.709244,199.053819,80.880837,0.664980,199.519815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716524,48.880916,212.773212,167.868214,225.934139,225.279251,198.557520,14.231226,207.277173,1.178021,47.637686,48.190370,166.412598,213.096972,164.702950,207.276141,105.210856,200.695641,-0.000460,0.039228,104.644844,64.099967,206.970595,22.081277,75.906338,0.695510,882386.767721,0.880278,8.765977,20.157759,4.272752,0.080289,0.070862,152.716922,100.897438,72.961878,32.000000,32.000000,32.000000,32.000000,32.000000,72.249239,67.013287,110.136591,100.000000,36.651853,48.506329,54.822785,47.104381,44.227848,38.886076,40.693921,198.557520,79.871387,0.657400,198.987401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795096,48.860303,212.642830,167.853344,225.925783,225.248001,198.883968,14.234366,207.160676,1.175304,47.547325,48.168819,166.428475,213.101583,164.700129,207.294763,105.256110,200.377359,-0.000461,0.039208,103.785869,63.954617,207.059067,22.078548,75.867032,0.695448,883246.376215,0.879136,8.790270,19.828243,4.272024,0.077896,0.070217,152.721312,100.896471,72.975918,32.000000,32.000000,32.000000,32.000000,32.000000,72.274264,67.033887,110.141578,100.000000,36.589364,48.506329,54.822785,47.163035,44.227848,38.886076,40.671844,198.883968,79.927623,0.652948,199.011633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845947,48.793794,212.857707,167.817992,225.914867,225.250955,199.023307,14.233224,207.405998,1.184179,47.356538,48.301201,166.396521,213.246033,164.672603,207.459208,105.535940,200.699598,-0.000461,0.039231,103.406572,64.011793,207.329584,22.074394,75.957076,0.696776,884205.428695,0.883299,8.906658,20.301736,4.279728,0.077766,0.070755,152.721873,100.958728,72.974615,32.000000,32.000000,32.000000,32.000000,32.000000,72.281101,67.054092,110.139390,100.000000,36.587279,48.506329,54.822785,47.106392,44.227848,38.886076,40.619420,199.023307,79.649198,0.662186,198.948927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822477,48.751195,213.018369,167.797511,225.843518,225.210567,199.099340,14.231226,207.453686,1.185177,47.347268,48.243974,166.380071,213.350856,164.679345,207.491435,105.537180,200.152376,-0.000462,0.039222,103.268436,63.811808,207.189391,22.071643,75.985690,0.695757,883687.917017,0.880130,8.804653,20.141455,4.270357,0.077025,0.072621,152.732906,100.971585,72.985999,32.000000,32.000000,32.000000,32.000000,32.000000,72.281099,67.053257,110.154496,100.000000,36.589999,48.506329,54.822785,47.085204,44.227848,38.886076,40.520239,199.099340,78.429062,0.660411,198.164585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815513,48.751195,212.845180,167.797511,225.811416,225.143775,198.929380,14.230655,207.266142,1.181755,47.209230,48.219850,166.371334,213.246408,164.666843,207.404160,105.314953,200.797422,-0.000464,0.039227,103.078646,63.796862,207.185720,22.069570,75.962647,0.694667,882238.773484,0.878363,8.685519,19.978081,4.270311,0.077542,0.072341,152.709071,100.974832,72.961193,32.000000,32.000000,32.000000,32.000000,32.000000,72.278877,67.041861,110.104995,100.000000,36.656172,48.506329,54.822785,47.096896,44.227848,38.886076,40.440275,198.929380,78.783270,0.662466,198.398849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762205,48.698428,212.662484,167.787971,225.801966,225.090377,198.776085,14.229799,207.003132,1.181048,47.133291,48.086282,166.379027,212.920672,164.683918,207.147428,105.339151,200.371813,-0.000463,0.039235,102.738887,63.862818,206.701261,22.068036,75.883800,0.694831,881968.632445,0.878225,8.667204,19.778993,4.275548,0.078968,0.071376,152.732849,101.001955,72.989486,32.000000,32.000000,32.000000,32.000000,32.000000,72.273323,67.050429,110.138979,100.000000,36.549587,48.506329,54.822785,47.098213,44.227848,38.886076,40.345894,198.776085,79.955300,0.673184,199.262695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.715677,48.642913,212.720678,167.753742,225.852236,225.073386,199.022899,14.230085,207.089059,1.186121,47.116302,48.229188,166.332472,212.995062,164.605420,207.276792,105.466581,201.110273,-0.000464,0.039244,101.943028,63.834843,207.162633,22.065764,75.932302,0.694526,882690.117671,0.878851,8.674412,20.234395,4.272669,0.079361,0.071971,152.723715,100.928241,72.969553,32.000000,32.000000,32.000000,32.000000,32.000000,72.266482,67.028972,110.117932,100.000000,36.518946,48.506329,54.822785,47.126554,44.227848,38.886076,40.297837,199.022899,79.536670,0.669661,198.833113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728009,48.594545,213.090346,167.720074,225.786871,225.048828,198.844721,14.228943,207.386027,1.186389,47.058863,48.064147,166.300023,213.425457,164.593883,207.479862,105.434088,201.051834,-0.000464,0.039218,101.715690,64.038386,207.232955,22.063327,75.968633,0.695200,882294.910375,0.880237,8.676838,20.056409,4.273574,0.079720,0.073222,152.715918,100.920003,72.960022,32.000000,32.000000,32.000000,32.000000,32.000000,72.260775,67.022813,110.134352,100.000000,36.497106,48.506329,54.822785,47.153143,44.227848,38.886076,40.187872,198.844721,79.576193,0.659799,199.008998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787930,48.594545,212.850880,167.720074,225.762779,225.033025,198.887348,14.230085,207.208532,1.187335,47.099626,48.163563,166.353268,213.226862,164.637126,207.335464,105.290364,200.142093,-0.000465,0.039203,101.561419,63.679982,207.087580,22.061752,75.972330,0.695273,881627.171697,0.879856,8.669534,20.195656,4.278744,0.077734,0.073258,152.709177,100.966536,72.975933,32.000000,32.000000,32.000000,32.000000,32.000000,72.275019,67.024237,110.147119,100.000000,36.654988,48.506329,54.822785,47.145566,44.227848,38.886076,40.080268,198.887348,80.034868,0.663765,199.314151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688635,48.577780,212.494180,167.720355,225.762528,225.049892,198.899937,14.223663,206.874255,1.192348,47.168481,48.215619,166.323439,212.843049,164.627463,207.070070,105.216470,200.127672,-0.000464,0.039205,101.614542,63.776311,206.829405,22.060319,75.874929,0.695434,881505.679502,0.880186,8.608384,20.207071,4.285117,0.079377,0.070920,152.683605,100.953934,72.981418,32.000000,32.000000,32.000000,32.000000,32.000000,72.296211,67.038066,110.171901,100.000000,36.491137,48.506329,54.822785,47.110909,44.227848,38.886076,40.000318,198.899937,80.113481,0.663907,199.280477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.665809,48.577506,212.519259,167.721197,225.694713,225.067055,198.722908,14.236078,207.113848,1.195625,47.201256,48.024825,166.270271,213.046205,164.528473,207.110191,105.557208,200.669804,-0.000463,0.039215,101.722496,63.731389,206.884241,22.058602,75.809208,0.694103,881922.776904,0.878758,8.546314,20.022086,4.275150,0.080002,0.071286,152.680334,100.867190,72.949842,32.000000,32.000000,32.000000,32.000000,32.000000,72.284951,67.010495,110.168877,100.000000,36.432654,48.506329,54.822785,47.169054,44.227848,38.886076,39.935086,198.722908,78.520368,0.658871,198.236457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677119,48.585475,212.882110,167.711657,225.672827,225.026855,198.806233,14.233652,207.340071,1.188350,47.438578,48.056024,166.272416,213.192805,164.552729,207.409276,105.459752,201.188605,-0.000464,0.039237,101.932630,63.760817,207.175990,22.055383,75.965568,0.695402,882417.849263,0.880679,8.632436,20.090760,4.276515,0.079492,0.070757,152.677801,100.868118,72.982878,32.000000,32.000000,32.000000,32.000000,32.000000,72.279049,67.023295,110.218147,100.000000,36.514607,48.506329,54.822785,47.164460,44.227848,38.886076,39.847789,198.806233,80.142546,0.658611,199.333702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709099,48.585475,212.671273,167.711657,225.698954,224.943927,198.582524,14.230227,206.963845,1.183494,47.416334,48.110914,166.270981,213.113476,164.558410,207.010465,105.216535,200.401788,-0.000462,0.039212,102.027067,63.726845,206.599226,22.053587,75.860866,0.696395,881090.672713,0.881980,8.655837,19.946051,4.278985,0.080459,0.071967,152.657893,100.862302,72.970474,32.000000,32.000000,32.000000,32.000000,32.000000,72.284909,66.997128,110.205257,100.000000,36.517525,48.506329,54.822785,47.180158,44.227848,38.886076,39.791405,198.582524,80.381124,0.672350,199.345858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643442,48.626699,212.390302,167.723441,225.687622,224.877646,199.066362,14.229086,206.792565,1.173368,47.343021,48.136412,166.263285,212.842910,164.517726,206.832654,105.586954,200.145828,-0.000461,0.039198,102.121264,63.696789,206.562026,22.051523,75.787590,0.695528,881372.592636,0.881250,8.652074,20.230729,4.285315,0.078829,0.071702,152.680594,100.899901,72.969711,32.000000,32.000000,32.000000,32.000000,32.000000,72.287979,67.018955,110.205612,100.000000,36.464749,48.506329,54.822785,47.163206,44.227848,38.886076,39.769326,199.066362,79.335541,0.659278,198.701838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.647657,48.629447,212.469647,167.724283,225.728953,224.930308,198.537286,14.228515,207.053167,1.174969,47.368990,48.054785,166.234339,212.979260,164.462488,207.203512,105.853478,200.657996,-0.000461,0.039201,102.207667,63.806646,207.039021,22.049221,75.852337,0.695377,882000.750039,0.881287,8.618915,20.189862,4.278317,0.079461,0.073888,152.648119,100.951681,72.964902,32.000000,32.000000,32.000000,32.000000,32.000000,72.267527,67.026692,110.240216,100.000000,36.322605,48.506329,54.822785,47.202819,44.227848,38.886076,39.713862,198.537286,79.486636,0.656272,198.794836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.680474,48.615706,212.717626,167.686968,225.730182,224.972416,198.701720,14.233795,207.145723,1.166754,47.451439,48.098563,166.244277,213.110173,164.515163,207.365251,105.593326,200.524685,-0.000462,0.039175,102.323624,63.677812,207.031248,22.046860,75.896674,0.696090,880383.836905,0.880280,8.728236,19.726848,4.278315,0.079952,0.072751,152.661265,100.967971,72.962137,32.000000,32.000000,32.000000,32.000000,32.000000,72.294666,67.028599,110.237713,100.000000,36.364533,48.506329,54.822785,47.204406,44.227848,38.886076,39.655984,198.701720,79.083260,0.664960,198.558683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.720199,48.619004,212.662857,167.697349,225.745912,224.946933,198.914263,14.236934,207.046224,1.152495,47.357332,48.179022,166.267320,213.037737,164.540503,207.075518,105.196089,200.198241,-0.000462,0.039180,102.448750,63.838753,206.870739,22.045337,75.878644,0.695792,879474.370546,0.882756,8.726610,19.645517,4.279550,0.078502,0.074408,152.637306,100.917435,72.967555,32.000000,32.000000,32.000000,32.000000,32.000000,72.280029,67.024281,110.245159,100.000000,36.453029,48.506329,54.822785,47.188334,44.227848,38.886076,39.582783,198.914263,79.473672,0.663979,198.915095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671768,48.619004,212.472793,167.697349,225.658958,224.849127,198.606556,14.234366,206.789020,1.156395,47.402069,48.047641,166.256812,212.721575,164.528099,206.755793,105.377213,200.005497,-0.000463,0.039191,102.599231,63.854806,206.728996,22.044245,75.819269,0.695650,880648.466449,0.881509,8.678826,19.857499,4.281715,0.077435,0.072811,152.666731,100.994966,72.996106,32.000000,32.000000,32.000000,32.000000,32.000000,72.303573,67.053386,110.278699,100.000000,36.411381,48.506329,54.822785,47.165887,44.227848,38.886076,39.526471,198.606556,79.620944,0.667619,198.942200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.630346,48.623951,212.243085,167.714182,225.602249,224.823531,198.685301,14.230513,206.822921,1.166586,47.337381,48.128905,166.229695,212.758782,164.467951,206.947026,105.742933,200.062206,-0.000463,0.039174,102.721327,63.634671,206.649927,22.041964,75.844133,0.695141,882172.900712,0.879694,8.640938,20.136681,4.277192,0.079341,0.071312,152.653943,100.999876,72.992514,32.000000,32.000000,32.000000,32.000000,32.000000,72.318253,67.045256,110.236399,100.000000,36.270141,48.506329,54.822785,47.195178,44.227848,38.886076,39.472154,198.685301,79.849984,0.663696,199.131342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.630984,48.599766,212.489029,167.693421,225.595769,224.843307,199.142395,14.229086,207.071880,1.174097,47.347390,48.095315,166.223752,212.865321,164.464618,207.144921,105.581105,200.909141,-0.000463,0.039179,102.895597,63.688131,206.906454,22.039151,75.842835,0.695539,881090.727148,0.881628,8.691154,19.885786,4.277536,0.080804,0.072933,152.681850,100.977706,73.002198,32.000000,32.000000,32.000000,32.000000,32.000000,72.311676,67.053211,110.239423,100.000000,36.236917,48.506329,54.822785,47.222387,44.227848,38.886076,39.413494,199.142395,78.742287,0.662329,198.441846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.710251,48.582727,212.620737,167.666767,225.636809,224.769856,198.777506,14.231083,207.087116,1.197942,47.422731,48.031851,166.257677,213.021743,164.489999,207.219770,105.102619,200.751163,-0.000461,0.039158,103.034984,63.652067,206.869131,22.037347,75.938270,0.695226,879518.174314,0.882008,8.739079,19.540598,4.276478,0.078216,0.073815,152.684463,100.921607,72.981741,32.000000,32.000000,32.000000,32.000000,32.000000,72.327705,67.042691,110.267914,100.000000,36.374717,48.506329,54.822785,47.126738,44.227848,38.886076,39.307164,198.777506,80.384983,0.660348,199.402939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624443,48.606912,212.498110,167.676587,225.658113,224.656506,198.852123,14.232511,206.796481,1.202640,47.498399,47.981298,166.237507,212.733625,164.521867,206.896544,105.089741,200.655299,-0.000460,0.039149,103.200079,63.711649,206.578177,22.037217,75.811300,0.695794,880244.258433,0.879988,8.714233,20.008570,4.281379,0.078967,0.070214,152.689650,100.922682,72.996559,32.000000,32.000000,32.000000,32.000000,32.000000,72.337658,67.061867,110.288792,100.000000,36.333096,48.506329,54.822785,47.180185,44.227848,38.886076,39.226060,198.852123,78.789021,0.670173,198.354435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.670346,48.606912,212.360096,167.676587,225.637151,224.643081,198.764446,14.229371,206.887971,1.198204,47.345784,48.045570,166.220465,212.879184,164.493174,206.901065,105.480421,200.640406,-0.000458,0.039129,103.350035,63.689397,206.796444,22.036291,75.806720,0.693993,881806.802848,0.879712,8.614973,20.430025,4.277201,0.078883,0.070018,152.688752,100.892502,72.972119,32.000000,32.000000,32.000000,32.000000,32.000000,72.338245,67.049133,110.257735,100.000000,36.282983,48.506329,54.822785,47.232833,44.227848,38.886076,39.187353,198.764446,79.679291,0.655603,198.892554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.634473,48.591522,212.610547,167.674904,225.666548,224.648709,199.017414,14.232082,207.069156,1.180254,47.381092,47.863915,166.218300,212.959108,164.474892,207.273086,105.595273,200.055777,-0.000457,0.039043,103.491921,63.718735,206.899825,22.034614,75.857151,0.695614,881625.799441,0.880687,8.728166,20.408280,4.282126,0.079661,0.070470,152.696471,100.870224,72.998646,32.000000,32.000000,32.000000,32.000000,32.000000,72.305642,67.056300,110.260655,100.000000,36.239523,48.506329,54.822785,47.209829,44.227848,38.886076,39.110566,199.017414,79.777592,0.669324,199.008644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692939,48.583552,212.566581,167.669292,225.647053,224.629923,198.693809,14.230655,207.122154,1.175806,47.344401,47.978306,166.212494,213.076607,164.494179,207.305721,105.242892,200.159804,-0.000456,0.038808,103.612350,63.728743,206.944082,22.033901,75.883620,0.694752,879835.660736,0.880118,8.680536,20.012220,4.275390,0.080576,0.071614,152.711392,100.884788,72.988874,32.000000,32.000000,32.000000,32.000000,32.000000,72.307906,67.030263,110.275067,100.000000,36.291487,48.506329,54.822785,47.233279,44.227848,38.886076,39.047290,198.693809,79.924270,0.660986,199.237676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.588743,48.572284,212.534970,167.657509,225.598758,224.617501,198.729198,14.225233,206.709935,1.180946,47.365265,48.101858,166.241028,212.850017,164.508535,206.877695,104.927396,199.791987,-0.000456,0.038550,103.783522,63.691302,206.540389,22.033931,75.793792,0.695266,879360.930998,0.879690,8.702366,19.685930,4.283526,0.080290,0.072082,152.733472,100.933745,73.001320,32.000000,32.000000,32.000000,32.000000,32.000000,72.307623,67.044136,110.273982,100.000000,36.299316,48.506329,54.822785,47.202588,44.227848,38.886076,38.975126,198.729198,80.569506,0.661099,199.382011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.636611,48.572284,212.261925,167.657509,225.539017,224.641725,198.891586,14.228943,206.782126,1.183391,47.200029,48.085589,166.242346,212.540135,164.503486,206.893140,105.004671,199.652535,-0.000456,0.038442,103.929913,63.598633,206.497272,22.032767,75.691542,0.694154,880670.050999,0.879877,8.633746,20.075968,4.277601,0.080764,0.071825,152.714483,100.954524,73.007042,32.000000,32.000000,32.000000,32.000000,32.000000,72.323565,67.074335,110.281074,100.000000,36.244923,48.506329,54.822785,47.264155,44.227848,38.886076,38.898684,198.891586,79.618384,0.659060,198.978313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.662257,48.549474,212.476831,167.625525,225.526066,224.704397,198.919735,14.226232,207.058075,1.184176,47.105491,48.088400,166.203972,212.857887,164.412569,207.155920,105.225361,200.704522,-0.000454,0.038442,104.003256,63.730527,206.864768,22.030744,75.745381,0.696097,882089.089115,0.881698,8.730606,20.258255,4.285952,0.080338,0.072514,152.723140,100.878780,73.004213,32.000000,32.000000,32.000000,32.000000,32.000000,72.333234,67.076569,110.268726,100.000000,36.124026,48.506329,54.822785,47.241236,44.227848,38.886076,38.832669,198.919735,78.677828,0.654836,198.335474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.620448,48.501930,212.669215,167.580074,225.485357,224.668527,198.644480,14.235793,207.161613,1.181422,47.105758,47.964925,166.175890,213.028089,164.469112,207.183898,105.150307,200.670334,-0.000453,0.038437,104.107455,63.585063,207.088557,22.029162,75.852752,0.695916,881771.059719,0.880129,8.680909,20.130427,4.276318,0.079815,0.073728,152.701397,100.886241,72.989022,32.000000,32.000000,32.000000,32.000000,32.000000,72.317880,67.062369,110.261446,100.000000,36.189399,48.506329,54.822785,47.229520,44.227848,38.886076,38.741217,198.644480,79.650983,0.661593,199.148927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696067,48.487365,212.623060,167.571657,225.392273,224.581136,198.762961,14.233652,206.905654,1.179174,47.095590,47.996409,166.186791,212.917655,164.484908,207.103528,104.927543,197.657382,-0.000453,0.038445,104.217341,63.654146,206.862073,22.027871,75.786851,0.695742,881007.815585,0.879688,8.631490,20.290439,4.278437,0.078923,0.074057,152.700639,100.913070,72.993396,32.000000,32.000000,32.000000,32.000000,32.000000,72.329945,67.061601,110.270165,100.000000,36.199097,48.506329,54.822785,47.190371,44.227848,38.886076,38.593592,198.762961,80.336625,0.669811,199.341137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643149,48.458509,212.269504,167.571096,225.363043,224.568856,198.773074,14.229514,206.785639,1.174082,47.074139,48.047987,166.197635,212.805550,164.495025,206.986282,105.003013,200.260851,-0.000451,0.038443,104.331327,63.623707,206.724797,22.026071,75.801185,0.695475,881115.349364,0.881474,8.627334,20.353145,4.285919,0.077234,0.072854,152.725793,100.979685,73.005668,32.000000,32.000000,32.000000,32.000000,32.000000,72.339462,67.081587,110.275067,100.000000,36.133634,48.506329,54.822785,47.215164,44.227848,38.886076,38.501318,198.773074,78.295728,0.662310,198.191335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.639093,48.458509,212.341266,167.571096,225.369494,224.575812,199.046059,14.229228,207.075945,1.169633,46.918188,47.918401,166.124247,212.790705,164.425229,207.120617,105.342070,200.198044,-0.000451,0.038430,104.409835,63.638450,206.820286,22.024192,75.832558,0.694766,881440.745241,0.879080,8.534315,19.481374,4.278469,0.077022,0.072000,152.698485,100.902785,73.000554,32.000000,32.000000,32.000000,32.000000,32.000000,72.321558,67.052329,110.256816,100.000000,36.071106,48.506329,54.822785,47.247296,44.227848,38.886076,38.392405,199.046059,79.282568,0.655419,198.693184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.620359,48.408768,212.450641,167.551738,225.409599,224.540394,198.748270,14.230655,207.019679,1.165381,46.816702,48.080641,166.122082,212.925127,164.438048,207.089937,105.349052,200.886715,-0.000449,0.038436,104.496497,63.700646,206.883061,22.022863,75.869105,0.694378,881170.488471,0.879958,8.560350,20.352410,4.275907,0.078908,0.070962,152.706264,100.863753,72.995548,32.000000,32.000000,32.000000,32.000000,32.000000,72.309231,67.059079,110.244739,100.000000,36.143220,48.506329,54.822785,47.252957,44.227848,38.886076,38.259443,198.748270,79.713152,0.672255,199.008329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.676205,48.363424,212.477518,167.547529,225.464354,224.485392,198.522850,14.232082,206.968642,1.166410,46.849313,47.948707,166.133831,212.810900,164.441953,207.061051,105.029881,200.493589,-0.000449,0.038449,104.588868,63.790448,206.885793,22.022029,75.779711,0.694324,879760.201593,0.878858,8.564559,19.990628,4.277702,0.079181,0.071094,152.722541,100.884154,72.999008,32.000000,32.000000,32.000000,32.000000,32.000000,72.311888,67.077159,110.236000,100.000000,36.102521,48.506329,54.822785,47.267538,44.227848,38.886076,38.170150,198.522850,79.484544,0.664111,198.877290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.553068,48.363424,212.256370,167.547529,225.423849,224.462942,198.449467,14.233224,206.855541,1.152966,46.872399,48.084347,166.097224,212.688371,164.404145,206.945826,104.860289,200.172820,-0.000448,0.038457,104.670734,63.827691,206.820366,22.020740,75.799905,0.694242,879503.775846,0.880282,8.534263,20.232529,4.281522,0.080193,0.072456,152.711351,100.886747,72.998073,32.000000,32.000000,32.000000,32.000000,32.000000,72.299102,67.063044,110.208842,100.000000,36.071574,48.506329,54.822785,47.238939,44.227848,38.886076,38.030291,198.449467,80.262592,0.660763,199.401562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.614724,48.353805,212.283862,167.548652,225.363732,224.483144,198.789199,14.226660,206.931840,1.152080,46.730330,48.003386,166.085611,212.793044,164.363278,207.025640,105.104904,199.860995,-0.000446,0.038475,104.738447,63.634738,206.874170,22.018431,75.819197,0.694175,880406.111346,0.879852,8.430971,20.409705,4.277249,0.079410,0.073827,152.710514,100.905884,72.986452,32.000000,32.000000,32.000000,32.000000,32.000000,72.285424,67.068851,110.210741,100.000000,36.002234,48.506329,54.822785,47.314173,44.227848,38.886076,37.924729,198.789199,79.136503,0.661819,198.593577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.664224,48.319729,212.526535,167.527610,225.321953,224.480984,198.691554,14.223806,207.096509,1.153249,46.827634,47.991923,166.093208,212.985184,164.377262,207.246881,105.303156,200.859623,-0.000446,0.038466,104.814791,63.886719,206.968559,22.016703,75.857782,0.694909,881229.253174,0.882521,8.558807,20.463281,4.283415,0.077339,0.073080,152.727788,100.938550,72.997921,32.000000,32.000000,32.000000,32.000000,32.000000,72.317832,67.086470,110.224446,100.000000,36.098896,48.506329,54.822785,47.284443,44.227848,38.886076,37.792844,198.691554,78.900251,0.656271,198.513916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.607635,48.333744,212.613617,167.529854,225.217024,224.386489,198.608920,14.224947,207.084412,1.143535,46.934562,48.122202,166.135893,213.016752,164.432778,207.115195,105.065016,200.539180,-0.000445,0.038439,104.954445,63.792297,206.933479,22.016095,75.858125,0.694092,880126.982094,0.879851,8.485150,20.105753,4.278646,0.078666,0.072801,152.740038,100.971913,73.004190,32.000000,32.000000,32.000000,32.000000,32.000000,72.322446,67.132750,110.278866,100.000000,36.107627,48.506329,54.822785,47.256526,44.227848,38.886076,37.699564,198.608920,80.534329,0.664996,199.545897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
