OSU 80 Ton Compressor Load Stand
49.731291,49.348978,213.545740,168.141217,225.373883,224.000931,198.832488,14.229799,208.173998,1.116309,48.605507,48.166689,166.523976,213.952403,164.711924,208.106882,105.520099,202.097431,-0.000453,0.038500,104.199194,63.784244,207.866704,22.124011,76.229028,0.690651,878889.610510,0.874477,9.177818,20.151392,4.279832,0.080443,0.072405,152.950844,101.054509,73.045747,32.000000,32.000000,32.000000,32.000000,32.000000,72.106020,66.992447,109.828690,100.000000,35.194164,48.506329,54.822785,47.699102,44.227848,38.886076,32.208140,198.832488,79.567412,0.653057,199.029926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785818,49.354200,213.648977,168.139533,225.408669,224.065917,199.230220,14.229514,208.153773,1.120746,48.648796,48.136840,166.516520,214.011009,164.731424,208.260448,105.604681,201.895707,-0.000453,0.038496,104.119208,64.008409,207.958930,22.126971,76.174559,0.691937,879659.255121,0.875968,9.308558,20.383161,4.286673,0.079269,0.072934,152.953637,101.035841,73.027033,32.000000,32.000000,32.000000,32.000000,32.000000,72.113492,66.983724,109.807427,100.000000,35.422385,48.506329,54.822785,47.731591,44.227848,38.886076,32.282798,199.230220,79.207940,0.659297,198.735355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819779,49.376189,213.648672,168.176571,225.441109,224.103187,198.754656,14.229086,208.002166,1.122375,48.636222,48.250768,166.516185,214.061619,164.726592,208.052874,105.440292,201.407352,-0.000453,0.038491,104.148273,64.030851,207.746885,22.129316,76.136731,0.692437,879269.126397,0.877935,9.359415,20.497481,4.293991,0.080436,0.071387,152.927592,101.005118,73.014935,32.000000,32.000000,32.000000,32.000000,32.000000,72.094495,66.994178,109.763520,100.000000,35.422763,48.506329,54.822785,47.699961,44.227848,38.886076,32.335647,198.754656,80.541252,0.663384,199.447550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803937,49.368218,213.371949,168.191722,225.535710,224.161128,198.776192,14.234651,207.847889,1.131989,48.637114,48.110627,166.566232,213.737561,164.755772,207.897580,105.454675,200.855450,-0.000454,0.038498,104.214563,63.860156,207.714598,22.130758,76.061670,0.692725,879084.477566,0.875383,9.308155,20.340392,4.291362,0.078934,0.070303,152.957567,101.019575,73.045968,32.000000,32.000000,32.000000,32.000000,32.000000,72.121769,67.029530,109.775458,100.000000,35.387646,48.506329,54.822785,47.678520,44.227848,38.886076,32.413452,198.776192,79.368519,0.666196,198.860021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845099,49.368218,213.488335,168.191722,225.601064,224.238686,199.026233,14.231654,208.058996,1.125268,48.519417,48.113803,166.550769,213.846783,164.714801,207.952441,105.704661,201.697714,-0.000455,0.038486,104.308447,63.999605,207.953402,22.132021,76.141166,0.692825,879919.149998,0.877013,9.294990,20.329020,4.288431,0.079667,0.070526,152.953659,101.016246,73.026209,32.000000,32.000000,32.000000,32.000000,32.000000,72.105059,67.044366,109.742027,100.000000,35.350234,48.506329,54.822785,47.684797,44.227848,38.886076,32.461348,199.026233,79.585082,0.654937,199.049517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940264,49.349253,213.882143,168.161980,225.623178,224.236524,198.885704,14.226374,208.228594,1.126981,48.530769,48.242209,166.574218,214.247194,164.730062,208.314025,105.818877,200.450825,-0.000456,0.038492,104.411504,64.122232,208.113565,22.133348,76.251530,0.693243,880067.538036,0.877436,9.303415,20.115622,4.284239,0.081079,0.072329,152.972544,101.065428,73.034109,32.000000,32.000000,32.000000,32.000000,32.000000,72.120679,67.099636,109.743550,100.000000,35.513614,48.506329,54.822785,47.658460,44.227848,38.886076,32.497101,198.885704,80.160071,0.664360,199.220484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835108,49.344580,213.868021,168.150196,225.724226,224.209723,198.649900,14.230941,208.074135,1.131251,48.549177,48.193333,166.581162,214.103716,164.799578,208.196521,105.590514,199.822018,-0.000456,0.038500,104.529890,63.991377,207.934904,22.135150,76.202632,0.692529,879274.266960,0.875832,9.260822,20.169191,4.283036,0.081560,0.072427,152.988279,101.105674,73.049277,32.000000,32.000000,32.000000,32.000000,32.000000,72.132093,67.099876,109.725916,100.000000,35.566851,48.506329,54.822785,47.600318,44.227848,38.886076,32.549128,198.649900,79.954182,0.662561,199.284883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.763817,49.364919,213.214574,168.162822,225.836737,224.183673,199.089110,14.231083,207.789734,1.139065,48.619445,47.933576,166.596073,213.553395,164.795793,207.782698,105.533625,201.228153,-0.000457,0.038500,104.614016,63.845317,207.634508,22.137073,76.023915,0.691214,878521.340711,0.874541,9.143481,19.605250,4.282760,0.081377,0.072844,152.991371,101.113745,73.024079,32.000000,32.000000,32.000000,32.000000,32.000000,72.123771,67.106494,109.708136,100.000000,35.456723,48.506329,54.822785,47.654987,44.227848,38.886076,32.595853,199.089110,80.594316,0.657511,199.494717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.796455,49.364919,213.314206,168.162822,225.843329,224.255653,198.839250,14.230513,207.880361,1.140230,48.686165,48.147260,166.565228,213.670605,164.747648,207.906643,105.882769,201.697552,-0.000458,0.038480,104.730495,63.898000,207.795302,22.137851,76.069982,0.692789,879522.058758,0.877515,9.247519,19.606020,4.291513,0.079720,0.073840,153.018191,101.125669,73.031238,32.000000,32.000000,32.000000,32.000000,32.000000,72.124382,67.104193,109.706465,100.000000,35.357262,48.506329,54.822785,47.692455,44.227848,38.886076,32.669062,198.839250,79.185672,0.660282,198.724773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870430,49.393779,213.552463,168.146829,225.871540,224.293604,198.835853,14.229514,208.283216,1.147183,48.720304,48.134403,166.582341,214.067773,164.758806,208.240565,105.777552,201.884443,-0.000458,0.038455,104.921857,63.909906,208.016525,22.138710,76.111218,0.693778,879889.775665,0.876921,9.341659,20.171113,4.284530,0.079810,0.073142,153.025291,101.211231,73.036896,32.000000,32.000000,32.000000,32.000000,32.000000,72.171063,67.098692,109.709930,100.000000,35.495067,48.506329,54.822785,47.664236,44.227848,38.886076,32.773058,198.835853,80.723179,0.654435,199.513364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771944,49.400651,213.592487,168.129713,225.958726,224.281876,199.096277,14.232653,208.029759,1.142023,48.781142,48.200244,166.585823,214.079746,164.778403,208.201004,105.483208,201.472135,-0.000458,0.038451,105.001481,64.052714,207.916059,22.139926,76.173946,0.693414,878653.583718,0.877665,9.307862,19.991025,4.283723,0.077181,0.072802,153.048362,101.149942,73.031348,32.000000,32.000000,32.000000,32.000000,32.000000,72.163744,67.070509,109.719009,100.000000,35.555009,48.506329,54.822785,47.626125,44.227848,38.886076,32.839519,199.096277,80.264161,0.666131,199.312341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780037,49.437757,213.370112,168.146268,225.982817,224.316231,198.781900,14.229371,207.797664,1.131455,48.779852,48.101611,166.606202,213.883433,164.794333,207.941682,105.816510,201.334506,-0.000458,0.038460,105.096971,63.960730,207.757123,22.141303,76.105051,0.692867,879219.289959,0.876454,9.260182,20.163470,4.282146,0.080328,0.072752,153.058193,101.152323,73.052651,32.000000,32.000000,32.000000,32.000000,32.000000,72.175550,67.074475,109.746744,100.000000,35.526875,48.506329,54.822785,47.679495,44.227848,38.886076,32.900083,198.781900,79.856908,0.653281,199.218714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765387,49.453149,213.363189,168.154124,225.986527,224.400918,198.810077,14.232653,207.981381,1.129523,48.739552,48.001908,166.572347,213.827988,164.758904,208.049271,106.292460,200.811010,-0.000459,0.038429,105.168175,63.948657,207.881306,22.142184,76.010644,0.693537,880589.272969,0.877202,9.368974,20.309439,4.291423,0.080263,0.073800,153.041781,101.110963,73.042118,32.000000,32.000000,32.000000,32.000000,32.000000,72.160824,67.082561,109.744240,100.000000,35.449219,48.506329,54.822785,47.673741,44.227848,38.886076,33.002760,198.810077,80.392700,0.658195,199.518989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.777781,49.453149,213.456476,168.154124,225.928535,224.456519,198.918672,14.230655,208.058160,1.130263,48.726557,48.078529,166.601362,213.985813,164.792479,208.223779,106.077247,202.414811,-0.000460,0.038414,105.265753,64.128637,207.987156,22.142784,76.160946,0.693761,879398.692016,0.878657,9.397699,19.926558,4.286259,0.079670,0.074229,153.061204,101.068231,73.055132,32.000000,32.000000,32.000000,32.000000,32.000000,72.195850,67.069916,109.781220,100.000000,35.464715,48.506329,54.822785,47.681336,44.227848,38.886076,33.086104,198.918672,79.549436,0.661166,198.837519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898899,49.449026,213.629441,168.169276,225.866404,224.446872,198.691637,14.234937,208.168676,1.137887,48.744558,48.175887,166.602621,214.064689,164.807225,208.274509,105.584560,201.832405,-0.000461,0.038422,105.316299,64.074110,208.032553,22.144251,76.226612,0.695081,877755.682579,0.879189,9.428263,19.261793,4.287381,0.078563,0.073314,153.052708,101.099288,73.035698,32.000000,32.000000,32.000000,32.000000,32.000000,72.137231,67.063406,109.783034,100.000000,35.571060,48.506329,54.822785,47.673254,44.227848,38.886076,33.151164,198.691637,78.950069,0.657193,198.541020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821206,49.462494,213.515438,168.192564,225.794591,224.380975,198.866063,14.232939,207.932962,1.139370,48.914263,48.101605,166.644166,213.931169,164.814775,208.092909,105.558442,201.207644,-0.000460,0.038433,105.395701,63.791304,207.745517,22.146604,76.065150,0.693935,878929.273854,0.878684,9.415427,20.054302,4.288188,0.078805,0.072943,153.069537,101.130283,73.037068,32.000000,32.000000,32.000000,32.000000,32.000000,72.106667,67.052646,109.781219,100.000000,35.582934,48.506329,54.822785,47.600520,44.227848,38.886076,33.219763,198.866063,80.547509,0.664376,199.340547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768607,49.519391,213.246512,168.216695,225.845154,224.405677,198.882731,14.224662,207.868626,1.139274,48.926454,48.153267,166.597584,213.865637,164.783448,207.904703,105.907996,201.615631,-0.000460,0.038430,105.441590,63.937888,207.635266,22.147303,76.053989,0.692239,880754.110526,0.877269,9.285997,20.337748,4.281246,0.078806,0.073426,153.064930,101.118209,73.035739,32.000000,32.000000,32.000000,32.000000,32.000000,72.054665,67.024483,109.785516,100.000000,35.520627,48.506329,54.822785,47.640769,44.227848,38.886076,33.303647,198.882731,80.880314,0.668360,199.610453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800254,49.519391,213.407314,168.216695,225.809427,224.435335,198.911959,14.227230,208.211799,1.139535,48.833473,48.223085,166.590975,213.914010,164.764462,208.222310,106.060484,201.900443,-0.000460,0.038410,105.479242,63.793110,207.938536,22.146930,76.159846,0.694211,880749.030589,0.877793,9.379819,20.138903,4.285634,0.079172,0.072759,153.083513,101.145451,73.011365,32.000000,32.000000,32.000000,32.000000,32.000000,72.035341,67.022533,109.768487,100.000000,35.472117,48.506329,54.822785,47.668669,44.227848,38.886076,33.435907,198.911959,79.465666,0.655579,198.831618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872524,49.532859,213.713316,168.224832,225.895556,224.343883,198.919661,14.226232,208.263426,1.135619,48.839345,48.310777,166.636257,214.061219,164.825952,208.386408,105.743533,201.201753,-0.000460,0.038404,105.549705,64.142182,208.079975,22.148334,76.188478,0.694542,879627.652987,0.878987,9.491170,19.936316,4.284759,0.079293,0.073012,153.081198,101.097767,73.032384,32.000000,32.000000,32.000000,32.000000,32.000000,72.051549,67.018850,109.752186,100.000000,35.642549,48.506329,54.822785,47.632409,44.227848,38.886076,33.557494,198.919661,79.059135,0.653097,198.677723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801365,49.525438,213.385368,168.242509,225.879132,224.297607,198.785924,14.231226,207.761438,1.126961,48.866601,48.141151,166.688678,213.723175,164.873995,207.833038,105.587217,200.874716,-0.000460,0.038427,105.617621,63.981861,207.662715,22.150305,76.064483,0.693649,879054.277255,0.878353,9.458401,19.886292,4.285266,0.077906,0.074599,153.094258,101.071934,73.065436,32.000000,32.000000,32.000000,32.000000,32.000000,72.054969,67.022707,109.738891,100.000000,35.643005,48.506329,54.822785,47.603103,44.227848,38.886076,33.632415,198.785924,79.746544,0.664792,198.979887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.827464,49.529286,213.247359,168.252049,225.944393,224.333622,198.665138,14.227230,207.878386,1.126610,48.845106,48.147064,166.617333,213.736029,164.806611,207.922918,105.806696,201.475527,-0.000461,0.038436,105.647386,63.822678,207.627392,22.150346,76.097154,0.692952,879938.070476,0.876582,9.397097,19.951689,4.285191,0.078027,0.073142,153.063630,101.064790,73.036493,32.000000,32.000000,32.000000,32.000000,32.000000,72.034729,66.991935,109.662817,100.000000,35.560928,48.506329,54.822785,47.639430,44.227848,38.886076,33.713705,198.665138,80.180770,0.667791,199.232483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873427,49.529011,213.710620,168.233530,225.934834,224.345277,199.120709,14.232511,208.226395,1.133586,48.809282,48.103126,166.616861,214.114937,164.798272,208.422186,106.069551,201.978855,-0.000461,0.038418,105.679173,64.018920,208.105996,22.149650,76.159377,0.694040,880503.304522,0.878364,9.463297,19.990032,4.284729,0.077965,0.070237,153.059940,101.081309,73.032944,32.000000,32.000000,32.000000,32.000000,32.000000,72.025927,66.969338,109.650231,100.000000,35.634659,48.506329,54.822785,47.621977,44.227848,38.886076,33.799362,199.120709,80.179887,0.661995,199.252467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.910076,49.529011,213.675029,168.233530,225.951756,224.320809,198.764653,14.232082,208.304907,1.143685,48.893518,48.230536,166.671742,214.169965,164.867883,208.258290,105.853487,201.854853,-0.000461,0.038402,105.748182,64.087592,207.991520,22.149718,76.178327,0.693247,879702.851938,0.878537,9.440135,19.987172,4.279715,0.080170,0.071555,153.068752,101.124248,73.052179,32.000000,32.000000,32.000000,32.000000,32.000000,72.051112,67.006751,109.620591,100.000000,35.697397,48.506329,54.822785,47.590781,44.227848,38.886076,33.880994,198.764653,79.340571,0.657940,198.714033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886303,49.552100,213.412972,168.243912,225.959170,224.303169,198.622027,14.230798,207.806773,1.141955,48.893051,48.171911,166.660765,213.874718,164.871116,207.968534,105.532881,201.346217,-0.000461,0.038404,105.799619,63.976206,207.656250,22.151216,76.147711,0.693195,878574.040424,0.875675,9.392316,19.905414,4.285060,0.079444,0.071668,153.073637,101.058149,73.034332,32.000000,32.000000,32.000000,32.000000,32.000000,72.035229,66.963288,109.601514,100.000000,35.716162,48.506329,54.822785,47.564741,44.227848,38.886076,33.986525,198.622027,78.355715,0.658435,198.254592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840555,49.556498,213.358188,168.260467,225.908762,224.308646,199.052664,14.224947,207.966974,1.157505,48.855916,48.059339,166.662064,213.741761,164.837583,207.970343,105.769892,201.011273,-0.000461,0.038405,105.828191,63.817781,207.732957,22.152015,76.079070,0.692429,879331.583080,0.876432,9.354430,20.076894,4.281200,0.080942,0.071883,153.100973,101.109857,73.053372,32.000000,32.000000,32.000000,32.000000,32.000000,72.057778,66.965568,109.610697,100.000000,35.623395,48.506329,54.822785,47.572886,44.227848,38.886076,34.072243,199.052664,80.375986,0.664831,199.378392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879040,49.545778,213.578967,168.249804,225.895017,224.339315,198.977601,14.231797,208.189888,1.158336,48.867507,48.108910,166.646071,214.128783,164.816310,208.224431,106.100888,201.841345,-0.000460,0.038377,105.859638,64.154119,208.070203,22.152038,76.173152,0.692408,880712.604739,0.877514,9.402092,20.214406,4.277987,0.080561,0.072469,153.123484,101.088406,73.030544,32.000000,32.000000,32.000000,32.000000,32.000000,72.055381,66.967737,109.579929,100.000000,35.686679,48.506329,54.822785,47.594695,44.227848,38.886076,34.162952,198.977601,80.857433,0.672896,199.596251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843679,49.545778,213.833120,168.249804,225.907516,224.333996,198.992682,14.231940,208.255242,1.154558,48.864949,48.154698,166.674514,214.202703,164.873284,208.357239,105.873560,201.979263,-0.000460,0.038372,105.906338,63.867899,208.090088,22.152262,76.207536,0.693485,879802.555264,0.876540,9.453801,19.856636,4.280815,0.079609,0.072922,153.181046,101.091588,73.052065,32.000000,32.000000,32.000000,32.000000,32.000000,72.077363,66.984855,109.617584,100.000000,35.702883,48.506329,54.822785,47.568596,44.227848,38.886076,34.237828,198.992682,79.704389,0.656411,199.018006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884725,49.563094,213.597251,168.261028,225.966515,224.278899,198.861021,14.222664,207.925629,1.150850,48.859986,48.107574,166.693810,213.897992,164.897491,207.977350,105.453532,201.027272,-0.000461,0.038546,105.944054,64.052200,207.813232,22.152213,76.147062,0.692728,878452.358382,0.876213,9.403278,19.824635,4.281938,0.079578,0.074179,153.162962,101.060865,73.038050,32.000000,32.000000,32.000000,32.000000,32.000000,72.080107,66.983035,109.584771,100.000000,35.831842,48.506329,54.822785,47.569560,44.227848,38.886076,34.369413,198.861021,79.791584,0.652597,199.009548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900085,49.571340,213.410002,168.274216,226.047337,224.290175,198.530445,14.238647,207.968579,1.153923,48.796639,48.132004,166.701127,213.845760,164.877482,208.095031,105.672645,201.648225,-0.000462,0.038794,105.990437,63.925573,207.959253,22.151380,76.084280,0.693384,879460.963008,0.876816,9.439849,20.101553,4.290075,0.078622,0.074028,153.186508,101.056124,73.029302,32.000000,32.000000,32.000000,32.000000,32.000000,72.076622,66.979945,109.564211,100.000000,35.689718,48.506329,54.822785,47.555261,44.227848,38.886076,34.465403,198.530445,80.055387,0.662963,199.203333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
