OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 8, 2020
10:09:49 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.662272,48.775105,243.637389,182.696357,222.266913,219.730523,198.701873,14.154879,239.350275,2.154522,47.623712,47.579116,181.023572,244.677779,179.294779,239.493977,131.427968,230.208472,-0.000451,0.031458,104.343063,64.159368,239.019231,22.087978,84.505111,0.668069,752907.533428,0.431538,9.061430,3.985917,4.914305,0.080078,0.075746,166.531589,104.963781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.388322,68.766544,119.626957,80.000000,33.519119,38.974684,45.822785,48.837382,51.822785,54.430380,67.541363,198.701873,88.686488,0.642259,199.636416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557175,48.873495,243.555657,182.730391,222.309686,219.713166,198.574427,14.153309,239.347561,2.128159,47.785453,47.591028,181.033464,244.705163,179.224898,239.368218,131.592187,230.118262,-0.000448,0.031484,103.527653,64.080531,239.010972,22.087210,84.556461,0.667775,752848.854374,0.432600,9.050058,3.963999,4.915796,0.082574,0.073666,166.542076,105.070227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.401096,68.789331,119.628939,80.000000,33.533549,38.974684,45.822785,48.762492,51.822785,54.430380,67.569783,198.574427,88.867459,0.641483,199.619619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621027,48.611034,243.799471,182.647979,222.156677,219.710788,198.486863,14.151597,239.611598,2.113539,46.393095,47.569011,181.018831,245.090657,179.283010,239.776559,131.766262,230.551913,-0.000445,0.031515,103.476274,64.101689,239.310614,22.093980,84.612103,0.667124,753225.910872,0.430853,8.857105,4.201227,4.905885,0.081632,0.076330,166.552013,104.962040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.339910,68.749565,119.603669,80.000000,33.560492,38.974684,45.822785,48.732513,51.822785,54.430380,67.174389,198.486863,88.607298,0.635670,199.493655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609732,48.665724,243.848519,182.663167,222.229396,219.742723,198.680135,14.145317,239.717437,2.111131,48.138794,47.563382,180.998357,245.043154,179.260646,239.715193,131.718764,230.852689,-0.000445,0.031471,103.756247,64.027617,239.312982,22.098984,84.598364,0.667874,752935.426793,0.432230,9.064611,4.007614,4.914640,0.080281,0.076121,166.551759,105.055439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.363300,68.746432,119.640276,80.000000,33.593206,38.974684,45.822785,48.840496,51.822785,54.430380,66.935285,198.680135,88.421477,0.635475,199.388816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543630,48.949350,243.895889,182.787771,222.302771,219.754323,198.970927,14.154451,239.683259,2.111631,48.610949,47.549124,181.020068,244.939577,179.242136,239.635177,131.730075,230.834888,-0.000445,0.031464,103.540402,64.062724,239.276431,22.100176,84.619946,0.666588,751336.165005,0.431480,8.735834,3.974758,4.913229,0.081104,0.076043,166.534642,105.122882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.359529,68.753453,119.661150,80.000000,33.604711,38.974684,45.822785,48.838608,51.822785,54.430380,67.015108,198.970927,88.235746,0.636533,199.395347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646661,48.949350,243.836419,182.787771,222.401809,219.764292,198.941710,14.151168,239.522260,2.121274,48.785157,47.591162,181.073420,244.950527,179.256813,239.589521,131.778859,230.464477,-0.000446,0.031475,103.554298,64.177711,239.207232,22.101875,84.552422,0.667116,751841.143683,0.431298,8.802251,4.120088,4.915336,0.080605,0.077140,166.540251,105.110529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.386759,68.762898,119.718028,80.000000,33.601138,38.974684,45.822785,48.880797,51.822785,54.430380,67.256336,198.941710,88.348363,0.638271,199.422373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603172,49.163453,243.880726,182.891844,222.507881,219.768132,198.794071,14.154165,239.664669,2.122039,48.790832,47.567194,181.116337,244.902812,179.272486,239.600829,131.802252,230.403157,-0.000444,0.031497,103.642589,63.843705,239.199134,22.102572,84.568001,0.668380,752763.494656,0.431673,9.154542,4.102988,4.922851,0.080276,0.076261,166.543774,105.074429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405163,68.751856,119.729569,80.000000,33.603429,38.974684,45.822785,48.825707,51.822785,54.430380,67.450392,198.794071,88.623940,0.640991,199.544048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596209,49.279440,243.865861,182.958227,222.538507,219.810777,198.851417,14.156020,239.670283,2.125715,48.458577,47.431140,181.177581,244.998565,179.310224,239.748061,131.797328,230.724801,-0.000446,0.031507,103.740341,64.023455,239.203274,22.107331,84.592684,0.667725,752381.617835,0.430761,9.047546,3.933705,4.911436,0.082759,0.073324,166.590610,105.035081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.420969,68.736960,119.773608,80.000000,33.608385,38.974684,45.822785,48.879636,51.822785,54.430380,67.567994,198.851417,88.638960,0.639036,199.562184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531396,49.232440,243.916309,182.957102,222.508244,219.791732,199.076729,14.148314,239.618449,2.132290,48.248636,47.656531,181.184040,244.947837,179.336274,239.753231,131.837859,230.445136,-0.000446,0.031494,103.486571,63.973929,239.277473,22.110354,84.604278,0.668614,752983.387019,0.431767,9.306791,3.890348,4.916636,0.080572,0.073316,166.611430,105.023400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.418700,68.715568,119.785254,80.000000,33.624182,38.974684,45.822785,48.869349,51.822785,54.430380,67.603868,199.076729,87.342682,0.638015,198.698730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658993,49.232440,243.889587,182.957102,222.491887,219.799414,198.327761,14.152453,239.670474,2.136841,47.941324,47.579451,181.169123,245.133064,179.334623,239.654530,131.850148,230.675526,-0.000446,0.031504,103.393566,64.121821,239.314570,22.113642,84.641493,0.668846,753511.783961,0.431934,9.430009,3.999939,4.917026,0.080096,0.072036,166.601241,104.982241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410634,68.684619,119.769857,80.000000,33.637777,38.974684,45.822785,48.910285,51.822785,54.430380,67.571474,198.327761,87.657673,0.638314,198.970406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639254,49.154932,243.879756,182.947257,222.392024,219.798022,198.840926,14.151597,239.597869,2.136430,47.855343,47.520117,181.193741,244.918238,179.360404,239.608039,131.891512,231.160474,-0.000448,0.031486,103.629717,64.033569,239.211576,22.118142,84.674470,0.669390,753244.220202,0.431978,9.450349,3.868408,4.924479,0.080874,0.076707,166.628848,104.992148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.425046,68.699909,119.767053,80.000000,33.666299,38.974684,45.822785,48.868059,51.822785,54.430380,67.504761,198.840926,88.471151,0.648403,199.361082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593924,49.085946,243.970516,182.936849,222.466417,219.819443,198.713486,14.150883,239.588820,2.135700,48.121072,47.532886,181.180088,244.906401,179.354108,239.708047,131.714163,230.644736,-0.000449,0.031478,103.934476,64.182980,239.285100,22.122072,84.650724,0.667691,752995.008586,0.432387,9.317842,3.931092,4.911287,0.078611,0.075115,166.613486,104.981347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.419229,68.701554,119.791333,80.000000,33.637321,38.974684,45.822785,48.855832,51.822785,54.430380,67.436442,198.713486,88.945729,0.644716,199.740783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630590,49.163453,243.926738,182.960196,222.464877,219.855220,199.042790,14.144604,239.655598,2.136543,48.465720,47.457409,181.170136,245.040151,179.389199,239.771848,131.766700,230.301202,-0.000449,0.031451,104.263641,63.921539,239.356648,22.126247,84.653988,0.667455,752652.300214,0.431365,9.260815,4.047350,4.913042,0.081415,0.072866,166.630942,105.032247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442841,68.693658,119.801803,80.000000,33.679204,38.974684,45.822785,48.884832,51.822785,54.430380,67.429709,199.042790,88.193536,0.638811,199.398415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705398,49.267896,243.977357,182.987762,222.586238,219.892231,198.485672,14.151454,239.748743,2.138912,48.591105,47.425111,181.192427,245.023935,179.386421,239.746103,131.799405,230.626371,-0.000449,0.031415,104.584668,63.866151,239.284692,22.130011,84.591404,0.668209,753344.446079,0.432039,9.238888,4.057059,4.919363,0.081601,0.074858,166.630746,105.169939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.407414,68.675155,119.820815,80.000000,33.663325,38.974684,45.822785,48.866940,51.822785,54.430380,67.508259,198.485672,88.066747,0.635943,199.386023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668087,49.267896,243.913674,182.987762,222.689705,219.902726,198.827020,14.150598,239.764884,2.145735,48.451012,47.371788,181.213417,244.944558,179.395636,239.695864,131.880991,230.322866,-0.000450,0.031405,104.914408,63.912504,239.213677,22.133882,84.641258,0.667984,753379.177522,0.431134,9.278328,3.892701,4.914847,0.079985,0.075761,166.634016,105.222044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.414020,68.693835,119.860327,80.000000,33.697327,38.974684,45.822785,48.825866,51.822785,54.430380,67.621766,198.827020,88.356513,0.641175,199.439013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566438,49.265697,243.925315,182.982136,222.809916,219.912947,198.918923,14.150312,239.715077,2.144248,48.235969,47.322121,181.249248,245.004145,179.409752,239.834110,131.919563,230.572829,-0.000449,0.031394,105.221400,63.826457,239.256629,22.136744,84.579829,0.668087,753543.109846,0.431820,9.305173,3.965843,4.908468,0.080836,0.074058,166.636125,105.200781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.419081,68.720522,119.889992,80.000000,33.667629,38.974684,45.822785,48.847937,51.822785,54.430380,67.635460,198.918923,88.657242,0.641722,199.599634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617301,49.220346,243.820425,182.990012,222.875483,219.892615,198.772684,14.149313,239.803315,2.154234,48.391648,47.573388,181.215513,244.887491,179.405493,239.686431,131.749617,230.692465,-0.000449,0.031396,104.852038,64.253450,239.271620,22.138631,84.663273,0.668025,753282.662528,0.431459,9.343864,3.785466,4.910873,0.081958,0.075480,166.654819,105.170896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.386550,68.699107,119.885682,80.000000,33.693729,38.974684,45.822785,48.909768,51.822785,54.430380,67.651118,198.772684,88.198152,0.639935,199.460571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661990,49.294007,243.833324,183.036143,222.932534,219.877525,199.001724,14.155450,239.721031,2.147975,48.573026,47.508376,181.198873,244.920782,179.403961,239.822950,131.689158,230.171171,-0.000449,0.031385,104.598644,63.888279,239.290972,22.140187,84.647316,0.669654,753345.817583,0.432260,9.447188,3.828264,4.921179,0.081584,0.074618,166.660743,105.188370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.388560,68.687825,119.905622,80.000000,33.708327,38.974684,45.822785,48.884453,51.822785,54.430380,67.616875,199.001724,88.703382,0.638856,199.690744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675813,49.294007,243.927515,183.036143,223.007442,219.875709,198.986782,14.152881,239.775012,2.142163,48.574677,47.429137,181.248707,245.071657,179.411056,239.826737,131.804109,230.820749,-0.000449,0.031359,104.623983,64.080593,239.277798,22.141507,84.653212,0.668109,753787.366337,0.431990,9.349015,4.037132,4.914020,0.081591,0.075046,166.692107,105.115001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391546,68.701626,119.938525,80.000000,33.670269,38.974684,45.822785,48.860522,51.822785,54.430380,67.704876,198.986782,87.704750,0.641332,199.174812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619886,49.338258,243.931695,183.030798,222.981261,219.853547,198.581279,14.152881,239.619910,2.142798,48.236694,47.498985,181.279553,245.132183,179.420917,239.794793,131.888871,230.725253,-0.000448,0.031380,104.757177,63.944518,239.334904,22.141559,84.709070,0.667881,754097.073769,0.431121,9.376300,3.927883,4.909858,0.081361,0.073697,166.710779,104.961127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.397634,68.684045,119.959682,80.000000,33.736129,38.974684,45.822785,48.853905,51.822785,54.430380,67.724060,198.581279,88.850727,0.637341,199.815567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592973,49.243984,244.000728,182.999857,222.887754,219.859433,198.611727,14.153309,239.845718,2.153553,48.128563,47.566825,181.287485,245.016629,179.447703,239.821135,131.887876,230.849744,-0.000448,0.031396,104.628099,64.237516,239.486090,22.143242,84.642448,0.667842,753606.135620,0.431017,9.361961,4.024358,4.910388,0.080153,0.076253,166.754672,104.905490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391222,68.696314,120.009258,80.000000,33.726322,38.974684,45.822785,48.886960,51.822785,54.430380,67.791935,198.611727,87.937577,0.644606,199.243498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573805,49.203306,243.877495,182.989168,222.853285,219.898461,198.260001,14.153024,239.872564,2.135350,48.479417,47.457219,181.242098,244.957617,179.447649,239.892886,131.872150,230.524446,-0.000449,0.031412,104.975115,64.017844,239.372899,22.145916,84.672252,0.668040,753391.541469,0.432448,9.464245,3.908541,4.916007,0.079295,0.075430,166.765279,104.984169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.390332,68.676720,120.025874,80.000000,33.778672,38.974684,45.822785,48.853378,51.822785,54.430380,67.717215,198.260001,88.395729,0.636900,199.609115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520325,49.281364,244.005676,183.017859,222.884143,219.919678,198.677774,14.155307,239.800483,2.128658,48.873507,47.463239,181.269141,245.009303,179.465516,239.704485,131.852409,230.647691,-0.000450,0.031394,105.218834,63.878988,239.386930,22.148068,84.629647,0.668792,753202.526754,0.432539,9.397913,3.950018,4.920067,0.081154,0.075113,166.785838,104.984570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387173,68.684771,120.062341,80.000000,33.769472,38.974684,45.822785,48.919839,51.822785,54.430380,67.685409,198.677774,88.299735,0.643732,199.506283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563534,49.281364,243.886051,183.017859,223.010180,219.929073,198.889765,14.150883,239.883335,2.119981,48.910574,47.620765,181.262484,245.081764,179.445917,239.847230,131.816671,231.068183,-0.000450,0.031367,105.017003,64.127112,239.522822,22.150062,84.656494,0.668586,753305.448827,0.433520,9.377143,3.859931,4.919483,0.079992,0.076489,166.761799,104.899138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402475,68.668953,120.076333,80.000000,33.784113,38.974684,45.822785,48.953341,51.822785,54.430380,67.775943,198.889765,88.897570,0.640423,199.734056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560970,49.406973,243.931049,183.081430,223.046237,219.936854,198.550000,14.158874,239.871550,2.121374,49.015602,47.389486,181.286520,245.057039,179.468159,239.838435,131.890409,230.668235,-0.000450,0.031387,105.013229,64.160260,239.263560,22.152462,84.589421,0.669955,753791.141415,0.433264,9.510780,3.919775,4.927384,0.080524,0.075244,166.762724,104.907699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.408365,68.696473,120.105926,80.000000,33.824090,38.974684,45.822785,48.934077,51.822785,54.430380,67.921333,198.550000,87.973764,0.642109,199.185001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552822,49.489431,243.982310,183.128969,223.078137,219.932379,199.106909,14.152595,239.741712,2.124333,48.903323,47.387755,181.321958,245.061393,179.477820,239.854484,131.873133,230.681382,-0.000448,0.031410,105.199630,63.860758,239.353381,22.154812,84.676976,0.669094,753916.848840,0.432402,9.465872,4.092213,4.920675,0.081272,0.073273,166.757630,104.906253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.423757,68.686564,120.117833,80.000000,33.776897,38.974684,45.822785,48.940227,51.822785,54.430380,67.954589,199.106909,88.340214,0.637173,199.283820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583061,49.509221,243.866785,183.143033,223.093718,219.916305,198.376149,14.155592,239.571629,2.120528,48.988664,47.483504,181.343022,244.962803,179.484526,239.792941,131.807667,230.840600,-0.000448,0.031414,105.036321,63.736828,239.304167,22.156268,84.645513,0.670022,753972.565255,0.433334,9.594145,3.888458,4.921838,0.081327,0.074206,166.735165,104.904218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.431278,68.701174,120.151509,80.000000,33.842083,38.974684,45.822785,48.949814,51.822785,54.430380,68.078576,198.376149,88.755724,0.644246,199.573395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580718,49.509221,243.969488,183.143033,223.071287,219.907926,198.834896,14.159445,239.793181,2.120507,49.102644,47.522118,181.347444,245.005916,179.499299,239.739100,131.695653,230.840046,-0.000448,0.031422,104.669924,63.852089,239.323520,22.158510,84.592324,0.669669,754282.039271,0.432292,9.685070,3.910011,4.923681,0.080143,0.076216,166.727570,104.882165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.456546,68.710732,120.159617,80.000000,33.778852,38.974684,45.822785,48.936674,51.822785,54.430380,68.143057,198.834896,88.357938,0.641900,199.428509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735697,49.574089,243.897678,183.166099,223.072244,219.906261,198.868134,14.153166,239.708615,2.130324,49.068323,47.597545,181.340035,244.943691,179.494829,239.736732,131.756746,230.377999,-0.000448,0.031412,104.511632,64.027135,239.279389,22.161158,84.667979,0.669388,754517.385605,0.433583,9.673445,4.027253,4.918349,0.082034,0.075217,166.918105,104.844208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.446562,68.712351,120.124642,80.000000,33.829263,38.974684,45.822785,48.942126,51.822785,54.430380,68.255039,198.868134,87.585551,0.638389,199.099123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626377,49.634010,243.908794,183.191697,223.169168,219.888012,198.246655,14.155307,239.623970,2.129875,48.894333,47.549655,181.359955,245.030242,179.535474,239.671400,131.869158,231.570164,-0.000449,0.031377,104.523674,64.007549,239.315303,22.163733,84.600059,0.669976,754971.111032,0.432589,9.675878,4.139087,4.920653,0.079991,0.075806,166.899556,104.994243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442027,68.721931,120.136156,80.000000,33.805652,38.974684,45.822785,48.855026,51.822785,54.430380,68.309112,198.246655,88.390266,0.641424,199.487675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587583,49.596078,243.980239,183.167224,223.184134,219.875036,198.891945,14.152738,239.698381,2.137820,48.582770,47.531005,181.381736,245.215796,179.549178,239.951925,131.914105,230.490370,-0.000450,0.031357,105.116352,64.006777,239.414545,22.165244,84.643909,0.667717,754581.883588,0.431095,9.579961,3.927664,4.903876,0.079348,0.075463,166.895486,104.898616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.430057,68.723221,120.098168,80.000000,33.840654,38.974684,45.822785,48.918253,51.822785,54.430380,68.429118,198.891945,88.997981,0.645475,199.688934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710794,49.596078,244.089742,183.167224,223.180395,219.849852,199.104786,14.153309,239.869417,2.140639,48.298938,47.643008,181.398496,245.081736,179.575945,239.776968,131.900534,230.790324,-0.000452,0.031338,105.144861,63.999997,239.386727,22.166094,84.698973,0.669525,754471.236283,0.433541,9.753257,4.202673,4.914902,0.079231,0.074725,166.901070,104.878262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.429841,68.731316,120.094617,80.000000,33.852026,38.974684,45.822785,48.942716,51.822785,54.430380,68.450492,199.104786,88.848311,0.640816,199.589288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692483,49.486407,243.994761,183.141345,223.211876,219.843184,198.077483,14.142178,239.729660,2.138348,48.170880,47.585095,181.367966,245.109866,179.568617,239.776267,131.949430,230.520130,-0.000452,0.031353,105.072466,64.058129,239.443470,22.167538,84.666158,0.669601,754142.522590,0.432439,9.755604,3.806886,4.920188,0.082111,0.074271,166.842138,104.854068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.425349,68.699797,120.057884,80.000000,33.936974,38.974684,45.822785,48.907000,51.822785,54.430380,68.410120,198.077483,88.895712,0.636842,199.673159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680209,49.381961,244.108588,183.104215,223.186223,219.838634,198.798249,14.146459,239.785915,2.129816,48.433184,47.505071,181.370040,245.036117,179.580296,239.858941,131.872804,230.704139,-0.000452,0.031356,105.121230,64.082993,239.397987,22.168065,84.604224,0.667942,753902.315808,0.430739,9.627761,3.918040,4.910196,0.081436,0.075444,166.817116,104.834156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.440107,68.724161,120.004186,80.000000,33.919512,38.974684,45.822785,48.886101,51.822785,54.430380,68.347018,198.798249,87.473691,0.636748,198.969895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800600,49.392405,244.123445,183.106746,223.234772,219.838606,198.062530,14.154308,239.888721,2.136450,48.821263,47.553205,181.367425,245.089279,179.549977,239.857337,131.659764,230.325761,-0.000452,0.031382,104.922567,64.156347,239.451194,22.168245,84.630296,0.667983,753375.947893,0.433004,9.537075,3.781247,4.910094,0.082016,0.075156,166.754598,104.807736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.422669,68.712485,119.970359,80.000000,33.951809,38.974684,45.822785,48.895937,51.822785,54.430380,68.377158,198.062530,88.139553,0.636202,199.273199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686033,49.538082,244.022907,183.153441,223.219250,219.826809,198.558152,14.143890,239.775991,2.127853,49.070299,47.671925,181.358792,245.036983,179.547235,239.808783,131.717904,230.824654,-0.000452,0.031369,104.508332,64.181378,239.466393,22.169035,84.601808,0.668565,753422.228946,0.431417,9.445356,3.917741,4.913598,0.080972,0.074348,166.709055,104.805008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.396395,68.705243,119.949638,80.000000,33.989551,38.974684,45.822785,48.826116,51.822785,54.430380,68.418791,198.558152,88.056523,0.646634,199.237046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663089,49.538082,244.081294,183.153441,223.165537,219.823681,198.678682,14.154451,239.839832,2.121181,49.112805,47.521510,181.388914,245.038219,179.548616,239.783651,131.818013,230.679809,-0.000452,0.031349,104.453438,64.077752,239.417400,22.170288,84.656710,0.667101,754122.971539,0.431870,9.331057,4.007634,4.902018,0.081018,0.073193,166.666657,104.867033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.414099,68.730900,119.940060,80.000000,33.952050,38.974684,45.822785,48.891387,51.822785,54.430380,68.604476,198.678682,87.961143,0.640540,199.243970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743470,49.638133,243.912460,183.169756,223.094242,219.833530,198.351489,14.151597,239.652294,2.125429,48.733520,47.545133,181.385966,245.065138,179.564127,239.786827,131.918560,230.368267,-0.000454,0.031332,104.556436,64.206726,239.379140,22.172552,84.625482,0.668669,754486.039330,0.432048,9.595438,4.111833,4.911298,0.080406,0.073305,166.636652,104.859352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.421556,68.713446,119.925446,80.000000,34.016531,38.974684,45.822785,48.905535,51.822785,54.430380,68.755845,198.351489,89.093272,0.642436,199.677172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646596,49.568042,244.112560,183.146690,223.142732,219.840423,199.185713,14.151168,239.782289,2.132981,48.461607,47.638269,181.393106,245.141594,179.573129,239.917922,131.925915,230.965300,-0.000452,0.031316,104.421209,64.303331,239.379528,22.174674,84.635290,0.668575,754081.761885,0.432001,9.619234,3.964619,4.914742,0.079609,0.076184,166.618335,104.850980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.447394,68.714433,119.935250,80.000000,33.941703,38.974684,45.822785,48.862656,51.822785,54.430380,68.817895,199.185713,88.293713,0.643459,199.321940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672290,49.568042,243.944646,183.146690,223.153577,219.851539,198.336890,14.156734,239.846365,2.131768,48.240641,47.624179,181.391920,245.174152,179.588559,239.906864,131.943579,230.645853,-0.000451,0.031307,104.594753,64.153056,239.498489,22.176608,84.671730,0.667903,753809.210197,0.432078,9.635951,3.762680,4.903407,0.081688,0.074524,166.589413,104.908639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437776,68.715174,119.931185,80.000000,34.028587,38.974684,45.822785,48.918224,51.822785,54.430380,68.802822,198.336890,89.161697,0.634410,199.663639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691384,49.467442,243.980784,183.106465,223.199117,219.883956,198.924112,14.150455,239.922949,2.123633,48.254421,47.592235,181.390097,245.164437,179.578977,239.905311,131.975541,230.861908,-0.000451,0.031306,104.706392,64.105774,239.573626,22.178614,84.663381,0.669087,753808.519077,0.431129,9.666307,3.949540,4.917005,0.081986,0.072498,166.586635,104.882157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.428684,68.699819,119.933762,80.000000,33.980123,38.974684,45.822785,48.904790,51.822785,54.430380,68.753802,198.924112,88.960333,0.641363,199.637557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737889,49.401475,244.028532,183.074117,223.257018,219.896333,198.881505,14.149884,239.779043,2.123694,48.522776,47.474059,181.387072,245.100395,179.613614,239.845253,131.994671,230.688628,-0.000451,0.031290,104.820733,64.113861,239.472060,22.180070,84.634731,0.668274,753706.671825,0.432748,9.639650,3.828007,4.911081,0.080529,0.074988,166.602869,104.893887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.446824,68.705135,119.980984,80.000000,34.040292,38.974684,45.822785,48.894737,51.822785,54.430380,68.727483,198.881505,88.095848,0.634621,199.054316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699279,49.450950,243.982663,183.094932,223.316486,219.897813,198.718419,14.151597,239.886663,2.127756,48.914439,47.439223,181.365595,245.075607,179.588768,239.878095,131.893764,230.484984,-0.000450,0.031283,105.007152,63.934086,239.556168,22.180905,84.662516,0.668074,753369.030829,0.431228,9.519248,3.866308,4.909921,0.079938,0.076252,166.624294,104.903580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.434696,68.704188,119.986205,80.000000,34.037809,38.974684,45.822785,48.868416,51.822785,54.430380,68.760054,198.718419,88.388337,0.635805,199.416629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650351,49.588107,244.069627,183.157660,223.261579,219.909676,198.555787,14.159873,239.746539,2.125363,49.193271,47.645837,181.382954,245.156352,179.576619,239.878223,131.843723,230.818926,-0.000449,0.031276,105.349012,64.105228,239.524308,22.181360,84.666879,0.667780,753047.512546,0.430818,9.405076,3.790828,4.906290,0.080965,0.075261,166.631671,104.891913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437639,68.712543,119.999040,80.000000,34.062108,38.974684,45.822785,48.890016,51.822785,54.430380,68.847064,198.555787,88.096695,0.641544,199.138069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712354,49.715647,244.046598,183.211106,223.218723,219.899945,198.825084,14.155164,239.774027,2.125796,49.290343,47.623097,181.383495,245.048748,179.570515,239.827065,131.761158,230.801647,-0.000449,0.031262,105.445569,64.141521,239.442424,22.182089,84.665996,0.668007,753686.763033,0.431606,9.494570,3.825474,4.909179,0.081175,0.075587,166.631198,104.941637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.433691,68.697777,119.994230,80.000000,34.080788,38.974684,45.822785,48.923488,51.822785,54.430380,69.049627,198.825084,87.971672,0.639849,198.995150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655275,49.715647,243.979719,183.211106,223.197841,219.908919,198.931971,14.154308,239.722178,2.121678,49.095649,47.522179,181.400409,245.234215,179.578970,239.882436,131.874690,231.134129,-0.000450,0.031263,105.282450,64.053270,239.472568,22.182950,84.661524,0.668978,754441.025275,0.432621,9.682477,3.984151,4.915768,0.081134,0.075260,166.612231,104.933370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402994,68.679032,119.988059,80.000000,34.084629,38.974684,45.822785,48.888024,51.822785,54.430380,69.240486,198.931971,88.135118,0.642933,199.385276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720403,49.710424,244.090172,183.224609,223.192648,219.916991,198.858333,14.149313,239.752813,2.129148,48.657626,47.485022,181.449903,245.173111,179.607522,240.001794,131.953209,230.700301,-0.000452,0.031242,104.999846,64.166218,239.353525,22.183389,84.633920,0.668518,755011.251668,0.431572,9.745713,4.061098,4.909174,0.081138,0.074379,166.652543,104.932907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.432949,68.717812,119.999367,80.000000,34.122930,38.974684,45.822785,48.921457,51.822785,54.430380,69.306880,198.858333,88.786358,0.643397,199.528116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820220,49.568317,244.075175,183.193666,223.197221,219.903762,198.205334,14.152881,239.757034,2.116681,48.380634,47.551615,181.436980,245.099303,179.612297,239.894047,131.901746,230.702562,-0.000453,0.031255,104.797715,64.153450,239.446830,22.183996,84.665022,0.669082,754677.884410,0.431908,9.804906,4.055616,4.913470,0.080403,0.075286,166.652562,104.928542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437477,68.690770,119.977821,80.000000,34.131303,38.974684,45.822785,48.884888,51.822785,54.430380,69.377935,198.205334,88.584832,0.642712,199.409115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739986,49.477887,244.098487,183.151191,223.227416,219.937422,198.712931,14.154308,239.874502,2.117169,48.356698,47.666099,181.455754,245.201662,179.637021,240.012330,131.927841,230.910979,-0.000452,0.031247,104.812547,64.227243,239.488721,22.184606,84.671207,0.668795,754212.433065,0.431450,9.732147,3.836089,4.909256,0.081270,0.073976,166.663184,104.893228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.475150,68.689086,119.954848,80.000000,34.140179,38.974684,45.822785,48.825913,51.822785,54.430380,69.292625,198.712931,88.092999,0.637516,199.188581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686357,49.477887,244.031787,183.151191,223.192354,219.987971,198.803145,14.150312,239.815754,2.118782,48.480874,47.587544,181.412755,245.154316,179.637136,239.877136,131.851030,231.146457,-0.000452,0.031236,104.712873,64.050417,239.443120,22.185040,84.625590,0.667108,753797.536982,0.431710,9.486662,3.888287,4.899119,0.078888,0.074777,166.661904,104.832462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435928,68.690879,119.903702,80.000000,34.162141,38.974684,45.822785,48.868709,51.822785,54.430380,69.250230,198.803145,88.817821,0.637589,199.563246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707166,49.491905,243.985067,183.131781,223.066867,219.978678,198.614478,14.158304,239.819496,2.125888,48.752957,47.671232,181.406180,245.121738,179.609128,239.956024,131.863193,231.274920,-0.000452,0.031245,104.742377,64.089447,239.466448,22.186472,84.594794,0.667876,753700.547028,0.431336,9.479315,3.929957,4.907490,0.081674,0.073774,166.685237,104.970960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.419838,68.656449,119.876807,80.000000,34.188296,38.974684,45.822785,48.899081,51.822785,54.430380,69.306580,198.614478,86.987897,0.641933,198.561713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719346,49.585084,243.983118,183.170319,222.993778,219.993608,198.312980,14.154879,239.889128,2.111830,48.973005,47.613390,181.411605,245.126002,179.626013,239.878117,131.844427,230.630939,-0.000454,0.031215,104.780246,64.089615,239.569892,22.188763,84.612608,0.668856,754312.257675,0.431756,9.534906,4.083279,4.911445,0.080015,0.076058,166.710477,104.996281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.409366,68.667139,119.828775,80.000000,34.148506,38.974684,45.822785,48.888021,51.822785,54.430380,69.350415,198.312980,88.815423,0.637286,199.511751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732143,49.720595,244.032841,183.215326,223.068675,220.004874,198.641582,14.152595,239.760835,2.103520,49.401004,47.544182,181.436897,245.103434,179.626616,239.790759,131.864495,230.452845,-0.000454,0.031203,104.845986,64.071977,239.419787,22.189834,84.609849,0.668798,754236.662632,0.431964,9.527347,4.112831,4.908449,0.081031,0.072272,166.741441,105.008175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.422885,68.681949,119.838124,80.000000,34.209541,38.974684,45.822785,48.881029,51.822785,54.430380,69.496778,198.641582,87.335019,0.650399,198.816394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658314,49.720595,244.075061,183.215326,223.104553,219.996689,199.039501,14.135185,239.725937,2.095029,49.435756,47.602306,181.432760,245.082752,179.617670,239.806271,131.829755,230.762733,-0.000456,0.031201,104.943203,64.138205,239.329445,22.189792,84.571985,0.668762,754581.054855,0.432645,9.607901,3.922306,4.907207,0.081759,0.074783,166.761349,105.089989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.408707,68.676452,119.774298,80.000000,34.192774,38.974684,45.822785,48.873120,51.822785,54.430380,69.695701,199.039501,87.785436,0.637116,199.066000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719778,49.832469,244.039884,183.245424,223.078444,219.968186,198.974082,14.153737,239.659664,2.100176,49.303806,47.709548,181.480587,245.042413,179.617593,239.718235,131.852470,230.624247,-0.000453,0.031206,104.703247,64.231900,239.387971,22.189296,84.580712,0.669055,754888.174885,0.431992,9.730150,3.844282,4.906944,0.079109,0.075701,166.800100,105.156418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.428505,68.686755,119.748677,80.000000,34.247098,38.974684,45.822785,48.915486,51.822785,54.430380,69.881832,198.974082,88.959306,0.648178,199.613914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755658,49.836867,244.035843,183.241768,223.062241,219.963562,198.483858,14.154736,239.769839,2.115513,49.189852,47.496617,181.490475,244.990247,179.626026,239.839186,131.703150,230.963644,-0.000453,0.031192,104.762442,64.126228,239.341490,22.188869,84.589240,0.670195,755160.796062,0.431824,9.806700,3.979847,4.915090,0.083075,0.073540,166.809935,105.043352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.399439,68.648036,119.685258,80.000000,34.225839,38.974684,45.822785,48.881601,51.822785,54.430380,69.968090,198.483858,88.302314,0.645662,199.305811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827773,49.435008,244.028198,183.109559,223.049995,219.957284,198.978642,14.151026,239.844416,2.110808,47.733061,47.774249,181.486239,245.102355,179.667572,239.888444,131.830395,230.709032,-0.000456,0.031220,105.521956,64.296654,239.453460,22.185678,84.602637,0.669552,755166.567263,0.431452,9.854838,3.912087,4.908306,0.079153,0.076174,166.834476,104.806427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.419946,68.660714,119.532527,80.000000,34.285238,38.974684,45.822785,48.836286,51.822785,54.430380,70.055447,198.978642,88.864556,0.636596,199.518321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783389,49.435008,244.068922,183.109559,222.980417,219.962415,198.507262,14.149456,239.971471,2.103524,47.746896,47.692760,181.441050,245.096205,179.668076,239.921751,131.835691,230.718563,-0.000456,0.031222,105.678276,64.278259,239.512095,22.186034,84.640681,0.669086,755753.854814,0.432168,9.822059,4.171766,4.904685,0.081115,0.072538,166.829125,104.834207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402699,68.644241,119.495916,80.000000,34.281555,38.974684,45.822785,48.813592,51.822785,54.430380,69.911672,198.507262,88.654989,0.640952,199.538423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780327,49.328364,244.101022,183.052176,222.953792,219.958053,198.942376,14.151311,239.859574,2.096104,48.092409,47.647183,181.430245,245.152534,179.652078,239.962069,131.873382,230.806936,-0.000458,0.031219,105.851864,64.355094,239.537445,22.186765,84.663345,0.667319,753890.755096,0.429904,9.345537,3.961744,4.897433,0.080501,0.076041,166.826644,104.853488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.396766,68.657823,119.485857,80.000000,34.297351,38.974684,45.822785,48.835662,51.822785,54.430380,69.839931,198.942376,89.001515,0.635314,199.564111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
