OSU 80 Ton Compressor Load Stand
49.769310,48.824300,243.691670,182.721109,223.144239,220.371152,199.204353,14.150883,239.328138,1.938866,47.585517,47.621577,181.092501,244.623399,179.331346,239.426257,131.628485,230.187825,-0.000444,0.031131,106.123235,64.278542,238.963188,22.057918,84.488360,0.669524,754960.865414,0.432371,9.084452,3.998381,4.904592,0.079491,0.076213,166.852978,105.032656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.563531,68.555414,119.556263,80.000000,34.361552,38.974684,45.822785,48.739956,51.822785,54.430380,71.109618,199.204353,88.219951,0.643304,199.126858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691600,48.927913,243.595510,182.742205,223.092879,220.376161,198.774107,14.149884,239.268465,1.940792,47.859125,47.640883,181.095889,244.683580,179.357274,239.353873,131.617763,230.077618,-0.000445,0.031128,106.054480,64.246016,238.967084,22.060288,84.514072,0.669233,754630.694566,0.432248,8.921645,4.033647,4.901149,0.079581,0.076047,166.871780,105.008465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.601714,68.574614,119.565015,80.000000,34.379453,38.974684,45.822785,48.699321,51.822785,54.430380,71.017463,198.774107,87.392301,0.644521,198.864112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725580,48.927913,243.669698,182.742205,223.058198,220.381547,198.669096,14.144033,239.366070,1.951542,47.793156,47.670118,181.100018,244.606406,179.351068,239.483458,131.708813,230.274023,-0.000445,0.031123,106.106396,64.117812,239.097470,22.061966,84.514144,0.668238,754504.893920,0.430049,8.795350,3.993983,4.896424,0.080041,0.075428,166.855018,104.929997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.601383,68.556824,119.600772,80.000000,34.351812,38.974684,45.822785,48.743054,51.822785,54.430380,71.087843,198.669096,88.660380,0.639973,199.352034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719265,48.935059,243.563974,182.743330,222.888946,220.369319,198.961378,14.153880,239.372484,1.955934,47.070474,47.804880,181.094768,244.731417,179.332509,239.405948,131.732241,230.256771,-0.000444,0.031151,105.989817,64.149058,239.101280,22.063852,84.510249,0.668945,755003.631959,0.431864,8.979494,3.968794,4.902147,0.078967,0.073626,166.880249,104.857646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.576433,68.565868,119.587635,80.000000,34.380647,38.974684,45.822785,48.734056,51.822785,54.430380,71.060184,198.961378,87.178911,0.646913,198.439014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740851,48.708047,243.718132,182.663167,222.688619,220.454505,198.434792,14.157305,239.492276,2.005873,47.510048,47.751939,181.049810,244.658938,179.320333,239.584412,131.596643,230.585862,-0.000446,0.031155,106.307188,64.101353,238.946278,22.076859,84.551340,0.668721,754577.857119,0.431775,8.944268,3.941736,4.900289,0.081232,0.072976,166.960896,104.766664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.555740,68.547595,119.655419,80.000000,34.388679,38.974684,45.822785,48.759833,51.822785,54.430380,70.450822,198.434792,88.544661,0.637448,199.418399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697740,48.894658,243.774974,182.746986,222.622136,220.466701,198.819174,14.149599,239.343851,2.011784,48.111560,47.619643,181.016271,244.786190,179.273426,239.472073,131.655899,230.963240,-0.000445,0.031181,106.410486,64.124194,239.061757,22.081037,84.539675,0.668617,754467.232420,0.431186,8.957961,3.912688,4.898785,0.079834,0.076142,166.945960,104.815717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.475393,68.558410,119.651117,80.000000,34.393951,38.974684,45.822785,48.739841,51.822785,54.430380,70.464360,198.819174,88.739659,0.648149,199.451129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685707,48.807261,243.754439,182.750924,222.520515,220.439640,198.808850,14.154023,239.303329,2.040701,47.313360,47.578584,181.098861,244.780799,179.317033,239.507137,131.687856,230.385058,-0.000447,0.031176,105.682298,64.165373,238.975791,22.093866,84.497375,0.668094,754665.169019,0.432013,8.708579,4.155426,4.899758,0.080117,0.076175,166.879638,104.893272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442689,68.548869,119.643089,80.000000,34.384980,38.974684,45.822785,48.774767,51.822785,54.430380,70.521612,198.808850,88.840197,0.637963,199.540783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723085,48.799840,243.705102,182.745299,222.564623,220.413465,198.960202,14.152881,239.124368,2.046125,47.556193,47.727373,181.081373,244.584173,179.319456,239.414239,131.638454,231.137109,-0.000447,0.031163,105.585824,64.130907,238.917217,22.098268,84.489424,0.669188,755087.161058,0.431844,8.939873,4.218886,4.905152,0.079731,0.073238,166.860731,104.907787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.476058,68.551179,119.689929,80.000000,34.365187,38.974684,45.822785,48.718331,51.822785,54.430380,70.392332,198.960202,87.333739,0.637516,198.805143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744326,48.879542,243.654757,182.746424,222.627604,220.395668,198.557283,14.152453,239.320718,2.080248,47.410840,47.709401,181.082296,244.655886,179.324444,239.442332,131.386637,229.953675,-0.000449,0.031196,104.512518,64.454739,238.969816,22.102101,84.532409,0.669348,754600.256471,0.431823,8.864953,3.998853,4.905927,0.078456,0.074374,166.815040,104.658899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.468811,68.530190,119.705913,80.000000,34.311114,38.974684,45.822785,48.734769,51.822785,54.430380,70.213841,198.557283,88.051872,0.636628,199.129611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760324,48.854257,243.751607,182.740517,222.627932,220.396615,198.755315,14.154879,239.387212,2.082612,47.262730,47.757147,181.061936,244.761043,179.297022,239.548086,131.353834,230.307395,-0.000448,0.031168,104.490829,64.275187,239.081558,22.101475,84.596795,0.668825,754669.547692,0.431074,8.818782,4.292819,4.901247,0.080098,0.075747,166.753484,104.620740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.430191,68.505153,119.688775,80.000000,34.316394,38.974684,45.822785,48.726955,51.822785,54.430380,70.181397,198.755315,87.476197,0.647043,198.922412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812423,48.785824,243.714870,182.705358,222.403574,220.442328,198.886139,14.154165,239.412158,2.093531,44.189765,47.718261,181.067417,244.846048,179.341302,239.492286,131.542841,230.225225,-0.000446,0.031183,104.848067,64.272187,239.103687,22.102449,84.600509,0.668290,755818.475696,0.431806,8.876473,4.159515,4.898142,0.080391,0.074064,166.710883,104.627131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.425995,68.504268,119.672311,80.000000,34.317853,38.974684,45.822785,48.702132,51.822785,54.430380,70.014129,198.886139,88.142492,0.641578,199.209076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627281,49.383610,243.634820,182.943319,222.437636,220.645608,199.135588,14.152310,239.157465,2.098064,48.119557,47.726639,181.138142,244.544178,179.254073,239.210434,131.447522,230.008545,-0.000448,0.031159,105.098900,64.192574,238.857256,22.111460,84.454283,0.667717,755878.974982,0.431193,8.834614,4.307585,4.898513,0.081686,0.075094,166.819602,104.843584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444995,68.533725,119.416866,80.000000,34.272029,38.974684,45.822785,48.771835,51.822785,54.430380,69.946721,199.135588,87.875895,0.645738,198.980831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696419,48.789122,243.531274,182.716609,222.434907,220.538117,198.875012,14.145032,239.249230,2.107069,46.145046,47.713676,181.105587,244.485862,179.372903,239.201852,131.689647,230.115209,-0.000450,0.031158,104.750599,64.293111,238.946242,22.090666,84.506319,0.667056,754927.744539,0.430415,8.712237,4.091812,4.892652,0.081721,0.073945,166.781949,104.957702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.541788,68.529020,119.194471,80.000000,34.112405,38.974684,45.822785,48.753118,51.822785,54.430380,69.044390,198.875012,88.279920,0.640251,199.283899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690966,48.688534,243.431781,182.656417,222.434597,220.550816,198.590902,14.154593,239.381043,2.110620,46.513648,47.735095,181.072794,244.541554,179.353708,239.316534,131.663784,229.877297,-0.000451,0.031166,104.722135,63.986579,238.933614,22.089803,84.446349,0.671977,758081.646965,0.432781,9.501919,4.116518,4.909292,0.081196,0.074931,166.784268,104.928284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.526063,68.504095,119.154519,80.000000,34.139819,38.974684,45.822785,48.773625,51.822785,54.430380,69.000682,198.590902,88.103835,0.645812,199.195150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729356,48.712994,243.627819,182.634759,222.429675,220.524710,199.083243,14.155021,239.294195,2.121522,46.829041,47.655767,181.046734,244.511392,179.333504,239.324459,131.707167,230.563826,-0.000451,0.031154,104.738407,64.332341,238.942037,22.088574,84.437064,0.669042,754843.401272,0.431747,8.835706,3.909160,4.900379,0.079885,0.076126,166.772698,104.920728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.533231,68.530825,119.163956,80.000000,34.097940,38.974684,45.822785,48.777110,51.822785,54.430380,68.846295,199.083243,87.593935,0.640444,198.816040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689427,48.712994,243.537575,182.634759,222.432400,220.505692,198.657943,14.155021,239.288148,2.118162,47.127631,47.796762,181.009380,244.539201,179.334860,239.265950,131.584683,230.150990,-0.000451,0.031151,104.532102,64.263242,238.898473,22.087347,84.429239,0.669233,754707.485628,0.432320,8.740775,3.857462,4.898914,0.080569,0.076475,166.752392,104.909436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.533923,68.519050,119.169715,80.000000,34.143670,38.974684,45.822785,48.755280,51.822785,54.430380,68.815956,198.657943,87.790899,0.641450,198.920642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683322,48.753119,243.580469,182.654729,222.427707,220.507864,198.774900,14.146031,239.216724,2.120783,47.637185,47.620948,181.015991,244.561292,179.273514,239.257612,131.517748,230.440730,-0.000451,0.031156,104.624947,64.061818,238.763687,22.085997,84.435333,0.669197,754465.994666,0.430860,8.725436,4.037731,4.899074,0.080391,0.075943,166.778239,104.847306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.537623,68.541883,119.159178,80.000000,34.094983,38.974684,45.822785,48.778084,51.822785,54.430380,68.803584,198.774900,87.901065,0.645079,199.048140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616493,48.881740,243.477298,182.698326,222.473952,220.505517,198.785534,14.149456,239.235186,2.116268,47.799054,47.754648,181.004931,244.482597,179.281272,239.271956,131.578298,230.069355,-0.000452,0.031139,104.840362,64.055115,238.906939,22.083903,84.420223,0.669480,754979.523848,0.432130,8.766829,4.025783,4.901195,0.078983,0.075624,166.802668,104.961462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.546735,68.564328,119.151077,80.000000,34.110236,38.974684,45.822785,48.783134,51.822785,54.430380,68.755392,198.785534,87.921169,0.643845,198.971980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740838,48.881740,243.496133,182.698326,222.633903,220.475915,198.390039,14.156734,239.168426,2.111665,47.548708,47.747957,181.021767,244.661476,179.271545,239.274671,131.608763,230.598840,-0.000451,0.031142,105.061002,64.116301,238.774554,22.081736,84.482374,0.669659,755414.756725,0.431988,8.813287,4.187085,4.902661,0.081235,0.075304,166.769281,104.964521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.530860,68.544240,119.110916,80.000000,34.079857,38.974684,45.822785,48.823020,51.822785,54.430380,68.848726,198.390039,88.470844,0.643256,199.175166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591237,48.736080,243.550463,182.634478,222.704740,220.415252,198.567487,14.151311,239.294407,2.109494,46.630991,47.631102,181.034623,244.598307,179.290708,239.368339,131.746172,230.524040,-0.000451,0.031138,105.676998,64.204480,238.982706,22.077858,84.393574,0.670601,755621.652384,0.432763,9.011248,4.005564,4.907185,0.081657,0.072129,166.707564,104.976832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.539090,68.532548,119.090461,80.000000,34.020639,38.974684,45.822785,48.754683,51.822785,54.430380,68.800303,198.567487,88.406692,0.643898,199.179178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739930,48.736080,243.512478,182.634478,222.609292,220.361034,198.847811,14.154023,239.161466,2.121705,46.774011,47.661590,181.030155,244.481438,179.292510,239.205790,131.721166,230.024133,-0.000452,0.031129,105.838728,64.289523,238.991617,22.074719,84.381710,0.668699,755186.709134,0.432364,8.882287,4.147528,4.895296,0.079886,0.075392,166.688655,105.059108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.550638,68.517119,119.092978,80.000000,34.056415,38.974684,45.822785,48.838870,51.822785,54.430380,68.618784,198.847811,88.206050,0.638553,198.987991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757549,48.645112,243.623917,182.595663,222.665199,220.333483,198.669714,14.152595,239.299614,2.134178,47.346697,47.818377,181.004462,244.596156,179.292993,239.460891,131.674966,229.978141,-0.000453,0.031107,105.794252,63.987032,239.045338,22.071614,84.476532,0.670623,754244.206684,0.433129,8.891811,3.985778,4.911159,0.080423,0.075195,166.702365,105.048616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560705,68.530547,119.121504,80.000000,34.055957,38.974684,45.822785,48.755506,51.822785,54.430380,68.475929,198.669714,87.986619,0.640181,198.922098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720694,48.716292,243.555837,182.606070,222.801183,220.331553,198.647922,14.158161,239.250592,2.138482,47.686098,47.757018,180.996545,244.618244,179.287275,239.271208,131.710402,230.200817,-0.000454,0.031096,105.710506,64.103516,238.920866,22.068406,84.419719,0.668872,753866.040248,0.430976,8.737565,3.847956,4.895714,0.079434,0.076058,166.742929,105.038461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.561335,68.536584,119.149182,80.000000,34.062880,38.974684,45.822785,48.743701,51.822785,54.430380,68.414283,198.647922,88.513161,0.639872,199.280988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627630,48.842439,243.643686,182.650792,222.853899,220.293673,198.624943,14.149741,239.303951,2.124641,47.970765,47.718223,181.017241,244.573672,179.272551,239.404254,131.749321,230.147669,-0.000453,0.031090,105.695664,63.981074,238.878835,22.066082,84.414886,0.667844,753673.721228,0.431028,8.628344,3.879162,4.896220,0.081137,0.072061,166.762560,105.112803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572576,68.551606,119.160376,80.000000,34.021560,38.974684,45.822785,48.763765,51.822785,54.430380,68.430959,198.624943,87.714505,0.641201,199.017298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629499,48.842439,243.422994,182.650792,222.868094,220.251119,198.579976,14.149741,239.265707,2.127440,48.303983,47.526871,181.025871,244.523452,179.279351,239.410284,131.651179,230.112083,-0.000452,0.031074,105.717653,63.805957,238.987825,22.062557,84.393683,0.668724,753799.083889,0.431513,8.737713,3.916300,4.898480,0.081884,0.072102,166.773969,105.138120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.577302,68.548451,119.171963,80.000000,34.054718,38.974684,45.822785,48.820414,51.822785,54.430380,68.511745,198.579976,88.665951,0.637798,199.403332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631186,48.955671,243.553023,182.705077,222.910396,220.222192,199.181127,14.155592,239.262569,2.127153,48.528760,47.680541,181.018707,244.593755,179.258504,239.299606,131.514647,230.277420,-0.000453,0.031062,106.009237,63.828307,238.848791,22.060251,84.438777,0.670078,754032.858720,0.432541,8.960387,3.860063,4.909436,0.079637,0.075340,166.753193,105.172560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.576294,68.553259,119.159175,80.000000,33.997659,38.974684,45.822785,48.821784,51.822785,54.430380,68.589869,199.181127,87.426884,0.644871,198.709234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595968,49.095291,243.457778,182.769770,222.985613,220.193337,198.633162,14.155878,239.243732,2.128278,48.599024,47.556399,181.066354,244.426202,179.244929,239.218728,131.566209,229.881683,-0.000453,0.031050,106.147054,63.847051,238.849566,22.059026,84.377509,0.669720,754302.854819,0.432538,8.958446,3.946610,4.904805,0.081453,0.073407,166.725964,105.098889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575985,68.555442,119.165514,80.000000,33.994084,38.974684,45.822785,48.823211,51.822785,54.430380,68.566908,198.633162,88.104394,0.637450,199.101405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539104,49.186540,243.558896,182.818149,223.008630,220.180921,198.959707,14.149171,239.237352,2.127393,48.211550,47.608332,181.071063,244.476259,179.242260,239.446058,131.548375,230.153628,-0.000452,0.031060,105.922175,64.010234,238.907796,22.058466,84.491119,0.669721,755119.165082,0.431296,9.069927,4.137008,4.907258,0.080429,0.074248,166.690059,105.039081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.569679,68.537892,119.140373,80.000000,33.916540,38.974684,45.822785,48.846492,51.822785,54.430380,68.697575,198.959707,87.914047,0.646831,199.184804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586938,49.186540,243.447213,182.818149,223.040348,220.136492,198.879772,14.162157,239.202287,2.127992,47.930571,47.671349,181.106117,244.433953,179.281454,239.214250,131.436838,230.010882,-0.000453,0.031090,105.346314,64.092319,238.788624,22.057610,84.503289,0.670634,755244.197262,0.432940,9.246110,3.956465,4.908822,0.079468,0.076525,166.700896,105.095277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.574275,68.547076,119.162349,80.000000,33.971623,38.974684,45.822785,48.882794,51.822785,54.430380,68.788621,198.879772,88.562402,0.642266,199.486613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679128,49.113980,243.508783,182.806617,222.988283,220.134131,198.881029,14.151311,239.294244,2.136050,47.487016,47.630939,181.119052,244.543343,179.301435,239.356930,131.531435,229.835653,-0.000453,0.031085,105.199027,64.032304,238.946811,22.056957,84.502893,0.670678,755657.483094,0.432867,9.396437,4.062952,4.916498,0.079906,0.075740,166.700994,105.188242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.614900,68.564986,119.189532,80.000000,33.926161,38.974684,45.822785,48.860290,51.822785,54.430380,68.720604,198.881029,89.018337,0.644565,199.677840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673680,48.988102,243.520499,182.767801,222.952709,220.123138,199.002464,14.152453,239.183758,2.131534,46.557136,47.667005,181.100134,244.428666,179.292820,239.270878,131.585015,229.795985,-0.000451,0.031114,105.016088,64.111366,238.873715,22.055935,84.516145,0.669736,755887.784744,0.432490,9.346737,4.127963,4.909503,0.079862,0.075181,166.694776,105.107882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599857,68.535341,119.197917,80.000000,33.927326,38.974684,45.822785,48.809144,51.822785,54.430380,68.717363,199.002464,88.289638,0.639039,199.482365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633498,48.764937,243.575081,182.687919,222.932890,220.115478,198.632745,14.149741,239.261458,2.118792,46.368902,47.691583,181.088467,244.572200,179.306987,239.288376,131.373194,230.152730,-0.000451,0.031102,104.913850,64.247343,238.850772,22.053796,84.519932,0.668682,755088.108865,0.431503,9.178497,3.976228,4.901632,0.081256,0.075789,166.704513,105.218693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.596689,68.540059,119.202645,80.000000,33.914111,38.974684,45.822785,48.811175,51.822785,54.430380,68.574534,198.632745,87.798166,0.634763,198.987283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740793,48.642913,243.540071,182.637291,222.965795,220.114176,198.475535,14.151739,239.267378,2.124174,46.416302,47.700241,181.051599,244.769355,179.294791,239.463783,131.511760,230.305235,-0.000450,0.031095,104.952211,64.043513,239.038281,22.052160,84.535095,0.668357,754468.242484,0.431119,9.058269,3.909708,4.902405,0.081558,0.072053,166.699198,105.175169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.605380,68.542131,119.233564,80.000000,33.894575,38.974684,45.822785,48.838206,51.822785,54.430380,68.310056,198.475535,88.951300,0.639791,199.694206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606410,48.642913,243.584767,182.637291,222.941904,220.095885,198.793643,14.154879,239.305493,2.126678,46.716541,47.624111,181.032543,244.533660,179.299706,239.360661,131.620653,230.280787,-0.000450,0.031080,104.756075,64.108565,238.982684,22.051147,84.511006,0.668358,754800.840754,0.432024,8.876793,4.237839,4.907474,0.079384,0.075777,166.717964,105.208327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.603021,68.529788,119.217946,80.000000,33.901056,38.974684,45.822785,48.776791,51.822785,54.430380,68.134136,198.793643,88.196872,0.643403,199.213443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658731,48.637967,243.574595,182.622665,222.971051,220.070830,198.593939,14.152453,239.330688,2.139774,46.753861,47.660020,180.993890,244.574748,179.292373,239.391808,131.658232,230.815423,-0.000450,0.031057,104.901576,64.168214,239.023984,22.050453,84.578530,0.666753,753663.171661,0.431179,8.643505,4.148954,4.896184,0.081082,0.075729,166.732560,105.249791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.595628,68.515717,119.228561,80.000000,33.866331,38.974684,45.822785,48.854530,51.822785,54.430380,68.067184,198.593939,88.572968,0.633650,199.575166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712915,48.639066,243.689095,182.613945,222.934143,220.055021,199.192560,14.153594,239.479904,2.136048,46.742326,47.705182,181.036859,244.799019,179.305139,239.430598,131.761139,230.031377,-0.000448,0.031059,105.223291,64.184384,239.073095,22.049844,84.600834,0.668416,753380.688784,0.431749,8.782889,4.032098,4.910349,0.082519,0.075068,166.766120,105.346534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.631063,68.551697,119.194726,80.000000,33.888882,38.974684,45.822785,48.826448,51.822785,54.430380,68.004648,199.192560,88.902258,0.640482,199.670130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622715,48.616256,243.732726,182.599038,222.895860,220.063644,198.460701,14.152595,239.463052,2.137531,46.806635,47.653341,181.019588,244.793113,179.277489,239.572531,131.766842,230.314907,-0.000447,0.031045,105.404244,64.217526,239.095101,22.048477,84.567712,0.667214,753050.404599,0.431622,8.723640,4.168504,4.904970,0.078938,0.074077,166.751069,105.445237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.605033,68.503126,119.139675,80.000000,33.922340,38.974684,45.822785,48.796372,51.822785,54.430380,67.943321,198.460701,87.983392,0.637125,199.115764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783908,48.616256,243.792883,182.599038,222.865649,220.094184,198.406104,14.145746,239.440348,2.128483,46.885817,47.635770,181.014694,244.795587,179.268890,239.559977,131.804334,230.168323,-0.000445,0.031034,105.599859,64.121648,239.155636,22.047731,84.558679,0.666598,752419.335410,0.429775,8.668549,3.810344,4.901927,0.081094,0.074777,166.715873,105.464695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.588352,68.542083,119.110960,80.000000,33.938871,38.974684,45.822785,48.849806,51.822785,54.430380,67.856770,198.406104,88.222439,0.634346,199.346212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563048,48.613507,243.817378,182.593413,222.811554,220.109433,198.797878,14.152167,239.515250,2.136312,47.252343,47.548140,180.997362,244.944328,179.264821,239.599809,131.814824,230.345168,-0.000446,0.031034,105.782862,64.034304,239.205947,22.049242,84.477055,0.667891,752540.489077,0.432220,8.739304,3.897022,4.911717,0.079033,0.074211,166.714415,105.449197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.581719,68.532933,119.127876,80.000000,33.914559,38.974684,45.822785,48.758029,51.822785,54.430380,67.791529,198.797878,88.874310,0.641962,199.543812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675913,48.691558,243.836929,182.633072,222.777324,220.127684,198.298632,14.155735,239.442166,2.128102,47.821528,47.689942,180.994657,244.895221,179.265435,239.520095,131.709597,230.208348,-0.000446,0.031028,105.807494,64.179500,239.118472,22.051977,84.495374,0.666409,752178.919703,0.430843,8.572189,3.811781,4.897022,0.080490,0.071725,166.711875,105.361227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.591520,68.530714,119.134237,80.000000,33.968743,38.974684,45.822785,48.885733,51.822785,54.430380,67.723264,198.298632,87.265151,0.638734,198.678864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694923,48.893833,243.805614,182.723359,222.770806,220.136643,198.604844,14.152453,239.525832,2.131431,48.392182,47.640528,180.975096,244.821761,179.253222,239.552342,131.629302,230.176662,-0.000446,0.031020,105.735276,63.997507,239.161527,22.056424,84.464650,0.669529,752594.756298,0.432151,8.798521,3.858894,4.919338,0.079640,0.076170,166.671365,105.349125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.573272,68.514063,119.119175,80.000000,33.921646,38.974684,45.822785,48.807616,51.822785,54.430380,67.724942,198.604844,89.417170,0.636403,199.661239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582020,49.109858,243.694257,182.806617,222.812355,220.135096,198.716074,14.150027,239.440870,2.133661,48.695073,47.584010,181.037838,244.757173,179.244427,239.443002,131.679719,230.591153,-0.000446,0.031023,106.098027,64.275563,239.059411,22.059304,84.465678,0.668416,753116.453900,0.432276,8.759408,3.919558,4.908555,0.078968,0.074767,166.688637,105.340839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.587019,68.547396,119.138096,80.000000,33.935849,38.974684,45.822785,48.813911,51.822785,54.430380,67.883253,198.716074,89.029408,0.647201,199.536574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580413,49.109858,243.751091,182.806617,222.857858,220.130222,198.570366,14.147601,239.454298,2.138279,48.727806,47.477137,181.043070,244.640401,179.260384,239.532822,131.733311,230.112554,-0.000446,0.031013,106.260078,63.809044,239.112622,22.061085,84.487603,0.668857,754035.158355,0.431689,8.941969,3.989528,4.906047,0.081490,0.072559,166.698512,105.240988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.574674,68.537085,119.134727,80.000000,33.925536,38.974684,45.822785,48.879108,51.822785,54.430380,68.081318,198.570366,88.010005,0.631812,198.919069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624207,49.221171,243.651655,182.838682,222.825964,220.125512,198.625717,14.154023,239.517269,2.139982,48.272351,47.714707,181.073856,244.687883,179.248383,239.393378,131.783294,230.376896,-0.000445,0.030994,106.406544,64.016719,239.060470,22.062854,84.511980,0.670344,754661.509840,0.432798,9.275163,4.074070,4.914972,0.081928,0.075059,166.683598,105.224690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.569503,68.510696,119.129272,80.000000,33.918689,38.974684,45.822785,48.884106,51.822785,54.430380,68.190801,198.625717,87.531081,0.635982,198.818439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665544,49.109033,243.793756,182.815336,222.814037,220.120779,198.755755,14.151168,239.514742,2.147273,47.577135,47.706005,181.084290,244.728869,179.276942,239.522211,131.760981,230.450765,-0.000444,0.030977,106.302611,64.256121,239.134627,22.065085,84.545156,0.670267,754394.261151,0.433121,9.276832,3.864631,4.916278,0.079303,0.075959,166.719993,105.173029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565074,68.531607,119.148648,80.000000,33.902440,38.974684,45.822785,48.862022,51.822785,54.430380,68.200912,198.755755,88.142637,0.643441,199.100146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734364,48.958420,243.791504,182.775676,222.823781,220.082901,198.314009,14.150883,239.366545,2.145338,47.330245,47.613943,181.119184,244.764082,179.308217,239.582879,131.722650,230.499452,-0.000445,0.030991,105.829160,63.977805,239.095346,22.066907,84.525647,0.669655,754414.773205,0.432702,9.342672,3.900756,4.909935,0.080147,0.072416,166.764845,105.267872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582744,68.533130,119.188286,80.000000,33.939436,38.974684,45.822785,48.840594,51.822785,54.430380,68.087635,198.314009,88.116637,0.646557,199.110492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680770,48.958420,243.799001,182.775676,222.842681,220.069302,198.495954,14.147315,239.452541,2.126178,47.287775,47.728792,181.097414,244.806154,179.327773,239.548672,131.797268,230.642638,-0.000444,0.030991,105.482912,64.077151,239.108910,22.068652,84.476659,0.668928,754100.400191,0.431874,9.187638,3.947118,4.908710,0.083418,0.073232,166.752037,105.199622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.587275,68.528948,119.203878,80.000000,33.953102,38.974684,45.822785,48.800072,51.822785,54.430380,67.924306,198.495954,88.478489,0.641626,199.268439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643875,48.886413,243.844894,182.748112,222.937272,220.070923,198.659796,14.160872,239.495681,2.120365,47.327119,47.666166,181.058934,244.847030,179.319503,239.624323,131.748831,230.317144,-0.000444,0.030965,105.553771,63.930457,239.206657,22.070851,84.448946,0.667902,753579.310902,0.431914,8.965673,4.001297,4.901872,0.080066,0.075102,166.695553,105.169289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556051,68.518395,119.172438,80.000000,33.909930,38.974684,45.822785,48.830590,51.822785,54.430380,67.828435,198.659796,89.186200,0.640683,199.641924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669117,48.901803,243.871426,182.746986,222.982610,220.057149,198.618891,14.153594,239.490854,2.126623,47.916412,47.712005,181.064169,244.771374,179.331029,239.405336,131.626416,230.270198,-0.000443,0.030962,105.783012,64.054843,239.195464,22.073170,84.480499,0.668840,753318.127938,0.432009,9.021232,3.973272,4.907311,0.079529,0.075414,166.711566,105.163247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.584298,68.525130,119.204164,80.000000,33.972177,38.974684,45.822785,48.850863,51.822785,54.430380,67.796847,198.618891,89.064567,0.638589,199.589446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636701,49.058462,243.852514,182.806335,223.052932,220.054790,199.003008,14.157305,239.586416,2.121668,48.223177,47.543531,181.063833,244.801421,179.299663,239.654003,131.620199,230.860596,-0.000443,0.030948,105.547744,64.046465,239.263948,22.075328,84.531146,0.669390,753377.456318,0.431924,8.987500,3.915761,4.911883,0.081712,0.073167,166.691734,105.148081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575224,68.547197,119.204927,80.000000,33.923402,38.974684,45.822785,48.838133,51.822785,54.430380,67.782194,199.003008,88.555172,0.633835,199.275953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712552,49.058462,243.737846,182.806335,223.087680,220.051150,198.457784,14.153166,239.511183,2.123721,48.424888,47.645952,181.077736,244.798755,179.309162,239.631285,131.753715,230.377019,-0.000445,0.030931,105.542924,64.055722,239.225220,22.077940,84.483077,0.668898,753848.964795,0.431761,8.976702,4.022886,4.909921,0.081430,0.075382,166.705502,105.212974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.585460,68.565783,119.231548,80.000000,33.977543,38.974684,45.822785,48.858141,51.822785,54.430380,67.918394,198.457784,87.741334,0.634470,198.828825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707727,49.158780,243.827240,182.841214,223.049896,220.073575,198.588676,14.147030,239.511093,2.123552,48.166362,47.624546,181.123436,244.844802,179.316172,239.477002,131.796644,230.609051,-0.000445,0.030924,105.609814,64.078663,239.221694,22.080676,84.535438,0.669143,754405.969840,0.431425,9.166994,4.221223,4.912746,0.079577,0.073779,166.705458,105.106518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575511,68.575749,119.241705,80.000000,33.921527,38.974684,45.822785,48.846176,51.822785,54.430380,68.011070,198.588676,87.579186,0.638736,198.841217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738078,49.140640,243.733679,182.849090,223.089418,220.074386,198.772390,14.150598,239.384075,2.122496,48.027703,47.560215,181.135303,244.729771,179.325848,239.528648,131.761920,230.492310,-0.000444,0.030912,105.738649,63.991732,239.171583,22.083658,84.486792,0.668498,753657.240369,0.431870,9.088321,3.930374,4.902944,0.082762,0.074336,166.698098,105.099867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572692,68.572505,119.219458,80.000000,33.965726,38.974684,45.822785,48.819731,51.822785,54.430380,67.994956,198.772390,87.393095,0.643674,198.815056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661774,49.140640,243.865279,182.849090,223.110828,220.067610,198.312929,14.153594,239.449831,2.115292,48.027722,47.667497,181.126275,244.773337,179.333424,239.504753,131.692247,230.185803,-0.000443,0.030899,105.894284,64.206764,239.116005,22.086380,84.500765,0.668573,753858.709689,0.431798,9.193642,3.962969,4.905218,0.080302,0.075896,166.683911,105.128979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582428,68.586016,119.211627,80.000000,33.936984,38.974684,45.822785,48.802914,51.822785,54.430380,67.995035,198.312929,88.079530,0.645338,198.997550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725305,49.114530,243.741231,182.841495,223.082473,220.047963,198.794568,14.148314,239.505187,2.114926,48.090415,47.576775,181.132362,244.780980,179.350236,239.592371,131.729476,230.295444,-0.000443,0.030955,106.147708,64.214715,239.125736,22.088514,84.529073,0.668434,753896.955925,0.431086,9.144045,3.959703,4.900344,0.079582,0.075786,166.673876,105.141794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.583470,68.589971,119.158313,80.000000,33.969885,38.974684,45.822785,48.846767,51.822785,54.430380,67.995115,198.794568,89.549964,0.646205,199.635000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684145,49.114530,243.905808,182.841495,223.068041,220.051110,198.745371,14.154165,239.499760,2.129823,48.049143,47.585225,181.140521,244.842286,179.344745,239.606534,131.781536,230.363326,-0.000443,0.030966,105.995091,64.328871,239.110213,22.090340,84.489442,0.669351,754297.529753,0.432809,9.223157,3.929563,4.910523,0.079066,0.072135,166.631062,105.123248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.581040,68.600002,119.099230,80.000000,33.944624,38.974684,45.822785,48.810574,51.822785,54.430380,67.967549,198.745371,88.405105,0.642155,199.133309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683069,49.128547,243.792907,182.852746,223.000165,220.082592,198.728205,14.153024,239.549611,2.132440,47.908124,47.710459,181.129636,244.757062,179.345288,239.635706,131.861976,230.491635,-0.000442,0.030985,105.369278,64.093478,239.153124,22.091729,84.494833,0.668112,753884.247576,0.431078,9.131172,3.928049,4.901754,0.081644,0.075107,166.587616,105.157437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567981,68.575259,119.037913,80.000000,33.995296,38.974684,45.822785,48.834183,51.822785,54.430380,67.978636,198.728205,89.287297,0.630652,199.597156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688906,49.094466,243.920742,182.848527,222.979537,220.082401,198.855342,14.151026,239.509532,2.136231,48.194894,47.648360,181.146371,244.875953,179.333616,239.707049,131.697311,230.575665,-0.000442,0.030972,105.190856,64.061259,239.169890,22.094120,84.511710,0.669163,753750.342961,0.431587,9.173843,3.898095,4.909128,0.080959,0.075488,166.566560,105.222266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.580573,68.593299,118.977728,80.000000,33.973192,38.974684,45.822785,48.834112,51.822785,54.430380,67.977209,198.855342,88.953103,0.639524,199.451365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634646,49.159605,243.826566,182.867373,222.896998,220.079456,198.488423,14.154593,239.488258,2.143860,48.631339,47.572983,181.132186,244.873795,179.364096,239.480002,131.686020,230.829970,-0.000442,0.031002,105.250623,64.168067,239.169705,22.097139,84.491714,0.669063,753563.373931,0.431714,9.188976,3.859427,4.906961,0.080877,0.075971,166.544817,105.350113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.518659,68.589356,118.920743,80.000000,33.980095,38.974684,45.822785,48.831447,51.822785,54.430380,67.938282,198.488423,88.422018,0.633152,199.120839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721837,49.159605,243.746845,182.867373,222.930236,220.055344,198.637705,14.152453,239.432836,2.133805,48.922415,47.642152,181.160485,244.800986,179.361797,239.548105,131.712918,230.209147,-0.000442,0.031030,105.366894,64.007145,239.121064,22.099725,84.481923,0.669013,754162.878109,0.431340,9.148842,4.051438,4.908958,0.079182,0.075235,166.499007,105.304876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.512353,68.612954,118.885595,80.000000,33.991273,38.974684,45.822785,48.863663,51.822785,54.430380,68.001580,198.637705,88.306443,0.635609,199.160925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
