OSU 80 Ton Compressor Load Stand
49.666248,49.328913,243.795805,182.920254,222.936605,220.087595,198.576238,14.147315,239.514484,2.122577,48.972269,47.662680,181.155339,244.771474,179.347775,239.513305,131.708249,230.751356,-0.000442,0.031007,105.364494,64.237566,239.121311,22.101964,84.451831,0.669730,754500.625876,0.432735,9.270271,4.145444,4.912427,0.080592,0.071859,166.490012,105.191281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.493730,68.584707,118.828644,80.000000,33.978778,38.974684,45.822785,48.838164,51.822785,54.430380,68.184101,198.576238,86.985914,0.639961,198.476701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624761,49.453149,243.690691,182.970041,223.004695,220.079898,198.164153,14.158018,239.467494,2.113556,48.804822,47.552042,181.201990,244.732938,179.382706,239.564916,131.718661,230.409622,-0.000441,0.031020,105.279666,64.106967,239.159424,22.103466,84.524908,0.668650,754111.162532,0.431520,9.179839,3.916497,4.902209,0.081586,0.074537,166.495580,105.194426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.502249,68.611959,118.851766,80.000000,33.988775,38.974684,45.822785,48.847795,51.822785,54.430380,68.334017,198.164153,88.588348,0.639691,199.413679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640757,49.449301,243.777622,182.975948,223.103864,220.073482,198.585803,14.152738,239.489998,2.111855,48.339035,47.541401,181.203808,244.817466,179.370122,239.528018,131.816446,231.115582,-0.000441,0.030979,105.435986,64.040919,239.174049,22.105272,84.554370,0.670036,754856.154547,0.432459,9.406789,4.097654,4.908682,0.080326,0.074188,166.498785,105.307429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464113,68.621074,118.841783,80.000000,33.944146,38.974684,45.822785,48.873492,51.822785,54.430380,68.373025,198.585803,88.971332,0.650516,199.593812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738504,49.308574,243.745695,182.955414,223.108447,220.052825,198.892926,14.153024,239.562196,2.116714,47.781484,47.679596,181.218625,245.035483,179.384603,239.555032,131.770537,230.132015,-0.000440,0.031008,105.131865,63.922118,239.182003,22.107492,84.586392,0.669968,755200.391109,0.433896,9.574074,3.976045,4.910667,0.080107,0.075103,166.478752,105.263364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.465025,68.606196,118.834880,80.000000,34.018233,38.974684,45.822785,48.866888,51.822785,54.430380,68.407799,198.892926,88.545814,0.639237,199.330791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704733,49.308574,243.843842,182.955414,223.111446,220.041208,198.407462,14.154165,239.504500,2.113771,47.956912,47.706890,181.234372,244.912628,179.400384,239.643530,131.638302,230.481513,-0.000440,0.031000,105.094008,64.273984,239.229808,22.109613,84.558571,0.669681,754753.827290,0.432803,9.553624,4.107835,4.910836,0.080985,0.075366,166.510333,105.326908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.480651,68.628940,118.862546,80.000000,33.968564,38.974684,45.822785,48.811301,51.822785,54.430380,68.297324,198.407462,88.240470,0.636435,199.292514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734243,49.229142,243.726884,182.931224,223.081252,220.033500,198.805448,14.153024,239.515616,2.097310,48.152236,47.659779,181.221488,244.867809,179.421823,239.669117,131.683441,230.290359,-0.000441,0.030973,105.227776,64.044798,239.142193,22.110710,84.514540,0.667954,754248.287644,0.430981,9.311538,3.833746,4.900543,0.081516,0.075863,166.524381,105.266968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.481084,68.630621,118.893395,80.000000,33.992077,38.974684,45.822785,48.830156,51.822785,54.430380,68.237517,198.805448,88.563665,0.638085,199.287440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740325,49.248106,243.891405,182.919691,223.042053,220.044219,198.578107,14.149599,239.497645,2.088480,48.300354,47.659440,181.235469,244.958772,179.438420,239.550792,131.643597,230.454092,-0.000441,0.030991,105.202456,63.953814,239.203705,22.112015,84.503235,0.668665,754854.610389,0.432339,9.346540,4.079806,4.905848,0.081966,0.072409,166.533017,105.206037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.489754,68.662595,118.925233,80.000000,33.966521,38.974684,45.822785,48.814192,51.822785,54.430380,68.248621,198.578107,88.409703,0.640765,199.227290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777126,49.283013,243.872114,182.922223,223.122331,220.056661,198.980251,14.151454,239.630087,2.075664,47.772965,47.688585,181.202196,244.973060,179.411354,239.650597,131.732547,230.483046,-0.000440,0.031018,104.962987,64.115921,239.359745,22.115867,84.557813,0.668307,754343.353972,0.431078,9.236521,3.972428,4.900585,0.079404,0.075036,166.514597,105.176838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.480113,68.642116,118.975375,80.000000,34.037367,38.974684,45.822785,48.813835,51.822785,54.430380,68.325080,198.980251,87.667824,0.637752,198.836339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784174,49.210727,243.843557,182.889594,223.098431,220.050090,198.674446,14.153880,239.656538,2.077346,47.205392,47.762321,181.217263,244.946204,179.439751,239.822358,131.835405,230.113936,-0.000440,0.031031,105.154276,64.317641,239.211412,22.117349,84.512196,0.668684,754602.738732,0.431557,9.249184,4.065586,4.903293,0.081724,0.073256,166.512234,105.153197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.480892,68.644560,119.015681,80.000000,34.028431,38.974684,45.822785,48.786090,51.822785,54.430380,68.342894,198.674446,89.336466,0.639137,199.615960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801121,49.032077,243.978527,182.811961,223.044645,220.028881,198.803971,14.151026,239.781819,2.068120,47.031536,47.736563,181.213184,245.093194,179.444528,239.727095,131.830616,230.697116,-0.000442,0.030991,105.334807,64.213180,239.462760,22.119501,84.568758,0.667932,754296.746322,0.430398,9.245969,3.986059,4.899281,0.080061,0.075937,166.533032,105.257061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.472166,68.643701,119.033985,80.000000,34.095452,38.974684,45.822785,48.794831,51.822785,54.430380,68.108306,198.803971,88.249124,0.644238,199.012263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757811,48.968864,244.058816,182.786365,223.097651,220.025829,198.642674,14.150169,239.696302,2.065126,47.459715,47.862408,181.168330,245.103952,179.413245,239.782792,131.778288,231.071713,-0.000442,0.030997,105.589056,64.247281,239.479851,22.120881,84.648308,0.667995,753595.948830,0.430892,9.166385,3.762987,4.898013,0.080263,0.072273,166.536709,105.216349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.470636,68.638840,119.036668,80.000000,34.089673,38.974684,45.822785,48.766230,51.822785,54.430380,68.094863,198.642674,89.311223,0.631923,199.568360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731364,49.047743,244.014702,182.803241,223.058729,220.020402,198.810811,14.149456,239.729093,2.065049,47.814932,47.750100,181.138295,245.094405,179.394967,239.796747,131.813905,230.993624,-0.000442,0.031010,105.893978,64.090400,239.290526,22.122765,84.602042,0.667146,753029.103680,0.430191,8.970190,3.957645,4.899057,0.081722,0.074102,166.560260,105.183670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459251,68.626586,119.070423,80.000000,34.153113,38.974684,45.822785,48.788513,51.822785,54.430380,68.011864,198.810811,89.258286,0.639323,199.520327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795402,49.047743,244.029961,182.803241,223.027902,220.020695,198.589895,14.154879,239.760176,2.073370,48.250690,47.609979,181.169001,245.039956,179.407269,239.794021,131.800251,231.069566,-0.000442,0.030980,106.115173,64.114609,239.477707,22.124446,84.562628,0.666985,753161.274775,0.430874,8.951824,4.131743,4.904935,0.079246,0.075278,166.611002,105.312675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.502456,68.646663,119.115063,80.000000,34.132099,38.974684,45.822785,48.800727,51.822785,54.430380,68.074064,198.589895,87.430652,0.632162,198.847944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784232,49.175271,243.934826,182.852746,222.997432,220.035078,198.668030,14.149741,239.801128,2.076939,48.472854,47.660558,181.147117,245.135096,179.390141,239.727766,131.748839,230.362004,-0.000442,0.031001,106.296135,64.195396,239.548765,22.126446,84.571156,0.667710,753259.918933,0.430849,9.058106,4.070754,4.906656,0.082431,0.076193,166.614818,105.413962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.481177,68.633624,119.108079,80.000000,34.139289,38.974684,45.822785,48.762425,51.822785,54.430380,68.192305,198.668030,87.401966,0.632878,198.633349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775622,49.282738,244.058555,182.910127,223.051504,220.054447,198.917584,14.157162,239.780764,2.082827,48.686123,47.751796,181.171208,245.074629,179.374390,239.869318,131.635901,231.143186,-0.000443,0.030994,106.497282,64.440663,239.358927,22.128560,84.625265,0.667357,753206.069397,0.430713,8.991776,4.109082,4.900653,0.080813,0.074779,166.645214,105.357508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.485053,68.640422,119.165112,80.000000,34.124842,38.974684,45.822785,48.769126,51.822785,54.430380,68.196699,198.917584,88.540189,0.645466,199.273002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684556,49.386633,244.039134,182.960477,223.072153,220.073156,198.795289,14.148314,239.747074,2.082431,48.680536,47.743598,181.198439,245.104715,179.400571,239.804243,131.732229,230.710892,-0.000443,0.031030,106.696199,64.161625,239.333926,22.130006,84.643945,0.667559,753825.465226,0.430833,9.130870,3.930362,4.899841,0.079192,0.075224,166.676160,105.317179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.482104,68.644945,119.176017,80.000000,34.189427,38.974684,45.822785,48.771794,51.822785,54.430380,68.319341,198.795289,88.241047,0.645938,199.215488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646142,49.386633,244.088952,182.960477,223.070799,220.107982,198.814252,14.147601,239.790652,2.079358,48.192588,47.509299,181.211897,245.011739,179.398915,239.707861,131.881807,230.600317,-0.000443,0.031011,106.887389,64.109944,239.423440,22.131102,84.638626,0.667727,754738.328103,0.430543,9.247252,4.297347,4.903174,0.080075,0.076348,166.666951,105.175859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.481075,68.622300,119.192644,80.000000,34.191192,38.974684,45.822785,48.820891,51.822785,54.430380,68.447127,198.814252,87.834407,0.638203,199.072766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724225,49.293457,243.936007,182.935724,223.043410,220.135443,198.973776,14.151168,239.711520,2.084639,47.940380,47.635670,181.235170,245.124582,179.413003,239.890705,131.783083,230.337802,-0.000443,0.031037,107.197798,64.178528,239.486397,22.133470,84.644540,0.668808,754834.387335,0.431847,9.445521,4.060512,4.911770,0.081814,0.075637,166.680404,105.184223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.493974,68.623606,119.257392,80.000000,34.209181,38.974684,45.822785,48.811409,51.822785,54.430380,68.389434,198.973776,88.842505,0.641545,199.476739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791149,49.157681,244.095395,182.906190,222.990711,220.160421,198.381372,14.149741,239.910631,2.088651,48.220616,47.582587,181.224440,245.251732,179.445466,239.982991,131.896225,230.829362,-0.000441,0.031080,107.451688,64.182818,239.551049,22.134769,84.636516,0.669452,754377.293029,0.432246,9.485368,3.874965,4.916574,0.081663,0.073771,166.709657,105.125343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.512153,68.648496,119.294774,80.000000,34.243294,38.974684,45.822785,48.768364,51.822785,54.430380,68.271160,198.381372,88.476974,0.645095,199.364465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647024,49.157681,244.106382,182.906190,223.031752,220.177171,198.796821,14.149171,239.826217,2.077121,48.520387,47.701408,181.216386,245.201268,179.416711,239.908590,131.961132,230.602213,-0.000443,0.031091,107.206472,64.178490,239.534978,22.136374,84.679374,0.668189,754470.308494,0.431087,9.311218,3.888237,4.905778,0.082228,0.074004,166.687857,105.076989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.494404,68.615309,119.291116,80.000000,34.279639,38.974684,45.822785,48.758494,51.822785,54.430380,68.273363,198.796821,88.075888,0.636616,199.139367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692732,49.333311,244.044376,182.985230,223.045672,220.183415,198.656777,14.148885,239.889509,2.080210,48.910559,47.573285,181.273181,245.091544,179.438908,240.007233,131.913437,231.333573,-0.000445,0.031128,106.901512,63.894946,239.491456,22.139037,84.609525,0.667585,753583.609761,0.431613,9.106117,3.935041,4.902385,0.079665,0.074537,166.727772,105.107991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.522610,68.632805,119.357348,80.000000,34.286114,38.974684,45.822785,48.838569,51.822785,54.430380,68.275565,198.656777,87.717858,0.638608,198.854789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718047,49.507022,244.139305,183.053301,223.048794,220.193331,198.325752,14.162299,239.770375,2.081055,49.110278,47.612202,181.260590,245.069461,179.429983,239.866796,131.925252,231.026546,-0.000444,0.031161,106.815893,63.989058,239.481702,22.141169,84.548780,0.668878,753616.557305,0.432134,9.255501,3.796255,4.916838,0.081218,0.073667,166.744787,105.117764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.541595,68.622347,119.365008,80.000000,34.313843,38.974684,45.822785,48.813602,51.822785,54.430380,68.471019,198.325752,88.161118,0.643084,199.193380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727434,49.507022,244.035197,183.053301,223.023583,220.201321,198.920703,14.152738,239.735154,2.076204,49.185342,47.702214,181.323375,245.181116,179.475915,239.842892,131.920075,230.939935,-0.000444,0.031207,106.419731,64.083881,239.480951,22.143802,84.602168,0.669220,754298.051533,0.432221,9.383719,4.081628,4.911068,0.079529,0.075163,166.776792,105.158267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.559139,68.647848,119.394290,80.000000,34.322640,38.974684,45.822785,48.798267,51.822785,54.430380,68.679026,198.920703,88.536673,0.645506,199.327015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686465,49.604599,244.089746,183.101402,223.053396,220.217186,198.401294,14.152453,239.746146,2.070211,49.169127,47.671391,181.305528,244.991726,179.460984,239.802677,131.900964,230.412708,-0.000444,0.031228,106.067733,64.134889,239.410671,22.145365,84.579450,0.669986,754717.108062,0.432928,9.531186,3.970104,4.910477,0.082057,0.072492,166.738528,105.094352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.514645,68.621072,119.353729,80.000000,34.323355,38.974684,45.822785,48.792574,51.822785,54.430380,68.824009,198.401294,88.319190,0.642534,199.226031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660420,49.663971,244.058502,183.134313,223.095286,220.231193,198.773187,14.151454,239.815588,2.075648,49.203487,47.747062,181.330721,245.082989,179.468134,239.767290,131.766363,230.729376,-0.000445,0.031258,105.851691,64.131113,239.533183,22.146584,84.578494,0.669308,754746.139195,0.431558,9.521457,3.947136,4.907456,0.081768,0.074866,166.734533,105.033892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.530532,68.634521,119.357775,80.000000,34.339728,38.974684,45.822785,48.816694,51.822785,54.430380,68.881882,198.773187,87.691750,0.639565,198.927723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685611,49.689259,244.027811,183.140783,223.088147,220.255004,198.691680,14.154451,239.742914,2.064879,49.007392,47.685409,181.358476,245.079279,179.486348,239.804023,131.817465,230.703479,-0.000444,0.031261,105.793087,64.103563,239.442526,22.148012,84.597877,0.670286,755210.616740,0.433234,9.661507,3.794747,4.912600,0.080444,0.073856,166.718833,105.045052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.516580,68.623014,119.338547,80.000000,34.358213,38.974684,45.822785,48.832616,51.822785,54.430380,69.005084,198.691680,88.669557,0.641904,199.434961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637471,49.624115,244.119761,183.130938,223.115103,220.266692,198.872648,14.153452,239.754009,2.060981,48.738908,47.695456,181.350209,245.090058,179.475846,239.835946,131.845297,230.674239,-0.000444,0.031289,105.804131,64.178361,239.385401,22.149340,84.622723,0.670690,756069.055899,0.432774,9.747891,4.032390,4.914548,0.081471,0.075087,166.713934,105.036638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.526755,68.611612,119.318885,80.000000,34.378419,38.974684,45.822785,48.819943,51.822785,54.430380,69.119935,198.872648,88.854729,0.646879,199.471664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754861,49.624115,244.163133,183.130938,223.179742,220.263697,198.862620,14.155021,239.734496,2.065318,48.561286,47.587543,181.366581,245.084594,179.522540,239.759449,131.926955,230.416093,-0.000445,0.031299,105.950609,64.234491,239.466266,22.150761,84.586301,0.670340,755956.397262,0.432786,9.747053,3.972866,4.911438,0.080423,0.074477,166.731855,104.963672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.505807,68.603892,119.283938,80.000000,34.398733,38.974684,45.822785,48.846886,51.822785,54.430380,69.119378,198.862620,88.510745,0.639558,199.326071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797023,49.545228,244.086409,183.123905,223.187645,220.284098,198.793945,14.155878,239.761338,2.060856,48.592890,47.734430,181.375868,245.094774,179.535541,239.903400,131.850592,230.788812,-0.000444,0.031330,105.394867,63.932650,239.391906,22.151915,84.556299,0.670718,755778.520814,0.432802,9.731849,3.935523,4.918054,0.081649,0.073917,166.724280,105.000637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.552695,68.641381,119.306202,80.000000,34.390023,38.974684,45.822785,48.780423,51.822785,54.430380,69.179683,198.793945,87.285002,0.638773,198.517771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704183,49.525988,244.025001,183.126718,223.192652,220.331445,198.348722,14.151026,239.823823,2.056838,48.608848,47.815508,181.334590,245.146032,179.522612,239.937989,131.901976,230.978380,-0.000443,0.031350,105.144752,64.248464,239.494412,22.153435,84.577521,0.669795,755188.456335,0.431684,9.610132,3.769857,4.907322,0.082564,0.073462,166.730535,104.994552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.528255,68.604388,119.278236,80.000000,34.415931,38.974684,45.822785,48.753799,51.822785,54.430380,69.153185,198.348722,87.388515,0.640097,198.513089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791672,49.502899,244.152810,183.111528,223.146418,220.344168,199.080970,14.154165,239.729063,2.064092,48.512426,47.778850,181.352533,245.175509,179.554996,239.805204,131.831133,231.068690,-0.000442,0.031344,104.674655,64.178257,239.332435,22.156654,84.569263,0.669342,755301.521671,0.431372,9.487582,3.967491,4.901626,0.082399,0.072715,166.748103,105.110140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.535166,68.627948,119.258614,80.000000,34.420097,38.974684,45.822785,48.805417,51.822785,54.430380,69.182492,199.080970,86.917074,0.648417,198.235828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765855,49.502899,244.032123,183.111528,223.122357,220.323811,198.596873,14.152738,239.747412,2.072684,48.464878,47.716834,181.375747,245.073477,179.573829,239.858701,131.822840,230.371857,-0.000442,0.031350,104.305293,64.229104,239.504283,22.159678,84.557633,0.670179,755368.123013,0.433307,9.564523,3.977729,4.909547,0.080655,0.072695,166.735610,105.135479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.543032,68.620464,119.249030,80.000000,34.476792,38.974684,45.822785,48.754134,51.822785,54.430380,69.206126,198.596873,86.928433,0.648622,198.291571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796244,49.485033,244.049180,183.090713,223.105255,220.310804,198.696346,14.155164,239.750655,2.070299,48.523532,47.830205,181.347038,245.213314,179.534717,239.892256,131.858332,230.763449,-0.000441,0.031361,104.163555,64.409914,239.447645,22.162562,84.527270,0.669504,755493.663273,0.430868,9.450794,4.077915,4.903487,0.080571,0.073986,166.719792,105.093903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.539345,68.627570,119.248905,80.000000,34.417831,38.974684,45.822785,48.766467,51.822785,54.430380,69.233156,198.696346,87.522679,0.651419,198.699399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843621,49.512244,244.103455,183.091557,223.121801,220.319132,198.798182,14.156448,239.713859,2.068824,48.649507,47.811672,181.369380,245.096327,179.548244,239.759246,131.752988,230.478899,-0.000440,0.031378,104.205959,64.357455,239.463288,22.164778,84.570092,0.669610,755471.312751,0.432127,9.477529,3.859570,4.903606,0.080310,0.075646,166.719752,105.084294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.546646,68.628246,119.234343,80.000000,34.460030,38.974684,45.822785,48.745728,51.822785,54.430380,69.276136,198.798182,88.690148,0.651347,199.247864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767141,49.514169,244.140710,183.068210,223.205067,220.343541,198.774513,14.152025,239.855057,2.069744,48.350358,47.730577,181.375662,245.176149,179.552692,239.928231,131.921652,230.702033,-0.000441,0.031377,104.756655,64.303044,239.445811,22.167132,84.569461,0.669469,755187.196286,0.431571,9.428193,3.951503,4.900956,0.082215,0.072786,166.708418,104.939874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.569858,68.663176,119.257371,80.000000,34.466243,38.974684,45.822785,48.674817,51.822785,54.430380,69.364513,198.774513,87.281973,0.646557,198.547511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746773,49.460295,243.998778,183.034174,223.213131,220.364785,198.921318,14.149884,239.685720,2.072060,48.346039,47.631624,181.373118,245.100232,179.578211,239.812006,131.883248,230.635085,-0.000440,0.031402,104.883819,64.425870,239.513502,22.168478,84.538305,0.668793,755645.065317,0.430943,9.406376,3.964270,4.897386,0.081529,0.071900,166.691145,104.965701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.578182,68.657814,119.249047,80.000000,34.521911,38.974684,45.822785,48.752741,51.822785,54.430380,69.412999,198.921318,88.031317,0.637724,199.012105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815920,49.460295,244.142921,183.034174,223.304653,220.384306,198.548767,14.156448,239.862913,2.089551,48.444460,47.666452,181.338474,245.159307,179.553834,239.891911,131.896673,230.391728,-0.000439,0.031429,105.230462,64.331318,239.405040,22.170019,84.589745,0.669768,755162.146487,0.431781,9.487466,3.868209,4.905661,0.079908,0.072708,166.685793,104.985903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.598887,68.661136,119.263050,80.000000,34.495038,38.974684,45.822785,48.760760,51.822785,54.430380,69.402566,198.548767,88.671342,0.648953,199.299084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821394,49.453699,244.040695,183.028548,223.391046,220.372298,198.952895,14.151597,239.750847,2.091693,48.569692,47.762312,181.307943,245.293830,179.551306,239.934322,131.877746,230.039826,-0.000439,0.031455,105.337083,64.201009,239.413241,22.172047,84.554171,0.669943,755278.722900,0.431635,9.454691,3.884835,4.904816,0.080490,0.072321,166.681720,104.916983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.589426,68.642083,119.289384,80.000000,34.524811,38.974684,45.822785,48.718983,51.822785,54.430380,69.435754,198.952895,88.284211,0.643361,199.083152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814062,49.485858,244.131696,183.037268,223.387147,220.389064,198.094858,14.151739,239.841697,2.093457,48.738253,47.791044,181.352475,245.091945,179.524285,239.972439,131.889216,230.340822,-0.000440,0.031447,105.634816,64.392277,239.509810,22.173065,84.552368,0.669091,755149.048134,0.431816,9.383091,3.792206,4.900902,0.078806,0.075863,166.661022,104.941551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.581075,68.642430,119.299441,80.000000,34.536908,38.974684,45.822785,48.713738,51.822785,54.430380,69.474830,198.094858,88.158972,0.638292,199.034568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707880,49.544129,244.059459,183.054708,223.397907,220.410730,198.800264,14.156591,239.765484,2.080215,48.864462,47.533884,181.338372,245.088290,179.540067,239.858643,131.940903,230.572578,-0.000440,0.031460,106.048406,64.009323,239.382993,22.173705,84.550764,0.669091,755141.991877,0.430855,9.370828,3.696492,4.898311,0.078214,0.074354,166.664957,104.881166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.614097,68.658527,119.322799,80.000000,34.555874,38.974684,45.822785,48.714434,51.822785,54.430380,69.549291,198.800264,87.401316,0.640822,198.590076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690171,49.544129,244.216688,183.054708,223.487201,220.420639,198.945900,14.152881,239.675479,2.083435,49.336615,47.526925,181.347041,245.019473,179.547277,239.738077,131.785361,230.849805,-0.000439,0.031476,106.006129,64.130743,239.303903,22.173942,84.521392,0.669459,755272.079414,0.432864,9.410575,3.783088,4.900859,0.081688,0.072634,166.657932,104.915134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.613899,68.629652,119.343285,80.000000,34.572416,38.974684,45.822785,48.773560,51.822785,54.430380,69.654071,198.945900,87.874615,0.642072,198.937715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771771,49.630437,243.953173,183.092682,223.468166,220.420256,198.567370,14.156163,239.589524,2.094664,49.589716,47.724969,181.358966,245.055963,179.540762,239.800846,131.740898,230.822725,-0.000439,0.031479,106.041819,64.217664,239.371960,22.172849,84.589006,0.670686,755497.510975,0.432464,9.578832,3.806842,4.909875,0.080878,0.071677,166.663970,104.997710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.613219,68.651828,119.369243,80.000000,34.561245,38.974684,45.822785,48.783979,51.822785,54.430380,69.792213,198.567370,87.880655,0.648812,198.826032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809155,49.830545,243.951907,183.163286,223.474115,220.417453,198.570580,14.151454,239.680589,2.096033,49.480938,47.728545,181.361526,244.927420,179.527077,239.647012,131.764697,230.312296,-0.000439,0.031463,106.042006,64.154636,239.328419,22.171338,84.487062,0.671412,756245.317163,0.432338,9.597192,4.052553,4.914789,0.081901,0.072566,166.655923,104.938106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570953,68.646404,119.379238,80.000000,34.564169,38.974684,45.822785,48.737328,51.822785,54.430380,69.853304,198.570580,87.836534,0.645791,198.832208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678196,49.891843,243.921251,183.190009,223.565543,220.452027,198.922218,14.155592,239.690611,2.101487,48.955898,47.694023,181.383110,244.834225,179.537259,239.654084,131.795852,230.469717,-0.000439,0.031460,106.058028,64.081181,239.314773,22.169840,84.507418,0.669726,756532.436302,0.432478,9.598940,4.088213,4.901436,0.081181,0.073080,166.664697,104.931517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565390,68.669082,119.417876,80.000000,34.561779,38.974684,45.822785,48.713329,51.822785,54.430380,70.134581,198.922218,88.229525,0.644641,199.078864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758182,49.721969,243.810021,183.135157,223.565388,220.441609,198.590049,14.152310,239.569000,2.089407,48.288835,47.811107,181.402231,244.967046,179.561223,239.641023,131.838642,230.529609,-0.000439,0.031486,105.809995,64.443488,239.268906,22.169156,84.636624,0.670540,756900.535779,0.432347,9.760342,3.898316,4.897732,0.081330,0.072363,166.697789,104.865552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565343,68.661555,119.441625,80.000000,34.596535,38.974684,45.822785,48.791490,51.822785,54.430380,70.316721,198.590049,86.657887,0.644970,198.129770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733097,49.721969,243.935708,183.135157,223.516261,220.416069,198.142052,14.153452,239.633229,2.088183,47.973983,47.794543,181.409695,244.864638,179.599356,239.794223,131.796401,230.923835,-0.000440,0.031493,105.805992,64.266082,239.273963,22.168378,84.580676,0.671987,757309.300881,0.432988,9.957326,3.918416,4.910026,0.080800,0.072483,166.730641,104.849162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.578288,68.681193,119.468261,80.000000,34.541249,38.974684,45.822785,48.739719,51.822785,54.430380,70.230510,198.142052,88.142943,0.643639,199.160374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835826,49.509771,243.906214,183.062303,223.468226,220.396748,198.797018,14.150883,239.677076,2.077625,48.074143,47.860848,181.375751,244.985412,179.603377,239.708047,131.814474,230.663346,-0.000439,0.031509,106.013333,64.338821,239.371574,22.168247,84.606838,0.669511,756457.959980,0.432712,9.704546,3.895121,4.899898,0.082737,0.073430,166.717066,104.880929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.578242,68.669926,119.488145,80.000000,34.613701,38.974684,45.822785,48.752815,51.822785,54.430380,70.303004,198.797018,88.690256,0.653895,199.333624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806910,49.456997,243.955514,183.030517,223.477377,220.401393,198.080067,14.155307,239.727590,2.072155,48.254341,47.841393,181.357245,245.020754,179.612529,239.788418,131.819852,230.809789,-0.000439,0.031528,105.973305,64.339651,239.389214,22.168308,84.579594,0.670361,756618.262579,0.433883,9.730536,4.065577,4.904897,0.081860,0.074579,166.727118,104.861750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.585193,68.664433,119.512427,80.000000,34.594317,38.974684,45.822785,48.689842,51.822785,54.430380,70.142009,198.080067,88.596011,0.643268,199.325205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728244,49.475688,243.973640,183.019266,223.514914,220.396866,199.175625,14.153024,239.779895,2.064791,48.436481,47.742135,181.363158,245.152774,179.597774,239.885878,131.899048,231.036369,-0.000440,0.031562,105.875741,64.347495,239.411568,22.168591,84.643151,0.668480,755662.979384,0.431170,9.411967,3.962802,4.894194,0.080800,0.075270,166.790128,104.909420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.583555,68.697699,119.519716,80.000000,34.640225,38.974684,45.822785,48.702552,51.822785,54.430380,70.130001,199.175625,88.063736,0.637702,199.046960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773297,49.475688,244.161800,183.019266,223.534158,220.385450,198.109868,14.155164,239.851659,2.069109,48.609587,47.723808,181.335224,245.034189,179.563503,239.771978,131.881749,230.767040,-0.000441,0.031569,106.018393,64.083693,239.326581,22.168546,84.531128,0.668993,755564.843273,0.432954,9.389116,4.005052,4.898025,0.078648,0.075445,166.765576,104.919909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.595649,68.664120,119.487275,80.000000,34.633552,38.974684,45.822785,48.745229,51.822785,54.430380,70.189278,198.109868,88.395243,0.638665,199.250107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709434,49.513069,243.929346,183.037831,223.525095,220.379950,198.855537,14.147458,239.684275,2.069253,48.890928,47.466760,181.347210,245.040387,179.576252,239.778614,131.902428,230.717545,-0.000442,0.031567,106.220832,64.017669,239.356076,22.168645,84.523916,0.669403,755419.615523,0.431343,9.489284,3.999499,4.906138,0.079982,0.076903,166.796382,104.919678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.597522,68.681792,119.534126,80.000000,34.703086,38.974684,45.822785,48.718271,51.822785,54.430380,70.269121,198.855537,88.602538,0.643401,199.358801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805225,49.602675,244.148127,183.082556,223.477052,220.386567,198.779962,14.152310,239.682916,2.070253,48.946479,47.688791,181.370031,245.077466,179.561453,239.819647,131.941686,230.946689,-0.000442,0.031582,106.468334,64.220345,239.353585,22.168815,84.585598,0.670085,755359.102688,0.433205,9.442610,3.929254,4.905478,0.082024,0.075706,166.830549,104.932999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.607017,68.691736,119.541351,80.000000,34.650989,38.974684,45.822785,48.753878,51.822785,54.430380,70.315593,198.779962,88.908172,0.640793,199.403608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759063,49.641157,243.910350,183.105903,223.472040,220.381547,198.557528,14.151454,239.761164,2.069032,48.901403,47.638392,181.363571,245.037349,179.559410,239.751970,131.866342,230.403874,-0.000442,0.031605,106.434844,64.159210,239.441488,22.167324,84.450352,0.670506,755473.509465,0.432231,9.546161,3.892479,4.907104,0.081501,0.072695,166.821715,104.961845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599757,68.709386,119.541887,80.000000,34.687409,38.974684,45.822785,48.697625,51.822785,54.430380,70.460661,198.557528,89.966232,0.639640,199.675401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809031,49.641157,244.058248,183.105903,223.460355,220.391743,199.037141,14.153166,239.753233,2.064411,48.879909,47.773628,181.375691,244.980825,179.568233,239.867604,131.840852,230.945423,-0.000442,0.031602,106.144415,64.229042,239.320178,22.165764,84.537151,0.669559,755419.368371,0.431593,9.536540,3.927721,4.902059,0.079392,0.076212,166.800843,104.998978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.597640,68.728455,119.546263,80.000000,34.666760,38.974684,45.822785,48.720880,51.822785,54.430380,70.559039,199.037141,88.033174,0.637006,198.973711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898258,49.667819,243.910629,183.116029,223.544943,220.385212,198.627945,14.149028,239.782436,2.061638,48.823059,47.643600,181.389477,245.165627,179.598298,239.812779,131.875507,231.070082,-0.000443,0.031537,106.067828,64.336149,239.418667,22.163580,84.549087,0.670795,755893.866741,0.432559,9.622821,3.826492,4.901828,0.082097,0.074163,166.812624,104.960520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599053,68.731120,119.562552,80.000000,34.699534,38.974684,45.822785,48.674459,51.822785,54.430380,70.669399,198.627945,88.340701,0.629668,199.149556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825982,49.657649,244.097716,183.107309,223.515296,220.363110,198.728662,14.148742,239.735408,2.065395,48.717516,47.643640,181.405221,245.001266,179.582316,239.717478,131.908941,230.892027,-0.000443,0.031536,105.976130,64.269541,239.321139,22.163628,84.566793,0.669849,755974.231883,0.431056,9.571082,4.028143,4.899879,0.080992,0.072664,166.812014,104.909243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.589413,68.758016,119.527388,80.000000,34.833227,38.974684,45.822785,48.632835,51.822785,54.430380,70.724801,198.728662,88.274673,0.643247,199.161043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764781,49.605699,244.135424,183.100277,223.450987,220.329455,198.478020,14.152025,239.858326,2.052887,48.435156,47.805299,181.407218,244.985900,179.588380,239.801597,131.928803,229.946881,-0.000443,0.031543,105.761253,64.297326,239.404369,22.163690,84.588663,0.668572,755720.975230,0.431105,9.505453,4.033993,4.888159,0.080872,0.072584,166.827081,104.994275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.618991,68.759437,119.528687,80.000000,34.781188,38.974684,45.822785,48.672993,51.822785,54.430380,70.789282,198.478020,88.478363,0.639876,199.354749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852983,49.518841,244.161908,183.074398,223.411571,220.324115,198.919830,14.146174,239.794782,2.059836,48.283630,47.732198,181.399884,245.085234,179.580291,239.777167,131.860977,230.515148,-0.000443,0.031539,105.862538,64.239529,239.330644,22.163087,84.590971,0.669442,755597.306610,0.431525,9.570031,3.942698,4.899005,0.079872,0.071776,166.782524,104.956322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.613647,68.748257,119.499964,80.000000,34.812177,38.974684,45.822785,48.704953,51.822785,54.430380,70.796601,198.919830,88.194907,0.641323,199.150933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825974,49.518841,244.031711,183.074398,223.315840,220.302067,198.818660,14.137326,239.739354,2.059934,48.306005,47.675594,181.379630,245.075405,179.576981,239.891042,131.843902,230.839801,-0.000444,0.031517,106.045010,64.401714,239.453955,22.163815,84.613239,0.669782,755311.343093,0.432532,9.581441,3.615133,4.905787,0.079588,0.073281,166.784353,104.957076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.597925,68.758662,119.484621,80.000000,34.841978,38.974684,45.822785,48.651702,51.822785,54.430380,70.762646,198.818660,89.101926,0.640337,199.639485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675485,49.480910,243.921556,183.067085,223.326521,220.291285,198.938191,14.148029,239.770814,2.047094,48.544983,47.800003,181.371442,244.986321,179.580964,239.754575,131.814866,231.394748,-0.000445,0.031510,106.270231,64.275362,239.259404,22.164404,84.570669,0.668655,755201.888779,0.430608,9.403289,3.868078,4.897639,0.078330,0.074720,166.787342,104.890901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.623927,68.742781,119.478342,80.000000,34.802504,38.974684,45.822785,48.662554,51.822785,54.430380,70.771250,198.938191,88.452651,0.641332,199.346488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
