OSU 80 Ton Compressor Load Stand
49.662538,49.213750,243.653802,182.889875,223.010495,220.549408,198.137230,14.150883,239.324869,2.034021,48.444017,47.557739,181.196452,244.673128,179.357580,239.353243,131.676754,229.964185,-0.000471,0.031602,105.241537,64.062423,238.954214,22.078615,84.422008,0.670293,755725.197241,0.433369,9.244222,3.969946,4.903457,0.080240,0.074703,166.505213,105.140930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.586733,68.806439,119.348185,80.000000,34.827236,38.974684,45.822785,48.640530,51.822785,54.430380,71.112713,198.137230,88.192959,0.637275,199.069934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625048,49.235188,243.656430,182.902252,222.983282,220.540796,198.386497,14.153880,239.215748,2.037950,48.424004,47.546604,181.186457,244.667782,179.370095,239.327555,131.621261,229.832998,-0.000470,0.031602,105.453763,64.012166,238.864863,22.077250,84.446944,0.671272,755598.461084,0.433252,9.294596,3.670361,4.908049,0.081356,0.074782,166.533134,105.171093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.598695,68.802235,119.326871,80.000000,34.799246,38.974684,45.822785,48.642518,51.822785,54.430380,71.143708,198.386497,87.401136,0.640593,198.690037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657904,49.235188,243.665094,182.902252,222.929063,220.525234,198.843255,14.150740,239.294654,2.041211,48.376874,47.474428,181.217784,244.543426,179.406291,239.281552,131.645104,230.146383,-0.000469,0.031622,105.786680,63.962634,238.846060,22.075559,84.405150,0.671229,756212.611283,0.434223,9.295474,3.872823,4.906189,0.080022,0.073259,166.542323,105.284099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.597449,68.810958,119.353780,80.000000,34.787690,38.974684,45.822785,48.662679,51.822785,54.430380,71.155566,198.843255,88.708268,0.642529,199.406008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661911,49.217323,243.569399,182.876655,222.878630,220.520249,198.268930,14.154879,239.207431,2.038795,48.156061,47.585938,181.218711,244.466754,179.383211,239.250324,131.646285,230.159989,-0.000470,0.031631,106.150140,64.047960,238.806472,22.074200,84.474549,0.671462,756544.046031,0.434050,9.355816,3.885536,4.909949,0.081799,0.073985,166.542341,105.312410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.594350,68.829871,119.342028,80.000000,34.722870,38.974684,45.822785,48.646106,51.822785,54.430380,71.167423,198.268930,88.950345,0.648766,199.483742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568143,49.217323,243.470990,182.876655,222.901860,220.515146,198.303655,14.152738,239.233892,2.035494,48.037446,47.670052,181.203501,244.517288,179.370553,239.267578,131.682172,230.185110,-0.000469,0.031644,106.332075,64.084534,238.952480,22.072770,84.448171,0.671404,756344.931788,0.432704,9.321721,3.963861,4.906874,0.080797,0.073356,166.565027,105.333402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.615775,68.832253,119.349359,80.000000,34.738918,38.974684,45.822785,48.643694,51.822785,54.430380,71.160364,198.303655,87.870648,0.638835,199.034450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674659,49.145588,243.505995,182.853871,222.874539,220.506758,198.961231,14.151597,239.209542,2.037847,47.702624,47.669885,181.209684,244.555243,179.397436,239.188533,131.713513,229.800352,-0.000468,0.031642,105.902569,64.210810,238.809879,22.071541,84.453327,0.670595,756264.439848,0.433887,9.299697,3.967113,4.904551,0.079295,0.075740,166.587812,105.427412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.617339,68.830498,119.368173,80.000000,34.682587,38.974684,45.822785,48.700231,51.822785,54.430380,71.097020,198.961231,88.315783,0.636852,199.253647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653979,49.056538,243.600474,182.824056,222.870471,220.509042,198.448697,14.152881,239.147412,2.039662,47.742373,47.524163,181.183474,244.614273,179.392593,239.229584,131.707664,230.599068,-0.000468,0.031619,105.435600,64.027993,238.775758,22.069950,84.464722,0.671636,756266.780823,0.434713,9.397043,3.939413,4.911844,0.080875,0.073458,166.580669,105.415018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.601141,68.821726,119.346942,80.000000,34.691182,38.974684,45.822785,48.642699,51.822785,54.430380,71.097716,198.448697,88.881126,0.645477,199.579335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688932,49.057912,243.532997,182.818149,222.889752,220.518966,198.890063,14.156591,239.170572,2.040569,47.589559,47.577417,181.166223,244.570543,179.383430,239.136322,131.713879,230.311393,-0.000467,0.031569,105.549702,64.200449,238.833311,22.067304,84.464596,0.670318,755681.186529,0.432141,9.214739,3.782633,4.902016,0.082391,0.073030,166.575081,105.317023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579685,68.808095,119.354418,80.000000,34.687358,38.974684,45.822785,48.652616,51.822785,54.430380,70.996962,198.890063,88.360137,0.641002,199.265921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685973,48.988652,243.503286,182.788334,222.895907,220.515488,198.400024,14.152453,239.134563,2.031433,47.458560,47.659695,181.174811,244.503425,179.408659,239.192812,131.712188,229.889522,-0.000469,0.031540,105.702037,64.294324,238.799151,22.065197,84.475991,0.670431,755537.815879,0.433354,9.147142,4.048701,4.905961,0.079470,0.073278,166.570457,105.273044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.589750,68.802402,119.347603,80.000000,34.678013,38.974684,45.822785,48.637700,51.822785,54.430380,70.988078,198.400024,88.612058,0.637118,199.309627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721221,48.988652,243.547044,182.788334,222.936515,220.505903,198.598276,14.158589,239.183520,2.037732,47.485015,47.628796,181.153897,244.429404,179.402107,239.234640,131.708499,229.916879,-0.000467,0.031534,105.918822,64.276937,238.905141,22.063601,84.502208,0.669970,755470.272159,0.432075,9.112262,3.948841,4.901152,0.078680,0.075430,166.547829,105.278014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.611394,68.814976,119.370547,80.000000,34.654756,38.974684,45.822785,48.642503,51.822785,54.430380,70.904519,198.598276,88.152175,0.640433,199.336810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619276,48.933959,243.514801,182.772864,222.922684,220.494633,198.974150,14.148600,239.219947,2.042404,47.586283,47.599476,181.162625,244.531143,179.404574,239.302066,131.702366,229.926479,-0.000467,0.031566,106.029341,64.174979,238.814225,22.064005,84.478678,0.669706,755250.794115,0.433080,9.046069,3.813042,4.900846,0.080263,0.075620,166.539290,105.325096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.614989,68.816505,119.392582,80.000000,34.653258,38.974684,45.822785,48.622644,51.822785,54.430380,70.885667,198.974150,88.260610,0.638446,199.354395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654265,48.948251,243.608079,182.767519,222.862554,220.487581,198.680263,14.148314,239.241072,2.041650,47.526624,47.496043,181.151254,244.547871,179.380989,239.326553,131.657105,229.859918,-0.000468,0.031561,106.084804,64.005620,238.838413,22.063946,84.453868,0.669161,755170.297457,0.432288,9.009527,3.825654,4.898252,0.081252,0.075492,166.470911,105.315974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.588959,68.794129,119.380067,80.000000,34.637586,38.974684,45.822785,48.679927,51.822785,54.430380,70.806633,198.680263,87.337309,0.641455,198.878195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714859,48.945228,243.593189,182.750924,222.822462,220.476760,199.002454,14.150883,239.260148,2.042340,47.647631,47.709456,181.146229,244.633214,179.377431,239.348842,131.653539,230.494555,-0.000467,0.031589,106.098180,64.098035,238.847508,22.062282,84.524854,0.670246,755189.660786,0.432368,9.060577,3.834918,4.907665,0.081715,0.074276,166.427837,105.307922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.611889,68.785555,119.368606,80.000000,34.712894,38.974684,45.822785,48.662210,51.822785,54.430380,70.796693,199.002454,88.990318,0.641526,199.618596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731242,48.945228,243.552133,182.750924,222.833033,220.472030,198.898922,14.149171,239.185052,2.040873,47.832782,47.537834,181.133887,244.492454,179.381684,239.285850,131.681173,230.074783,-0.000468,0.031575,105.960561,63.967271,238.769601,22.059504,84.484394,0.670231,755332.790132,0.432672,9.038558,3.858471,4.906086,0.081441,0.072692,166.417131,105.279378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.581869,68.796158,119.393078,80.000000,34.654135,38.974684,45.822785,48.629719,51.822785,54.430380,70.769607,198.898922,88.311167,0.648104,199.276700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627462,48.967489,243.496980,182.757956,222.882476,220.478145,198.639836,14.151311,239.236550,2.042543,48.083794,47.510898,181.136583,244.474964,179.384017,239.147503,131.638622,229.821615,-0.000468,0.031569,105.595106,63.908480,238.766031,22.057073,84.454265,0.668949,755222.588007,0.431362,8.972696,4.068815,4.899807,0.079274,0.075249,166.432127,105.222038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.584070,68.801274,119.386058,80.000000,34.635184,38.974684,45.822785,48.619836,51.822785,54.430380,70.767991,198.639836,88.328169,0.635382,199.290469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647134,49.038398,243.421886,182.783833,222.953732,220.486353,198.740099,14.154165,239.210313,2.031545,48.167908,47.615925,181.135804,244.457370,179.348145,239.143512,131.511140,229.835732,-0.000469,0.031566,105.697995,64.098213,238.992412,22.054317,84.468653,0.669007,755035.777577,0.431419,8.955717,3.904459,4.897367,0.081020,0.075478,166.420832,105.156597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.566629,68.785438,119.375381,80.000000,34.601024,38.974684,45.822785,48.680714,51.822785,54.430380,70.746503,198.740099,87.479641,0.640017,198.775009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760281,49.100788,243.521129,182.803523,222.971440,220.469279,198.771771,14.145460,239.136886,2.022909,47.957129,47.637271,181.158267,244.542563,179.364007,239.149964,131.509163,229.890855,-0.000469,0.031579,105.871395,63.999336,238.791506,22.051951,84.492579,0.670346,755482.415168,0.433025,9.085612,3.864461,4.906497,0.082963,0.073302,166.389011,105.161736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570746,68.796217,119.367100,80.000000,34.610946,38.974684,45.822785,48.671741,51.822785,54.430380,70.803037,198.771771,88.635426,0.640946,199.444796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707238,49.026855,243.659131,182.778770,222.912744,220.479986,198.664637,14.154736,239.318262,2.008892,46.962630,47.642486,181.151107,244.652117,179.337624,239.390832,131.680155,230.306273,-0.000469,0.031592,106.106786,64.272104,239.005710,22.049558,84.576673,0.670060,756225.068782,0.432718,9.136105,3.996547,4.903040,0.080626,0.075444,166.394462,105.142837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.566428,68.792716,119.371644,80.000000,34.575983,38.974684,45.822785,48.601699,51.822785,54.430380,70.854811,198.664637,88.074752,0.646997,199.239171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705353,49.026855,243.494554,182.778770,222.786092,220.481952,199.232054,14.148885,239.345752,2.015790,45.331204,47.715417,181.172543,244.778770,179.379053,239.408450,131.670782,230.139793,-0.000469,0.031557,106.579611,64.222637,239.047664,22.049317,84.598995,0.668896,756148.211067,0.431598,9.081190,4.016503,4.893886,0.081114,0.075331,166.424670,105.126015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558624,68.793197,119.366460,80.000000,34.616173,38.974684,45.822785,48.636098,51.822785,54.430380,70.771646,199.232054,87.636108,0.637631,198.960257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773821,48.705024,243.795941,182.676950,222.729703,220.481999,198.728333,14.152738,239.368564,2.026985,45.639355,47.574376,181.149127,244.657480,179.412101,239.444736,131.593686,230.285340,-0.000468,0.031537,106.825621,64.094009,239.029980,22.049542,84.506210,0.668917,755357.384497,0.432274,9.062224,3.980898,4.901884,0.081388,0.075514,166.442577,105.154269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.589882,68.813338,119.386038,80.000000,34.616122,38.974684,45.822785,48.637282,51.822785,54.430380,70.757552,198.728333,88.520013,0.642350,199.412459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736599,48.571460,243.693479,182.612258,222.752167,220.497284,198.888609,14.149741,239.222396,2.037189,46.423479,47.619948,181.089039,244.699142,179.395843,239.405884,131.611253,230.147343,-0.000468,0.031503,106.752986,64.039555,239.001367,22.049440,84.509239,0.668487,755400.714550,0.431065,9.064177,3.936036,4.898759,0.082555,0.073526,166.462531,105.179523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570824,68.820812,119.375196,80.000000,34.657006,38.974684,45.822785,48.597013,51.822785,54.430380,70.389337,198.888609,87.994481,0.645320,199.218557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750341,48.675618,243.634699,182.650792,222.750190,220.518056,198.836666,14.155878,239.186856,2.032388,47.247086,47.612440,181.054290,244.607782,179.353266,239.361497,131.514199,229.911393,-0.000468,0.031503,106.483321,63.974959,238.916624,22.049243,84.519481,0.668307,754688.181619,0.431107,8.671403,4.060549,4.898076,0.081074,0.072615,166.495944,105.174091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.559531,68.799509,119.397706,80.000000,34.561130,38.974684,45.822785,48.616743,51.822785,54.430380,70.188188,198.836666,88.918521,0.638004,199.578785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729356,48.675618,243.608237,182.650792,222.783584,220.547691,198.685595,14.157447,239.380301,2.033226,47.743756,47.606375,181.057043,244.797801,179.318347,239.557174,131.593542,230.779444,-0.000468,0.031498,106.382771,64.068007,239.029142,22.049537,84.571318,0.668271,754343.605493,0.430986,8.576398,3.998025,4.899681,0.080460,0.073707,166.504877,105.348188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.587475,68.827960,119.432977,80.000000,34.588123,38.974684,45.822785,48.608722,51.822785,54.430380,70.227651,198.685595,88.910407,0.641802,199.569776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688170,48.860578,243.621562,182.707327,222.846291,220.531684,198.611949,14.152453,239.184575,2.025630,47.873662,47.507004,181.094679,244.757963,179.304715,239.257188,131.735217,230.148422,-0.000467,0.031492,106.174556,63.994894,238.909284,22.049059,84.524565,0.668226,755092.374265,0.431133,8.666318,4.018165,4.897146,0.080382,0.076397,166.530260,105.448152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582960,68.820521,119.470209,80.000000,34.565635,38.974684,45.822785,48.619683,51.822785,54.430380,70.357963,198.611949,88.004361,0.635167,199.178746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610994,48.941655,243.608474,182.748674,222.811276,220.527087,198.684945,14.151168,239.298514,2.018991,47.859695,47.489151,181.074598,244.699587,179.302323,239.317510,131.760382,230.256019,-0.000466,0.031495,106.019384,63.993283,238.988926,22.047345,84.534428,0.668090,754935.921523,0.431722,8.688060,4.221494,4.898681,0.079510,0.076192,166.492874,105.406716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570337,68.814090,119.455300,80.000000,34.569888,38.974684,45.822785,48.643219,51.822785,54.430380,70.323157,198.684945,88.138435,0.635486,199.226779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592117,48.946877,243.532793,182.766113,222.811470,220.515650,198.797488,14.152453,239.307643,2.016059,47.888676,47.512527,181.093590,244.671427,179.313228,239.345523,131.793086,230.033500,-0.000466,0.031489,106.023134,63.725030,238.819873,22.044892,84.490037,0.669272,754847.722430,0.432473,8.915716,3.874412,4.903009,0.079556,0.075887,166.493050,105.433200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.520851,68.819709,119.442930,80.000000,34.531180,38.974684,45.822785,48.689081,51.822785,54.430380,70.374195,198.797488,88.672226,0.642808,199.639564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655578,48.946877,243.691407,182.766113,222.802476,220.493583,198.758143,14.146316,239.123524,2.021625,48.270004,47.612137,181.091978,244.637481,179.321218,239.279736,131.618916,229.757853,-0.000465,0.031469,106.272171,64.046748,238.857463,22.042492,84.517696,0.670173,755104.727055,0.433151,9.076871,3.884302,4.910373,0.081592,0.076045,166.508065,105.486251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.536022,68.832435,119.451232,80.000000,34.518914,38.974684,45.822785,48.703901,51.822785,54.430380,70.355017,198.758143,88.200081,0.642769,199.256991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592094,49.028504,243.594006,182.819837,222.884248,220.486470,198.913876,14.159445,239.186501,2.019079,48.512265,47.690404,181.135375,244.526612,179.323335,239.291072,131.576606,229.774084,-0.000466,0.031460,106.407805,63.938341,238.900287,22.040318,84.540108,0.670574,754963.998956,0.433072,9.101695,3.779088,4.910716,0.081213,0.075995,166.523668,105.426784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.511059,68.845205,119.423663,80.000000,34.503702,38.974684,45.822785,48.670434,51.822785,54.430380,70.413999,198.913876,88.621164,0.638946,199.529493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.527597,49.147512,243.449841,182.870467,222.863940,220.462714,198.818721,14.149171,239.102843,2.015203,48.420106,47.629124,181.151632,244.625612,179.334825,239.236304,131.620790,230.199172,-0.000466,0.031452,106.456518,63.850145,238.898496,22.038454,84.519986,0.669870,755504.721690,0.432500,9.035821,3.863365,4.907634,0.081815,0.074328,166.538288,105.412084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.528913,68.854805,119.411149,80.000000,34.522475,38.974684,45.822785,48.708423,51.822785,54.430380,70.400110,198.818721,87.529747,0.641903,198.995465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710886,49.144213,243.500309,182.874967,222.799849,220.443710,198.843340,14.149599,239.187441,2.010393,48.104149,47.662689,181.156886,244.522327,179.320882,239.175452,131.600328,230.471233,-0.000466,0.031444,106.595456,63.846816,238.703134,22.036402,84.523790,0.670367,756014.665412,0.432861,9.183346,3.910971,4.911952,0.080121,0.075999,166.534234,105.411748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.514522,68.847432,119.432398,80.000000,34.452096,38.974684,45.822785,48.668443,51.822785,54.430380,70.517481,198.843340,88.135587,0.639497,199.317298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698602,49.032901,243.484778,182.834463,222.700264,220.424641,198.740566,14.149313,239.345690,2.016574,47.554951,47.766039,181.125283,244.581096,179.333907,239.252745,131.629960,229.834798,-0.000465,0.031435,106.651841,64.068368,238.889502,22.035789,84.574023,0.671164,756224.831612,0.433793,9.369368,4.005375,4.915438,0.079775,0.075403,166.497044,105.367732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.503861,68.829258,119.418479,80.000000,34.446724,38.974684,45.822785,48.647260,51.822785,54.430380,70.514788,198.740566,89.063594,0.648086,199.732679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741634,49.032901,243.632475,182.834463,222.642671,220.422336,198.881261,14.154023,239.375732,2.012534,47.125816,47.637062,181.150172,244.676595,179.377319,239.360782,131.658919,230.225572,-0.000464,0.031426,106.963834,64.050207,239.022943,22.035992,84.531237,0.669166,755914.891574,0.431922,9.175801,4.114433,4.898330,0.081200,0.074326,166.528743,105.513066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.522716,68.866040,119.463516,80.000000,34.443019,38.974684,45.822785,48.654503,51.822785,54.430380,70.397455,198.881261,88.094441,0.641743,199.233584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800651,48.875144,243.542379,182.779052,222.664045,220.416972,199.074560,14.153309,239.318306,2.018527,46.481142,47.726989,181.166351,244.755711,179.377649,239.451174,131.642615,230.539750,-0.000464,0.031439,106.469324,64.115163,239.023372,22.037419,84.518597,0.668578,755393.438682,0.432092,9.077224,3.877423,4.899228,0.082085,0.073827,166.513002,105.567999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.507348,68.854362,119.467006,80.000000,34.461388,38.974684,45.822785,48.629547,51.822785,54.430380,70.223629,199.074560,88.969835,0.634876,199.631971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705315,48.674518,243.762591,182.701420,222.631419,220.422326,198.819115,14.142749,239.442418,2.020957,45.930460,47.651616,181.129976,244.760364,179.367053,239.532208,131.729204,230.601668,-0.000464,0.031497,106.004130,63.711242,238.992417,22.039192,84.530101,0.668692,755202.147435,0.431366,9.032621,3.975847,4.897959,0.081524,0.074841,166.496414,105.503715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525702,68.834548,119.462939,80.000000,34.444726,38.974684,45.822785,48.594512,51.822785,54.430380,70.190637,198.819115,89.120443,0.641645,199.643930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795340,48.554146,243.790151,182.643479,222.604942,220.403912,198.564905,14.150883,239.378967,2.018725,46.160230,47.662349,181.145724,244.946970,179.379880,239.517688,131.713186,230.249204,-0.000463,0.031477,105.751371,64.162887,239.136299,22.040974,84.563818,0.667651,754707.365917,0.430179,8.813744,4.094446,4.890345,0.080208,0.072074,166.507866,105.481258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.551682,68.868090,119.500458,80.000000,34.506796,38.974684,45.822785,48.647301,51.822785,54.430380,69.936890,198.564905,87.756155,0.634248,198.897157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752404,48.554146,243.843561,182.643479,222.637612,220.396002,198.837457,14.153024,239.480477,2.022726,46.724428,47.660591,181.073147,244.838854,179.364405,239.550468,131.684390,230.550728,-0.000464,0.031441,105.550825,64.280520,239.219530,22.043085,84.594668,0.668555,753956.634906,0.431417,8.711882,4.028007,4.904155,0.082245,0.074162,166.534644,105.421349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.544270,68.853175,119.525813,80.000000,34.529741,38.974684,45.822785,48.593273,51.822785,54.430380,69.751455,198.837457,87.934494,0.634120,199.007267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732968,48.629172,243.788017,182.659792,222.698645,220.384344,198.281613,14.151454,239.481686,2.017457,47.162158,47.668767,181.086959,244.764653,179.370858,239.660376,131.745565,230.514061,-0.000463,0.031430,105.434764,63.972985,239.197728,22.045537,84.577899,0.667049,753433.852202,0.430919,8.498244,3.929278,4.895843,0.082361,0.074244,166.563057,105.485492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.566417,68.847554,119.549352,80.000000,34.525588,38.974684,45.822785,48.615571,51.822785,54.430380,69.754801,198.281613,87.959700,0.642784,199.110650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679259,48.753943,243.922256,182.696357,222.754344,220.386378,198.980212,14.151311,239.588922,2.013193,47.752329,47.674960,181.076035,244.889980,179.345875,239.543378,131.654820,230.705400,-0.000464,0.031401,105.432241,64.179650,239.147985,22.048994,84.584480,0.667334,753624.898341,0.430726,8.542708,4.056244,4.901141,0.080190,0.075790,166.553199,105.508053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.562841,68.845213,119.579021,80.000000,34.530517,38.974684,45.822785,48.625330,51.822785,54.430380,69.691169,198.980212,87.441398,0.641988,198.767416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599977,48.907025,243.929374,182.758519,222.757198,220.383361,198.528118,14.145888,239.604419,2.026544,47.929303,47.506612,181.078206,244.862636,179.329581,239.566150,131.712552,230.340195,-0.000463,0.031435,105.429113,64.029168,239.087578,22.051841,84.563709,0.667710,753571.384003,0.432189,8.637872,3.983138,4.901940,0.079339,0.074746,166.559219,105.487379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.568179,68.836441,119.597500,80.000000,34.584836,38.974684,45.822785,48.656071,51.822785,54.430380,69.764827,198.528118,88.275611,0.642038,199.201248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661336,48.907025,243.856965,182.758519,222.804730,220.372778,198.872452,14.148600,239.452845,2.022047,48.174784,47.421770,181.068253,244.813655,179.343987,239.705600,131.767184,230.453420,-0.000462,0.031442,105.487782,64.072555,239.175132,22.054804,84.568560,0.668736,754434.512671,0.431345,8.818325,4.136136,4.909942,0.082866,0.074155,166.543557,105.511722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.552854,68.833117,119.621078,80.000000,34.596921,38.974684,45.822785,48.701114,51.822785,54.430380,69.878823,198.872452,88.441004,0.646886,199.391924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695008,49.018885,243.964351,182.809430,222.921221,220.341694,198.644713,14.154308,239.427010,2.028874,48.538568,47.657490,181.122960,244.900829,179.328994,239.473034,131.688585,230.233530,-0.000460,0.031476,105.088406,63.989234,239.285751,22.059021,84.561005,0.670092,754743.273520,0.433275,9.053681,3.959548,4.917933,0.080180,0.074196,166.562248,105.458734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.550540,68.839520,119.665795,80.000000,34.565312,38.974684,45.822785,48.658278,51.822785,54.430380,69.958566,198.644713,88.228119,0.641916,199.240115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660582,49.126074,243.747631,182.860341,222.965184,220.351160,198.387612,14.151026,239.507244,2.033077,48.519358,47.506064,181.128990,244.740505,179.328388,239.533476,131.705458,230.337660,-0.000460,0.031481,105.041475,63.913096,239.059268,22.061171,84.558751,0.669231,754365.197593,0.431911,8.989997,3.941780,4.910399,0.080812,0.075280,166.562463,105.509560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567670,68.842994,119.675436,80.000000,34.577980,38.974684,45.822785,48.650494,51.822785,54.430380,70.052521,198.387612,88.836699,0.639928,199.437085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523869,49.202756,243.843045,182.885937,222.980425,220.349970,198.996668,14.153737,239.401760,2.037208,48.089020,47.471090,181.140183,244.923323,179.324459,239.539936,131.778530,230.760716,-0.000459,0.031454,105.046918,64.046655,239.135238,22.063115,84.545535,0.669258,754843.860206,0.432155,9.066933,3.948773,4.909233,0.080333,0.072056,166.579561,105.518218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.576933,68.818630,119.710242,80.000000,34.548238,38.974684,45.822785,48.671444,51.822785,54.430380,70.050787,198.996668,89.004526,0.641441,199.562577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827108,49.115629,243.868864,182.881156,223.039852,220.347382,198.497033,14.153737,239.602625,2.036171,47.301003,47.594705,181.155915,244.850855,179.350199,239.537329,131.767159,230.529894,-0.000459,0.031464,104.798250,64.295608,239.180106,22.065184,84.605197,0.669532,755180.969717,0.433197,9.209827,3.965816,4.908272,0.081600,0.076141,166.612694,105.508111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579700,68.839273,119.737553,80.000000,34.590452,38.974684,45.822785,48.753127,51.822785,54.430380,70.133428,198.497033,87.549779,0.637290,198.809903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742189,49.115629,243.825387,182.881156,223.081751,220.339850,198.650034,14.148742,239.573441,2.041115,47.014336,47.706341,181.183284,244.835227,179.384276,239.658805,131.826515,230.310401,-0.000459,0.031433,104.851890,64.213837,239.235154,22.068387,84.597282,0.671450,755355.621732,0.433286,9.428488,4.030416,4.923748,0.080121,0.073105,166.662904,105.454454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575249,68.849351,119.741599,80.000000,34.597985,38.974684,45.822785,48.579902,51.822785,54.430380,70.048995,198.650034,88.422541,0.637811,199.285669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723883,48.935059,243.927444,182.826025,223.095156,220.342265,199.007241,14.150598,239.623184,2.047940,47.197803,47.698125,181.170711,245.032567,179.397532,239.705317,131.822276,231.030515,-0.000458,0.031438,104.525616,64.192169,239.428558,22.072904,84.566017,0.667540,754575.952367,0.431331,9.026847,3.966695,4.894301,0.081971,0.072902,166.677127,105.402282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.583487,68.849305,119.764760,80.000000,34.635495,38.974684,45.822785,48.625774,51.822785,54.430380,69.862266,199.007241,89.062981,0.645089,199.552939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.400000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
