OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
J Singleton,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Measured on:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Monday, June 8,2020,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10:43:29 AM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Test Comments:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Measurements:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
48.844705,47.892965,204.332706,164.272368,221.526008,220.612409,198.828089,14.152025,198.720799,1.993819,46.293959,46.237939,162.877524,204.599517,161.073134,198.761988,98.016259,192.452934,-0.000465,0.031573,97.976355,62.202293,198.539948,19.423519,73.349428,0.694661,894275.7305,0.438665,8.869381,24.44441,4.181679,0.081491,0.072444,149.611842,101.539038,32,32,32,32,32,32,71.758637,68.042809,108.634317,100,37.788827,50.101266,57.320724,48.711121,40.189873,41.78481,30.188418,198.828089,77.663275,0.660138,198.378983,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.731681,47.906429,204.298094,164.278257,221.459835,220.576033,199.09665,14.144461,198.766353,1.979885,46.332237,46.218517,162.853555,204.512124,161.017155,198.773657,98.010742,192.284905,-0.000464,0.03158,98.169383,62.109458,198.484253,19.427975,73.295319,0.695934,894380.6508,0.440069,8.956739,24.461998,4.190014,0.078895,0.074647,149.599776,101.501929,32,32,32,32,32,32,71.712716,68.014571,108.612189,100,37.823241,50.101266,57.320724,48.649946,40.189873,41.78481,30.149471,199.09665,76.481616,0.660301,198.579258,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.947272,47.906429,204.403786,164.278257,221.383417,220.529873,198.206934,14.145032,198.798631,1.978835,46.287977,46.144854,162.885284,204.572894,161.043692,198.803075,98.041521,192.273722,-0.000464,0.031585,98.457544,62.203794,198.633788,19.43259,73.391529,0.695106,894146.0476,0.439261,8.828506,24.472129,4.183313,0.080382,0.073655,149.603438,101.583411,32,32,32,32,32,32,71.772586,68.05682,108.659684,100,37.794484,50.101266,57.320724,48.713707,40.189873,41.78481,30.138187,198.206934,77.83698,0.656496,198.4791,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.6933,47.886644,204.356084,164.275453,221.335233,220.565291,199.042351,14.1486,198.878687,1.975188,46.240814,46.300788,162.864339,204.69048,161.036986,198.842986,98.036618,192.500113,-0.000463,0.031594,98.483412,62.26666,198.688098,19.438094,73.405359,0.696854,894232.4464,0.439741,8.960831,24.414996,4.192306,0.080115,0.073324,149.588152,101.551318,32,32,32,32,32,32,71.7652,68.011138,108.635781,100,37.852215,50.101266,57.320724,48.590016,40.189873,41.78481,30.094197,199.042351,77.927511,0.667822,198.07497,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.927369,47.877851,204.547327,164.283584,221.259079,220.543915,198.38685,14.149028,199.048109,1.969823,46.220992,46.268241,162.856209,204.794621,161.03974,199.036707,98.009814,192.655947,-0.000462,0.031616,98.267502,62.40496,198.836185,19.452987,73.461487,0.696347,894091.9102,0.4402,8.981454,24.469355,4.196801,0.078764,0.07546,149.522858,101.564228,32,32,32,32,32,32,71.753327,67.999212,108.635887,100,37.878194,50.101266,57.320724,48.587416,40.189873,41.78481,30.034285,198.38685,76.725874,0.655937,198.295977,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.96963,47.88637,204.672819,164.284145,221.212806,220.53848,198.576248,14.15231,199.106307,1.955973,46.231082,46.172924,162.872263,204.880187,161.049439,199.009023,98.024992,192.726811,-0.00046,0.031617,97.935106,62.075161,198.892167,19.469632,73.405611,0.69329,893728.1647,0.439257,8.726597,24.554216,4.180632,0.081335,0.073072,149.524299,101.58255,32,32,32,32,32,32,71.759455,67.989561,108.661211,100,37.924628,50.101266,57.320724,48.602929,40.189873,41.78481,29.986051,198.576248,77.345904,0.663793,198.094994,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.845187,47.860814,204.743613,164.277135,221.254727,220.560814,199.057894,14.145032,199.058006,1.955787,45.951829,46.385424,162.853627,204.983492,161.038281,199.04412,98.007997,192.792828,-0.000459,0.031643,97.955753,62.428082,198.867758,19.480749,73.520789,0.693745,893881.3377,0.436198,8.745603,24.577737,4.184089,0.079823,0.075593,149.535966,101.544011,32,32,32,32,32,32,71.757517,68.015066,108.635281,100,37.886523,50.101266,57.320724,48.565506,40.189873,41.78481,29.924904,199.057894,77.682694,0.661313,198.321823,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.847596,47.845701,204.738857,164.254703,221.244907,220.5888,199.35947,14.153309,199.186736,1.956615,46.026073,46.217456,162.872128,204.976556,161.051184,199.115306,98.03571,192.895947,-0.00046,0.031621,98.177836,62.305184,198.967567,19.48969,73.442501,0.693595,893604.2355,0.438417,8.690785,24.565427,4.179587,0.080464,0.072554,149.572085,101.558416,32,32,32,32,32,32,71.78415,68.030172,108.666644,100,37.935705,50.101266,57.320724,48.631982,40.189873,41.78481,29.895359,199.35947,77.421379,0.658261,197.998456,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.042068,47.82729,204.965571,164.254983,221.157426,220.664422,198.099416,14.149741,199.21651,1.961028,46.03507,46.293808,162.859514,205.175016,161.056964,199.258582,98.003663,192.908051,-0.00046,0.031606,98.413921,62.220102,199.027957,19.499283,73.493401,0.694221,893889.7393,0.438606,8.79585,24.607,4.191684,0.080479,0.074626,149.578628,101.580907,32,32,32,32,32,32,71.766086,68.03407,108.67824,100,37.969081,50.101266,57.320724,48.629659,40.189873,41.78481,29.849184,198.099416,77.572312,0.657028,198.343577,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.877025,47.82729,204.877123,164.254983,221.077773,220.718291,199.210172,14.151168,199.265497,1.959681,46.172351,46.28825,162.868934,205.142908,161.044599,199.289834,98.023598,192.79978,-0.00046,0.031606,98.579458,62.398933,199.048148,19.509656,73.515939,0.694977,893844.2089,0.437956,8.778206,24.617666,4.19138,0.079943,0.074301,149.58077,101.61477,32,32,32,32,32,32,71.774413,68.044099,108.683652,100,38.031662,50.101266,57.320724,48.512264,40.189873,41.78481,29.798262,199.210172,77.279985,0.659261,197.988267,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.884459,47.861089,204.955638,164.267041,220.98427,220.802161,198.014603,14.144604,199.442636,1.942678,46.043445,46.35592,162.868144,205.244146,161.049823,199.367041,98.046133,193.094721,-0.000457,0.031565,98.968633,62.459508,199.186631,19.532364,73.587935,0.69461,894317.0584,0.438226,8.728884,24.593988,4.191686,0.080152,0.072688,149.565223,101.598809,32,32,32,32,32,32,71.773956,68.045719,108.70275,100,38.054638,50.101266,57.320724,48.550589,40.189873,41.78481,29.751842,198.014603,77.621408,0.660778,198.014821,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.850325,47.882248,205.050341,164.267321,221.140942,220.909589,198.996705,14.150169,199.528123,1.95821,46.304475,46.354175,162.863371,205.299442,161.043911,199.472512,98.032646,193.087881,-0.000455,0.031528,99.312293,62.446451,199.209492,19.560204,73.617324,0.694358,894658.5493,0.441007,8.754876,24.681179,4.192654,0.081589,0.072657,149.536107,101.60938,32,32,32,32,32,32,71.76496,68.057894,108.726338,100,38.114667,50.101266,57.320724,48.571099,40.189873,41.78481,29.669879,198.996705,77.213543,0.658277,198.397629,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.046524,47.882248,205.169515,164.267321,221.184243,220.962952,198.933783,14.146887,199.667358,1.954934,46.322444,46.301025,162.861814,205.405434,161.06942,199.456681,98.036007,193.13504,-0.000454,0.03151,99.425712,62.424709,199.309489,19.572752,73.634615,0.693661,894841.2435,0.438713,8.704254,24.704969,4.19147,0.080402,0.073247,149.546513,101.611929,32,32,32,32,32,32,71.73674,68.07114,108.755066,100,38.146192,50.101266,57.320724,48.599091,40.189873,41.78481,29.686646,198.933783,76.681303,0.665356,198.483506,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.025557,47.917421,205.197158,164.296203,221.206829,220.992263,199.101936,14.154736,199.604765,1.944997,46.306865,46.445809,162.880906,205.379421,161.055094,199.591979,98.043745,193.095222,-0.000453,0.031512,99.424222,62.39368,199.385375,19.584703,73.664618,0.695111,895263.5826,0.43941,8.811887,24.692123,4.197523,0.082128,0.075675,149.507452,101.606033,32,32,32,32,32,32,71.708124,68.076504,108.73969,100,38.171424,50.101266,57.320724,48.483093,40.189873,41.78481,29.695552,199.101936,77.374356,0.662737,198.28685,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.070012,47.914124,205.170637,164.311344,221.310759,220.999031,199.189603,14.147886,199.607068,1.939015,46.160387,46.40436,162.874747,205.323823,161.028243,199.508692,98.030342,193.226474,-0.000454,0.031533,99.399348,62.241607,199.385051,19.596193,73.598086,0.692986,895158.0632,0.437704,8.606079,24.706293,4.183161,0.078882,0.072857,149.482596,101.611887,32,32,32,32,32,32,71.722859,68.074666,108.734382,100,38.245265,50.101266,57.320724,48.488667,40.189873,41.78481,29.673058,199.189603,77.844499,0.665452,198.215961,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.010874,47.873729,205.125607,164.303773,221.541617,221.083331,199.501167,14.145888,199.629095,1.889077,46.08779,46.4982,162.887546,205.461199,161.051598,199.684503,98.00538,193.148732,-0.000452,0.031549,98.999172,62.583145,199.462838,19.620872,73.653205,0.693223,895385.6601,0.43702,8.61336,24.745944,4.181182,0.080427,0.075979,149.477216,101.66184,32,32,32,32,32,32,71.706758,68.079706,108.711299,100,38.31477,50.101266,57.320724,48.493544,40.189873,41.78481,29.581261,199.501167,77.932848,0.655408,198.354474,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.88168,47.870157,205.166305,164.296763,221.644684,221.2305,198.241672,14.141464,199.626633,1.891634,46.084666,46.420354,162.883699,205.391832,161.054134,199.605598,98.035357,193.285838,-0.00045,0.031517,99.21287,62.506028,199.402614,19.642511,73.720007,0.6935,895806.9495,0.437039,8.634909,24.74201,4.185308,0.080382,0.073155,149.466811,101.604079,32,32,32,32,32,32,71.733569,68.085422,108.715521,100,38.3623,50.101266,57.320724,48.419924,40.189873,41.78481,29.505935,198.241672,77.956395,0.655417,198.312972,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.078399,47.860265,205.372912,164.291716,221.654251,221.333015,198.967265,14.158732,199.677568,1.887786,46.065333,46.407408,162.87284,205.50496,161.054529,199.664751,98.041151,193.175451,-0.000451,0.031506,99.379769,62.348015,199.428855,19.656656,73.732106,0.692374,895913.1149,0.435828,8.526045,24.749212,4.179784,0.08044,0.072717,149.456707,101.595047,32,32,32,32,32,32,71.724894,68.072552,108.704178,100,38.377877,50.101266,57.320724,48.516718,40.189873,41.78481,29.481231,198.967265,77.992925,0.66243,198.488857,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.045533,47.845701,205.265726,164.282743,221.714661,221.395866,198.999643,14.150027,199.737343,1.880811,46.04073,46.35517,162.864926,205.352955,161.049981,199.650016,98.045169,193.373246,-0.00045,0.031508,99.195887,62.525045,199.492593,19.666771,73.703834,0.695014,896475.1288,0.441395,8.766862,24.762986,4.197202,0.081411,0.074786,149.455187,101.636659,32,32,32,32,32,32,71.711603,68.072095,108.68949,100,38.429169,50.101266,57.320724,48.419128,40.189873,41.78481,29.441965,198.999643,77.194827,0.657245,198.703215,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.946721,47.845701,205.357759,164.282743,221.815877,221.430166,198.398871,14.148742,199.656792,1.874723,46.041066,46.459307,162.856947,205.551408,161.018675,199.700559,98.063159,193.428769,-0.000451,0.031514,98.948838,62.333125,199.532098,19.676915,73.729437,0.693268,896524.7399,0.43802,8.55072,24.716172,4.184589,0.080316,0.074966,149.409478,101.634576,32,32,32,32,32,32,71.704038,68.0358,108.637799,100,38.474016,50.101266,57.320724,48.4293,40.189873,41.78481,29.396931,198.398871,77.08403,0.655394,198.433782,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.97868,47.840755,205.222365,164.279378,221.844444,221.424396,199.702038,14.150312,199.742532,1.871525,46.077683,46.327354,162.855469,205.405751,161.044639,199.679149,98.11911,193.431482,-0.000452,0.031521,98.921033,62.351031,199.502994,19.687185,73.706304,0.693845,896778.1912,0.438381,8.570571,24.785645,4.185207,0.080345,0.073781,149.430132,101.713119,32,32,32,32,32,32,71.728494,68.039568,108.66373,100,38.502616,50.101266,57.320724,48.479859,40.189873,41.78481,29.360471,199.702038,78.069374,0.662467,198.340352,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.035548,47.869608,205.291993,164.305175,221.790029,221.489745,198.968443,14.150598,199.674827,1.857763,46.26045,46.260227,162.851958,205.426321,161.01593,199.515315,98.082123,193.399282,-0.000453,0.031565,99.355047,62.398526,199.472442,19.704515,73.652808,0.694626,896678.1988,0.437551,8.635681,24.73333,4.190035,0.082406,0.07386,149.424011,101.668271,32,32,32,32,32,32,71.700186,67.997827,108.648208,100,38.530473,50.101266,57.320724,48.426234,40.189873,41.78481,29.293662,198.968443,77.779517,0.655805,198.243814,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.925092,47.903132,205.243163,164.305736,221.863131,221.580917,199.586696,14.150455,199.582506,1.863777,46.374707,46.419273,162.851387,205.410965,161.007462,199.549723,98.040926,193.361268,-0.000451,0.031569,99.707729,62.618586,199.450762,19.719842,73.62926,0.694862,897089.5542,0.438764,8.604935,24.75836,4.186595,0.080876,0.074801,149.434819,101.589621,32,32,32,32,32,32,71.67181,67.970158,108.65195,100,38.593725,50.101266,57.320724,48.398464,40.189873,41.78481,29.300132,199.586696,77.154511,0.657995,198.121194,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.955219,47.927863,205.147788,164.309101,221.804472,221.62319,199.177961,14.148029,199.698082,1.869058,46.388344,46.329619,162.861359,205.357828,161.001289,199.608577,98.066695,193.283261,-0.000449,0.031571,99.989223,62.244853,199.431205,19.729515,73.655675,0.694602,897298.2315,0.438596,8.598621,24.700971,4.185524,0.080588,0.075339,149.493437,101.567278,32,32,32,32,32,32,71.636022,67.967488,108.683773,100,38.685011,50.101266,57.320724,48.458426,40.189873,41.78481,29.292925,199.177961,77.773855,0.658885,198.308998,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.98187,47.950671,205.19217,164.334618,221.833024,221.693367,198.60303,14.152453,199.632881,1.865726,46.457795,46.413799,162.88975,205.493447,161.01433,199.62115,98.052553,193.265321,-0.000449,0.031582,100.122649,62.483365,199.349807,19.735791,73.637771,0.696688,897900.8347,0.438723,8.754268,24.785438,4.195049,0.079776,0.075192,149.505144,101.547187,32,32,32,32,32,32,71.586193,67.971517,108.715844,100,38.65499,50.101266,57.320724,48.435536,40.189873,41.78481,29.271732,198.60303,78.078966,0.664856,198.343302,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.964944,47.980349,205.127023,164.345834,221.921757,221.803829,198.447718,14.14546,199.550217,1.874343,46.474063,46.429873,162.895595,205.306674,161.029212,199.52729,98.078406,193.20805,-0.00045,0.03158,100.298917,62.4553,199.379036,19.741731,73.636436,0.696027,897986.5169,0.439438,8.747391,24.730693,4.190519,0.078998,0.07497,149.505665,101.600152,32,32,32,32,32,32,71.565312,67.971759,108.710831,100,38.699777,50.101266,57.320724,48.415513,40.189873,41.78481,29.275635,198.447718,77.416799,0.659172,198.200383,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.896272,47.980349,205.117359,164.345834,221.96141,221.892005,199.092909,14.152025,199.507423,1.871596,46.546206,46.25272,162.879227,205.330251,161.033109,199.480072,98.085297,193.214452,-0.000451,0.031565,99.524503,62.386884,199.269758,19.747323,73.64446,0.69624,898353.053,0.440611,8.742252,24.738167,4.189145,0.079804,0.07502,149.521694,101.569005,32,32,32,32,32,32,71.522388,67.966088,108.710496,100,38.702741,50.101266,57.320724,48.419096,40.189873,41.78481,29.288706,199.092909,77.417719,0.656637,198.350816,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.927801,47.990516,205.046705,164.357051,221.967619,221.930054,199.355482,14.147886,199.525022,1.881639,46.54518,46.355953,162.893129,205.331348,161.005685,199.512603,98.087939,193.172278,-0.000451,0.031581,99.268685,62.405779,199.197908,19.752549,73.640187,0.696722,898802.054,0.441382,8.789678,24.691033,4.189263,0.079838,0.073982,149.507086,101.54563,32,32,32,32,32,32,71.461109,67.957378,108.731369,100,38.703362,50.101266,57.320724,48.454524,40.189873,41.78481,29.284394,199.355482,77.359066,0.6627,198.413798,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.894228,48.0125,205.123273,164.357892,222.017195,221.963362,200.412651,14.149456,199.485733,1.888625,46.369576,46.433706,162.864718,205.249816,161.017815,199.447026,98.103941,193.142342,-0.000452,0.031592,99.132591,62.534766,199.222973,19.756269,73.592713,0.697748,899239.4709,0.440812,8.861734,24.686522,4.194949,0.078641,0.074843,149.487255,101.519957,32,32,32,32,32,32,71.448791,67.940432,108.73607,100,38.717258,50.101266,57.320724,48.430831,40.189873,41.78481,29.271005,200.412651,77.447505,0.66374,198.17678,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.979097,48.002607,204.927084,164.343871,222.068933,221.996953,198.850037,14.150598,199.321312,1.892243,46.431529,46.437447,162.88365,205.071014,161.010848,199.280952,98.103581,193.01534,-0.000453,0.031619,99.090344,62.443775,199.08543,19.758872,73.596229,0.697372,899360.4095,0.440005,8.838808,24.668205,4.190802,0.079485,0.075609,149.516192,101.530003,32,32,32,32,32,32,71.472597,67.976399,108.746035,100,38.724194,50.101266,57.320724,48.446897,40.189873,41.78481,29.281805,198.850037,76.651337,0.663847,198.328668,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.955246,48.002607,204.887633,164.343871,222.107478,222.007652,198.958803,14.151597,199.384417,1.901502,46.367546,46.276658,162.869418,205.126323,161.001471,199.304279,98.076315,193.037071,-0.000454,0.031602,99.178155,62.298898,199.225277,19.76001,73.584545,0.698573,899543.7404,0.43811,8.89603,24.641074,4.195245,0.078669,0.074654,149.52992,101.519642,32,32,32,32,32,32,71.477177,67.96353,108.758781,100,38.713739,50.101266,57.320724,48.392718,40.189873,41.78481,29.26068,198.958803,77.914042,0.663803,198.251839,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
49.024992,47.982822,204.91965,164.325925,222.139061,222.048885,199.572964,14.145746,199.415994,1.905931,46.498097,46.241568,162.862901,205.096589,160.991555,199.312607,98.079083,192.973106,-0.000456,0.031577,99.344051,62.284225,199.120715,19.761864,73.562404,0.697108,899513.8579,0.440758,8.797097,24.594211,4.18397,0.080656,0.073612,149.524937,101.525601,32,32,32,32,32,32,71.467082,67.953808,108.749608,100,38.706558,50.101266,57.320724,48.408984,40.189873,41.78481,29.223888,199.572964,77.279372,0.669324,198.24759,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.83856,47.982822,204.700518,164.30854,222.098163,222.086681,198.943616,14.153452,199.285758,1.894898,46.732771,46.316686,162.843573,205.029864,161.018429,199.239965,98.025498,192.91976,-0.000457,0.031572,99.504209,62.292258,198.878625,19.762708,73.485233,0.697458,899710.724,0.440777,8.822108,24.629559,4.185203,0.081301,0.072644,149.514892,101.517431,32,32,32,32,32,32,71.458995,67.980211,108.777229,100,38.706603,50.101266,57.320724,48.355073,40.189873,41.78481,29.209541,198.943616,77.322464,0.658702,198.306166,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.85373,48.033934,204.596021,164.329571,222.126725,222.120977,199.227549,14.151739,199.092334,1.893251,46.741649,46.255684,162.871767,204.88845,161.012849,199.052946,97.999771,192.709589,-0.000458,0.031576,99.617833,62.360625,198.864349,19.762943,73.496593,0.696966,899696.0929,0.438784,8.729209,24.603,4.179902,0.080252,0.07227,149.51297,101.509806,32,32,32,32,32,32,71.46983,67.978196,108.803008,100,38.670026,50.101266,57.320724,48.45914,40.189873,41.78481,29.195193,199.227549,77.922101,0.663444,198.056796,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.890738,48.030361,204.572698,164.328449,222.13426,222.143106,198.955328,14.148457,198.964185,1.881673,46.675458,46.327123,162.871431,204.787998,160.995969,199.024239,98.008945,192.616851,-0.000459,0.031601,99.74974,62.213754,198.824682,19.761209,73.39885,0.699605,900368.0496,0.442112,8.924822,24.636738,4.191371,0.080492,0.072892,149.496561,101.474129,32,32,32,32,32,32,71.483956,67.96285,108.815647,100,38.679951,50.101266,57.320724,48.449737,40.189873,41.78481,29.237086,198.955328,77.005977,0.664886,198.373357,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.781809,48.030361,204.576042,164.328449,222.196361,222.174278,198.328607,14.147743,199.093568,1.884285,46.729692,46.260135,162.858716,204.837832,160.966305,198.971372,98.024187,192.750648,-0.000459,0.031571,99.549962,62.152599,198.890048,19.758448,73.523187,0.699283,900730.4648,0.441461,8.959995,24.584237,4.18793,0.081109,0.073925,149.46232,101.462503,32,32,32,32,32,32,71.462875,67.940432,108.804909,100,38.631387,50.101266,57.320724,48.425646,40.189873,41.78481,29.225323,198.328607,77.87634,0.659568,198.150344,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.865272,48.047124,204.391774,164.319196,222.294597,222.179296,199.142343,14.149741,198.926245,1.876577,46.745509,46.243615,162.857588,204.628478,160.976454,198.860915,98.008249,192.534719,-0.00046,0.031581,99.256552,62.262248,198.707513,19.754573,73.491526,0.699755,900710.0462,0.441734,8.917557,24.540523,4.184283,0.081088,0.075335,149.458638,101.410205,32,32,32,32,32,32,71.459144,67.956236,108.822897,100,38.634727,50.101266,57.320724,48.487122,40.189873,41.78481,29.23395,199.142343,76.592792,0.666977,198.215725,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.768829,48.064711,204.40413,164.313027,222.297874,222.201809,198.92009,14.145746,198.839059,1.877057,46.796257,46.170258,162.844478,204.553814,160.97873,198.699971,98.004527,192.364871,-0.00046,0.031622,99.278784,62.150274,198.591101,19.750189,73.376294,0.700036,900948.6774,0.44429,9.032021,24.575109,4.193695,0.079835,0.074541,149.469945,101.439313,32,32,32,32,32,32,71.45378,67.929636,108.82557,100,38.559793,50.101266,57.320724,48.440352,40.189873,41.78481,29.227613,198.92009,77.111274,0.660905,198.117417,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.716797,48.070207,204.285308,164.316672,222.309291,222.249211,198.76597,14.144461,198.685451,1.867608,46.898816,46.203735,162.820349,204.501491,160.947026,198.690538,97.969181,192.558333,-0.000461,0.031653,99.086103,62.051466,198.520638,19.743712,73.332822,0.698909,900945.4916,0.441667,8.961062,24.510621,4.182761,0.079098,0.076109,149.452073,101.459322,32,32,32,32,32,32,71.460275,67.924095,108.81009,100,38.536754,50.101266,57.320724,48.495295,40.189873,41.78481,29.240627,198.76597,77.805337,0.67061,198.083546,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.790807,48.070207,204.372054,164.316672,222.241052,222.283416,198.109005,14.151168,198.800681,1.861813,46.805715,46.263885,162.840155,204.407593,160.953718,198.651285,97.976136,192.368825,-0.000463,0.031649,99.089819,62.284584,198.453923,19.73621,73.385597,0.701348,901249.8129,0.443197,9.080023,24.451031,4.191286,0.080143,0.076516,149.492118,101.480657,32,32,32,32,32,32,71.483388,67.924843,108.80307,100,38.501985,50.101266,57.320724,48.526587,40.189873,41.78481,29.242299,198.109005,76.455905,0.667377,198.160257,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.697521,48.088893,204.073559,164.311625,222.230198,222.260791,199.025883,14.146887,198.56105,1.861041,46.766945,46.203562,162.846569,204.518149,160.955258,198.556876,97.968715,192.230849,-0.000464,0.031681,99.15426,62.176409,198.355173,19.728464,73.263892,0.702288,901694.3169,0.444168,9.140275,24.558487,4.193324,0.079733,0.074891,149.490416,101.445252,32,32,32,32,32,32,71.45319,67.902837,108.812408,100,38.452464,50.101266,57.320724,48.486403,40.189873,41.78481,29.257847,199.025883,77.720395,0.661918,198.071115,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.721489,48.081474,204.16229,164.310784,222.192204,222.250438,199.688193,14.150169,198.632976,1.876951,46.782827,46.084042,162.830399,204.324638,160.952963,198.414293,97.949223,192.263515,-0.000465,0.031693,99.225457,62.234742,198.504319,19.718145,73.248152,0.701175,901680.8934,0.44496,9.062404,24.480897,4.188741,0.080617,0.075388,149.516831,101.46545,32,32,32,32,32,32,71.484214,67.90737,108.828869,100,38.387951,50.101266,57.320724,48.542813,40.189873,41.78481,29.248786,199.688193,77.524964,0.673018,198.590351,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.70349,48.07323,203.999202,164.31499,222.159653,222.266466,198.647791,14.149741,198.423675,1.877609,46.820769,46.055674,162.862087,204.287403,160.980588,198.352096,97.990002,192.211992,-0.000466,0.031688,99.34892,62.083047,198.311038,19.709994,73.280823,0.702767,901817.8362,0.443829,9.179258,24.436857,4.190635,0.079631,0.072897,149.546307,101.378417,32,32,32,32,32,32,71.497663,67.919212,108.861228,100,38.385411,50.101266,57.320724,48.53312,40.189873,41.78481,29.246728,198.647791,76.817198,0.66247,198.535237,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.743108,48.094939,203.992023,164.310223,222.077465,222.275774,198.613245,14.151168,198.373619,1.882893,46.840085,46.134909,162.837921,204.210146,160.971031,198.364932,98.004292,192.090173,-0.000467,0.031713,99.443274,62.106527,198.176717,19.700227,73.218978,0.702775,901798.9552,0.442086,9.146603,24.468535,4.190395,0.078721,0.074371,149.524474,101.40226,32,32,32,32,32,32,71.522756,67.879521,108.829307,100,38.312944,50.101266,57.320724,48.546863,40.189873,41.78481,29.23594,198.613245,76.525286,0.664005,198.158684,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.676639,48.094939,203.8734,164.310223,222.024951,222.251526,198.847407,14.146887,198.344822,1.887567,46.816062,46.206324,162.833871,204.077941,160.972235,198.217392,97.989156,192.002802,-0.00047,0.031714,99.592542,62.221822,198.101624,19.689298,73.244582,0.702335,901695.7507,0.444605,9.157309,24.408536,4.188595,0.07919,0.075102,149.543985,101.417194,32,32,32,32,32,32,71.512485,67.870037,108.802838,100,38.270682,50.101266,57.320724,48.528939,40.189873,41.78481,29.255841,198.847407,77.01959,0.670002,198.140194,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.623182,48.098236,203.869854,164.294801,221.92824,222.227755,199.814612,14.14703,198.271745,1.882333,46.782378,46.098283,162.818056,204.041441,160.959768,198.289083,97.913851,192.126518,-0.00047,0.031707,99.709176,62.169037,198.084146,19.678633,73.240633,0.702492,901669.8772,0.444327,9.137312,24.348785,4.185043,0.081079,0.074762,149.528596,101.431011,32,32,32,32,32,32,71.521947,67.857076,108.795504,100,38.242397,50.101266,57.320724,48.570325,40.189873,41.78481,29.258814,199.814612,76.93692,0.672141,198.084726,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.663177,48.089992,203.722194,164.260311,221.875521,222.191368,199.25318,14.14703,198.1964,1.886748,46.902849,46.071968,162.818255,204.026718,160.966359,198.252249,97.934845,191.952667,-0.000471,0.031714,99.819711,62.049134,198.164257,19.668215,73.172081,0.702718,901737.1686,0.444428,9.207298,24.331304,4.188321,0.082118,0.073822,149.541243,101.409905,32,32,32,32,32,32,71.556544,67.865616,108.800769,100,38.164852,50.101266,57.320724,48.604871,40.189873,41.78481,29.258843,199.25318,77.047194,0.668275,198.157543,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.604315,48.113076,203.737947,164.269564,221.834623,222.141195,198.609908,14.148029,198.17746,1.903477,46.890157,46.021312,162.811362,204.073684,160.968475,198.214297,97.930446,191.88788,-0.000471,0.031739,99.819332,62.023997,197.940913,19.656223,73.168097,0.703343,902053.833,0.442772,9.266934,24.452792,4.192853,0.08076,0.072187,149.541262,101.337486,32,32,32,32,32,32,71.567986,67.870453,108.821429,100,38.098244,50.101266,57.320724,48.587692,40.189873,41.78481,29.249802,198.609908,76.700397,0.669552,198.20715,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.628971,48.097962,203.785859,164.283024,221.763525,222.068974,199.399269,14.151311,198.150996,1.922335,46.820052,46.010787,162.825186,203.94299,160.95977,198.059327,97.890508,191.975231,-0.00047,0.031773,99.513354,61.938577,197.964426,19.639583,73.185442,0.703016,901725.4006,0.443532,9.216536,24.366893,4.186373,0.080788,0.072641,149.54034,101.321307,32,32,32,32,32,32,71.560055,67.81007,108.785934,100,38.006967,50.101266,57.320724,48.628107,40.189873,41.78481,29.273871,199.399269,77.443611,0.667657,198.359313,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.470897,48.097962,203.618556,164.283024,221.706675,222.033942,198.523192,14.149741,198.098925,1.942243,46.835888,45.94408,162.81849,203.93635,160.941027,198.113822,97.83763,191.905753,-0.00047,0.031801,99.515095,61.962654,197.889109,19.626875,73.151527,0.703723,901697.4467,0.445495,9.301669,24.347092,4.191767,0.080649,0.072665,149.546183,101.381888,32,32,32,32,32,32,71.579997,67.822613,108.736064,100,37.997365,50.101266,57.320724,48.619066,40.189873,41.78481,29.259746,198.523192,76.488071,0.671314,198.340037,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.651597,48.095488,203.702957,164.281902,221.721487,222.040987,199.528847,14.150169,198.033814,1.930964,46.815879,46.044407,162.820287,203.887539,160.946212,198.03602,97.798576,191.811012,-0.000471,0.031819,99.625066,61.978927,197.851847,19.612889,73.103331,0.703096,901492.8889,0.443319,9.260555,24.419655,4.190627,0.081254,0.073153,149.566633,101.438232,32,32,32,32,32,32,71.580739,67.818782,108.736377,100,37.91543,50.101266,57.320724,48.717879,40.189873,41.78481,29.257225,199.528847,76.769634,0.664437,198.46958,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.621618,48.085596,203.63864,164.282743,221.76322,222.016391,199.445322,14.149171,198.016145,1.929198,46.858016,46.019367,162.844375,203.58996,160.979002,198.090597,97.790712,191.707661,-0.000472,0.031797,99.357649,61.900335,197.751322,19.599058,73.048213,0.704894,901819.7352,0.446814,9.427414,24.446585,4.200841,0.080522,0.0739,149.600632,101.433199,32,32,32,32,32,32,71.628039,67.822613,108.72821,100,37.880604,50.101266,57.320724,48.622244,40.189873,41.78481,29.256912,199.445322,77.545753,0.674145,198.067338,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.61328,48.082848,203.648603,164.272368,221.765824,221.980301,199.359724,14.156306,198.044037,1.921053,46.787818,45.962177,162.841989,203.854087,160.959692,198.014124,97.802107,191.715939,-0.000472,0.031796,98.738567,61.860587,197.836447,19.585515,73.12486,0.703312,901715.1709,0.442743,9.234234,24.450242,4.186974,0.078948,0.075363,149.588225,101.406132,32,32,32,32,32,32,71.635345,67.795838,108.704139,100,37.808074,50.101266,57.320724,48.645209,40.189873,41.78481,29.245714,199.359724,77.163562,0.669724,198.05829,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.567907,48.082848,203.455402,164.272368,221.727904,221.959457,198.912916,14.146174,198.011023,1.90972,46.752461,45.923456,162.828896,203.815982,160.982288,197.954609,97.769397,191.479065,-0.000472,0.03179,98.547995,61.856826,197.713409,19.572378,73.110201,0.703963,901662.7418,0.44317,9.255942,24.41948,4.188232,0.081155,0.074209,149.5778,101.416769,32,32,32,32,32,32,71.640769,67.781317,108.651173,100,37.766908,50.101266,57.320724,48.656639,40.189873,41.78481,29.241259,198.912916,76.174937,0.663134,198.860021,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.550063,48.078176,203.507449,164.268443,221.668905,221.929813,198.585461,14.146459,197.969469,1.913062,46.648434,46.054991,162.813361,203.696687,160.987021,197.988631,97.768826,191.559012,-0.000474,0.031779,98.37016,62.028634,197.734415,19.559674,73.070967,0.703232,901473.9087,0.443369,9.261987,24.411178,4.189156,0.080414,0.072707,149.565854,101.404195,32,32,32,32,32,32,71.659649,67.771161,108.648228,100,37.673993,50.101266,57.320724,48.689911,40.189873,41.78481,29.23462,198.585461,76.201604,0.666425,198.597904,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.525554,48.03833,203.438921,164.262554,221.575847,221.874458,198.790698,14.151454,198.089196,1.914718,46.644396,46.08825,162.805819,203.861013,160.991118,197.891765,97.766204,191.716474,-0.000476,0.031778,98.362762,61.920097,197.797984,19.546806,73.052486,0.703416,901590.9792,0.444784,9.309851,24.3553,4.189091,0.07839,0.075178,149.555008,101.337147,32,32,32,32,32,32,71.675342,67.765293,108.608318,100,37.614482,50.101266,57.320724,48.709283,40.189873,41.78481,29.23215,198.790698,77.709595,0.675115,198.221823,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.630529,48.015248,203.51254,164.253862,221.458223,221.787489,198.979753,14.140608,197.993363,1.915289,46.643928,45.958825,162.819226,203.735004,160.988388,197.903247,97.777412,191.72538,-0.000477,0.031786,98.218963,61.949437,197.76658,19.534233,73.037214,0.704036,901490.1032,0.445633,9.324011,24.385779,4.191703,0.078775,0.073911,149.564854,101.344311,32,32,32,32,32,32,71.666123,67.761024,108.577706,100,37.608018,50.101266,57.320724,48.732385,40.189873,41.78481,29.185837,198.979753,78.299298,0.675111,198.177685,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.60573,48.005355,203.595538,164.243206,221.338544,221.661037,199.11442,14.146887,198.086755,1.920098,46.602585,46.014648,162.803747,203.797393,160.972122,197.999979,97.738229,191.762675,-0.000477,0.031787,98.16923,61.872731,197.843344,19.517567,73.107262,0.704094,901205.1629,0.445262,9.310042,24.447282,4.192408,0.0822,0.073153,149.548305,101.314882,32,32,32,32,32,32,71.657318,67.728047,108.562012,100,37.517535,50.101266,57.320724,48.672559,40.189873,41.78481,29.150528,199.11442,77.188733,0.661897,198.417535,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.572909,48.005355,203.595606,164.243206,221.290321,221.584822,198.924005,14.145603,197.981197,1.91641,46.598726,46.02912,162.833937,203.733782,160.996364,197.982723,97.75908,191.697074,-0.000477,0.031802,98.03978,61.942343,197.707943,19.505301,73.103151,0.702773,900573.523,0.443572,9.1762,24.439402,4.184872,0.079386,0.074973,149.565375,101.340456,32,32,32,32,32,32,71.683192,67.76569,108.542914,100,37.478138,50.101266,57.320724,48.699918,40.189873,41.78481,29.129745,198.924005,77.573682,0.655544,198.124537,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.627957,48.003981,203.576113,164.247413,221.237883,221.495839,198.980533,14.146887,198.062729,1.910713,46.415702,45.971439,162.810936,203.815223,160.992487,197.866989,97.745546,191.828951,-0.000477,0.031783,97.879316,61.958166,197.807775,19.49316,73.098049,0.702187,900235.3633,0.443257,9.192456,24.492526,4.188715,0.080719,0.074219,149.559792,101.35459,32,32,32,32,32,32,71.66981,67.722706,108.526363,100,37.37759,50.101266,57.320724,48.725986,40.189873,41.78481,29.116807,198.980533,77.863178,0.665058,198.382602,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.541,47.944625,203.570841,164.235916,221.11146,221.452359,198.883431,14.147886,198.026464,1.90131,46.391935,45.976661,162.830387,203.877894,160.99431,197.95567,97.76481,191.791425,-0.000477,0.031776,97.769421,61.916693,197.858048,19.481368,73.134903,0.702395,899889.1161,0.443861,9.227079,24.447154,4.191547,0.080262,0.072343,149.588667,101.335358,32,32,32,32,32,32,71.682586,67.726805,108.531901,100,37.369431,50.101266,57.320724,48.702301,40.189873,41.78481,29.105096,198.883431,76.290855,0.661916,198.637676,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.496231,47.917146,203.768471,164.234794,220.933211,221.399947,198.549952,14.145603,198.17438,1.902265,46.330984,45.951799,162.827722,203.907673,160.989759,198.100067,97.745632,191.709806,-0.000479,0.031775,97.701999,61.937606,198.007666,19.470992,73.15095,0.70143,899496.9258,0.442999,9.167646,24.509975,4.186401,0.078644,0.073676,149.603215,101.359478,32,32,32,32,32,32,71.677573,67.703877,108.492697,100,37.340726,50.101266,57.320724,48.759482,40.189873,41.78481,29.030538,198.549952,76.602348,0.658503,198.692554,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.628234,47.917146,203.776254,164.234794,220.867068,221.351719,198.491268,14.150312,198.17958,1.875541,46.37542,45.963818,162.837554,203.946081,161.022172,198.13998,97.745547,191.895713,-0.000479,0.03179,97.730685,61.905887,197.902243,19.462494,73.124535,0.701879,899206.5229,0.443935,9.200027,24.476689,4.193792,0.079149,0.074322,149.624425,101.417025,32,32,32,32,32,32,71.662751,67.726432,108.504129,100,37.345004,50.101266,57.320724,48.794285,40.189873,41.78481,28.982337,198.491268,76.667943,0.672844,198.302271,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.63628,47.897361,203.799447,164.233392,220.796204,221.298972,199.164415,14.150883,198.196494,1.875115,46.445898,46.062826,162.83637,203.991147,161.029632,198.109259,97.734382,191.959621,-0.00048,0.031793,97.786708,62.091049,197.843914,19.453689,73.145342,0.702532,899061.368,0.444996,9.219829,24.465361,4.201738,0.081026,0.075109,149.597512,101.444722,32,32,32,32,32,32,71.64405,67.738433,108.503815,100,37.263115,50.101266,57.320724,48.727427,40.189873,41.78481,28.939682,199.164415,77.616053,0.670879,198.272924,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.592789,47.895713,203.707133,164.251338,220.808888,221.261455,198.557655,14.151026,198.11263,1.875599,46.285831,45.93107,162.850331,203.881361,161.001515,198.097993,97.730978,191.907853,-0.000481,0.03181,97.823678,61.861024,198.039357,19.445274,73.130972,0.701003,898664.9017,0.443691,9.080518,24.534916,4.190493,0.080966,0.07212,149.568438,101.433328,32,32,32,32,32,32,71.649523,67.72188,108.490922,100,37.272545,50.101266,57.320724,48.729238,40.189873,41.78481,28.914689,198.557655,75.993732,0.668605,198.786378,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.58617,47.860539,203.830454,164.234514,220.781217,221.196522,199.060704,14.142178,198.276863,1.865736,46.247751,46.007014,162.826065,203.959704,161.005393,198.134942,97.726241,191.898842,-0.00048,0.031801,97.760233,62.036768,197.913035,19.435392,73.167808,0.700547,898428.6171,0.441981,9.052251,24.569953,4.190276,0.081448,0.073449,149.570799,101.437814,32,32,32,32,32,32,71.610724,67.717434,108.442164,100,37.195792,50.101266,57.320724,48.740253,40.189873,41.78481,28.879483,199.060704,77.106226,0.660195,198.067614,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.636956,47.847624,203.841017,164.215166,220.776882,221.1069,199.423594,14.148314,198.298362,1.874776,46.309803,45.993008,162.810429,204.035364,160.995362,198.229902,97.743243,191.908896,-0.00048,0.031789,97.688035,61.927412,198.108109,19.430086,73.216887,0.70089,898352.8538,0.443694,9.096463,24.554021,4.192127,0.079283,0.074634,149.554951,101.441943,32,32,32,32,32,32,71.611685,67.718399,108.422039,100,37.177522,50.101266,57.320724,48.773314,40.189873,41.78481,28.815583,199.423594,77.917774,0.674486,198.165214,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.608648,47.847624,203.893744,164.215166,220.714791,221.049874,198.291334,14.151739,198.24344,1.864299,46.246189,45.993509,162.844961,204.179799,161.009669,198.322802,97.766947,191.967334,-0.000481,0.031813,97.431454,61.997813,198.067318,19.425318,73.191013,0.700628,898019.2191,0.442466,9.068272,24.555392,4.195236,0.079888,0.074225,149.573581,101.402323,32,32,32,32,32,32,71.632828,67.738392,108.424818,100,37.154444,50.101266,57.320724,48.752175,40.189873,41.78481,28.772329,198.291334,76.244913,0.664841,198.603963,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.52652,47.824817,204.017963,164.205913,220.62862,221.023365,198.562527,14.147601,198.458798,1.875752,46.208955,46.150834,162.838584,204.065241,161.022828,198.218758,97.7598,192.249519,-0.000482,0.031821,97.281231,61.998412,198.245102,19.421656,73.225704,0.69924,897467.1461,0.440955,9.001801,24.542145,4.191073,0.07945,0.07435,149.57252,101.333169,32,32,32,32,32,32,71.601353,67.733399,108.389957,100,37.127693,50.101266,57.320724,48.774718,40.189873,41.78481,28.717939,198.562527,77.198073,0.657054,198.118755,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.622438,47.808879,203.978189,164.214325,220.615796,220.958823,199.332243,14.151597,198.590602,1.887621,46.128367,46.099926,162.814891,204.140232,161.004346,198.325919,97.695517,192.098273,-0.000482,0.031818,97.195275,62.147304,198.268024,19.418714,73.248783,0.699783,897184.0807,0.443645,9.031647,24.540268,4.194598,0.081144,0.074203,149.543246,101.33237,32,32,32,32,32,32,71.608743,67.71794,108.396709,100,37.151141,50.101266,57.320724,48.828216,40.189873,41.78481,28.68391,199.332243,77.820103,0.671754,198.143814,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.60186,47.808879,204.157809,164.214325,220.595677,220.896933,198.295054,14.148885,198.47757,1.874445,46.161027,46.033052,162.829306,204.370139,161.00037,198.4826,97.683462,192.166245,-0.000481,0.031786,96.970944,61.872769,198.17427,19.417331,73.274602,0.700642,897180.1263,0.443789,9.095508,24.652738,4.204257,0.080728,0.074475,149.551989,101.399206,32,32,32,32,32,32,71.606848,67.722693,108.415769,100,37.111586,50.101266,57.320724,48.781459,40.189873,41.78481,28.632344,198.295054,76.923794,0.664589,198.433703,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.657546,47.804208,204.069144,164.221055,220.623304,220.857551,198.736052,14.148742,198.631059,1.862351,46.214113,46.108117,162.804704,204.31176,161.006919,198.447417,97.673883,192.302245,-0.00048,0.031814,96.857022,62.077637,198.38346,19.416683,73.317028,0.698889,896982.9198,0.44096,8.978362,24.660584,4.195145,0.07981,0.075193,149.509086,101.41928,32,32,32,32,32,32,71.602879,67.710801,108.389226,100,37.145772,50.101266,57.320724,48.799336,40.189873,41.78481,28.591577,198.736052,77.719656,0.657835,198.24818,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.647441,47.822069,204.245181,164.237879,220.580637,220.840111,199.048339,14.149456,198.646318,1.859829,46.190026,46.142131,162.830392,204.391485,161.008227,198.604753,97.667539,192.315365,-0.00048,0.031789,96.700701,62.048783,198.381889,19.417016,73.339241,0.699133,896816.1498,0.44335,9.000063,24.698007,4.200617,0.079749,0.075439,149.530458,101.401755,32,32,32,32,32,32,71.631239,67.721401,108.393678,100,37.090385,50.101266,57.320724,48.77359,40.189873,41.78481,28.57315,199.048339,76.523934,0.665967,198.440863,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.610929,47.804483,204.142822,164.248534,220.437542,220.797515,199.210804,14.146316,198.569958,1.847597,46.134953,46.049326,162.847035,204.378694,161.034682,198.643825,97.69412,192.218525,-0.00048,0.031787,96.648756,62.029145,198.489372,19.418418,73.305903,0.697692,896600.8337,0.44172,8.936684,24.758322,4.193988,0.080542,0.073001,149.522914,101.422629,32,32,32,32,32,32,71.650855,67.748597,108.370708,100,37.097436,50.101266,57.320724,48.79179,40.189873,41.78481,28.509431,199.210804,77.319237,0.658169,198.240312,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
