OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
48.685714,47.805582,204.218795,164.261152,220.363674,220.752816,198.301498,14.148029,198.729878,1.843057,46.018141,46.153861,162.829385,204.505058,161.01436,198.621417,97.660623,192.441919,-0.000479,0.031787,96.44695,62.242403,198.392862,19.420522,73.3755,0.698009,896623.9634,0.441116,8.965194,24.769559,4.198477,0.080029,0.074277,149.472964,101.397669,32,32,32,32,32,32,71.630541,67.73443,108.356265,100,37.065578,50.101266,57.320724,48.815048,40.189873,41.78481,28.472869,198.301498,76.289502,0.66896,198.636024,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.669834,47.777279,204.239093,164.258909,220.370567,220.710891,199.357835,14.149884,198.785341,1.841916,46.02696,46.094477,162.827232,204.506586,160.997915,198.711769,97.652502,192.501887,-0.000479,0.031771,96.414051,62.155066,198.591161,19.424272,73.38383,0.698358,896343.0731,0.441017,8.986101,24.706855,4.199525,0.079532,0.076013,149.464899,101.349158,32,32,32,32,32,32,71.635205,67.753677,108.335927,100,37.067303,50.101266,57.320724,48.777892,40.189873,41.78481,28.43747,199.357835,77.727481,0.662109,198.27139,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.70224,47.777279,204.459154,164.258909,220.308073,220.670488,199.275973,14.148885,198.782871,1.841792,45.980851,46.215469,162.847548,204.495936,161.04046,198.779384,97.685174,192.500072,-0.000478,0.031759,96.414578,62.263515,198.740594,19.429545,73.35976,0.69681,896195.1205,0.442196,8.908382,24.823659,4.194635,0.080424,0.074973,149.450189,101.300454,32,32,32,32,32,32,71.645623,67.758319,108.324138,100,37.061603,50.101266,57.320724,48.791701,40.189873,41.78481,28.371078,199.275973,76.137758,0.670195,198.734332,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.740763,47.761067,204.376193,164.233953,220.244935,220.616056,198.49174,14.147315,198.817585,1.841675,45.906761,46.172803,162.832744,204.620817,161.042541,198.791505,97.692555,192.451979,-0.000478,0.031781,96.544374,62.17259,198.621224,19.434595,73.356064,0.696784,896003.4779,0.439894,8.896808,24.854133,4.196421,0.080921,0.075114,149.448048,101.309808,32,32,32,32,32,32,71.617683,67.756462,108.291322,100,37.085185,50.101266,57.320724,48.777521,40.189873,41.78481,28.314634,198.49174,77.204257,0.657845,198.220328,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.682443,47.732489,204.444674,164.226382,220.23998,220.58025,198.692346,14.147315,198.824776,1.841937,45.921387,46.227706,162.817223,204.694431,161.023226,198.861096,97.681897,192.482178,-0.000477,0.031756,96.513753,62.254758,198.73103,19.440258,73.402348,0.697006,895652.9539,0.439669,8.862674,24.820784,4.198147,0.080368,0.074355,149.458114,101.336413,32,32,32,32,32,32,71.601377,67.757971,108.272049,100,37.088062,50.101266,57.320724,48.759078,40.189873,41.78481,28.272664,198.692346,77.758674,0.671575,198.269109,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.711196,47.714354,204.417529,164.218812,220.320461,220.566954,199.362597,14.150169,198.944488,1.8381,45.973259,46.296023,162.810429,204.717569,161.030328,198.799248,97.69486,192.613013,-0.000478,0.031754,96.649092,62.076614,198.736984,19.447483,73.379197,0.696156,895293.4556,0.44089,8.805908,24.795479,4.193127,0.080173,0.074961,149.491675,101.389748,32,32,32,32,32,32,71.612099,67.790792,108.245145,100,37.064129,50.101266,57.320724,48.795731,40.189873,41.78481,28.199249,199.362597,77.049863,0.661457,198.437716,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.730996,47.714354,204.585812,164.218812,220.387805,220.558908,199.363671,14.152595,199.000358,1.83855,46.047166,46.148844,162.825398,204.79868,161.033299,198.937598,97.729899,192.717302,-0.00048,0.031732,96.99557,62.133764,198.797657,19.45573,73.422325,0.696432,895202.1755,0.440924,8.838734,24.817393,4.199557,0.079497,0.076216,149.531297,101.439457,32,32,32,32,32,32,71.621584,67.800736,108.249995,100,37.078122,50.101266,57.320724,48.782461,40.189873,41.78481,28.134516,199.363671,77.992492,0.657415,198.296803,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.766999,47.727818,204.614459,164.230028,220.331548,220.546191,199.182335,14.144604,198.959842,1.826056,45.858947,46.23263,162.811182,204.770894,161.022435,198.971492,97.71719,192.741795,-0.00048,0.031747,97.437112,62.282757,198.780203,19.464943,73.432927,0.696148,895002.1934,0.439105,8.790319,24.853179,4.19652,0.079707,0.075378,149.530677,101.47522,32,32,32,32,32,32,71.611274,67.792043,108.256098,100,37.093956,50.101266,57.320724,48.774372,40.189873,41.78481,28.100424,199.182335,77.518401,0.662983,198.290981,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.769697,47.706385,204.523519,164.229186,220.334489,220.498411,198.10191,14.156448,199.135288,1.829811,45.852492,46.312048,162.806484,204.885307,161.011335,198.939333,97.717908,192.658144,-0.00048,0.031738,97.856627,62.148725,198.861716,19.474591,73.420144,0.695865,894796.653,0.438888,8.769475,24.85698,4.198269,0.08022,0.074787,149.540101,101.467931,32,32,32,32,32,32,71.604431,67.815955,108.237744,100,37.144408,50.101266,57.320724,48.757238,40.189873,41.78481,28.054312,198.10191,77.117567,0.655089,198.099557,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.751865,47.695394,204.682738,164.214045,220.285085,220.518507,198.4087,14.152025,199.077093,1.827741,45.927638,46.267502,162.810213,204.800726,161.013193,199.066595,97.750896,192.732728,-0.00048,0.031726,97.645695,62.01329,198.820908,19.484509,73.445513,0.695375,894780.5129,0.438919,8.745055,24.87881,4.195757,0.081264,0.07506,149.535959,101.475177,32,32,32,32,32,32,71.602335,67.819258,108.242949,100,37.114823,50.101266,57.320724,48.757339,40.189873,41.78481,27.984616,198.4087,77.002172,0.658727,198.263955,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.815562,47.695394,204.682313,164.214045,220.247297,220.517362,199.197671,14.147173,199.140067,1.832674,46.049999,46.306021,162.802298,204.855419,161.017292,199.041371,97.788026,192.69735,-0.000478,0.031684,97.515977,62.104328,198.997652,19.495052,73.423678,0.695053,894514.7329,0.441164,8.720783,24.846941,4.19366,0.080826,0.074203,149.529655,101.508158,32,32,32,32,32,32,71.609335,67.819217,108.274492,100,37.138978,50.101266,57.320724,48.769532,40.189873,41.78481,27.92374,199.197671,77.287702,0.661728,198.202822,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.797701,47.720124,204.778267,164.214606,220.2623,220.556702,199.562541,14.148457,199.156551,1.840926,46.030998,46.303244,162.791181,204.915758,160.997879,199.11844,97.775254,192.729324,-0.000479,0.031662,97.449312,62.128482,199.044131,19.505696,73.457358,0.695448,894459.0033,0.440687,8.728553,24.841727,4.19846,0.080133,0.071861,149.509963,101.499439,32,32,32,32,32,32,71.625639,67.820202,108.267426,100,37.16693,50.101266,57.320724,48.734237,40.189873,41.78481,27.898747,199.562541,77.981079,0.663326,198.096764,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.820024,47.738809,204.806059,164.230308,220.183405,220.555178,199.605825,14.143177,199.231192,1.853177,46.081411,46.083709,162.839239,204.990307,161.011829,199.036397,97.786037,192.761426,-0.000478,0.031668,97.550768,62.162897,199.00214,19.515841,73.462768,0.694863,894198.2226,0.438304,8.661564,24.791425,4.192973,0.080833,0.0736,149.536897,101.551794,32,32,32,32,32,32,71.649288,67.843542,108.305093,100,37.195065,50.101266,57.320724,48.744785,40.189873,41.78481,27.870685,199.605825,77.458558,0.660123,198.34999,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.4,0,0.15,1.2,0,-0.0561,0.37,0
48.707277,47.737435,204.752454,164.239,220.283364,220.563875,198.784985,14.151168,199.198978,1.857747,46.068239,46.271682,162.824214,205.025781,160.993011,199.201989,97.769142,192.810228,-0.000476,0.03167,97.633074,62.452677,199.002953,19.527302,73.478166,0.695169,894510.2552,0.437789,8.705072,24.816101,4.196474,0.079885,0.073402,149.516726,101.508957,32,32,32,32,32,32,71.627317,67.833952,108.280845,100,37.22626,50.101266,57.320724,48.732737,40.189873,41.78481,27.825942,198.784985,78.277986,0.654842,198.384687,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.818254,47.740458,204.894483,164.257227,220.412913,220.569514,199.242684,14.150455,199.250564,1.856295,46.095609,46.30378,162.817461,204.924463,161.009178,199.176177,97.776182,192.917743,-0.000475,0.031618,97.802707,62.279297,199.04825,19.542808,73.455826,0.694943,894478.3809,0.437492,8.700289,24.817271,4.195124,0.081371,0.072639,149.538217,101.513168,32,32,32,32,32,32,71.623176,67.838528,108.28423,100,37.212809,50.101266,57.320724,48.689922,40.189873,41.78481,27.774612,199.242684,76.736224,0.659094,198.179691,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.800013,47.768211,204.755137,164.268162,220.467025,220.600507,198.697763,14.147458,199.265873,1.837444,46.251541,46.266347,162.823522,205.009802,160.988558,199.181655,97.775231,192.890913,-0.000475,0.031591,97.720249,62.214062,199.09208,19.553648,73.444016,0.696091,894759.625,0.440442,8.817526,24.852333,4.203734,0.079808,0.072361,149.566212,101.51062,32,32,32,32,32,32,71.658028,67.832353,108.270581,100,37.271896,50.101266,57.320724,48.734371,40.189873,41.78481,27.726509,198.697763,77.075971,0.653409,198.354553,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.816802,47.768211,204.918809,164.268162,220.540017,220.632383,199.43367,14.145888,199.253353,1.851354,46.240938,46.277122,162.826957,205.107201,160.990873,199.292051,97.778847,192.962801,-0.000476,0.031516,97.527228,62.211022,199.142394,19.565404,73.489362,0.695289,894591.279,0.438337,8.703799,24.885304,4.197088,0.078715,0.074623,149.58142,101.517422,32,32,32,32,32,32,71.648982,67.86653,108.28885,100,37.237089,50.101266,57.320724,48.74535,40.189873,41.78481,27.705241,199.43367,77.547736,0.665566,198.219974,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.841047,47.781401,204.802634,164.275172,220.697764,220.635183,198.698261,14.147743,199.319766,1.8539,46.22895,46.394633,162.82986,205.188886,160.997166,199.224641,97.790391,192.995019,-0.000474,0.031451,97.46597,62.419358,199.161381,19.577193,73.440121,0.695455,894828.3693,0.439818,8.750728,24.876272,4.195801,0.081102,0.073517,149.600709,101.480902,32,32,32,32,32,32,71.64846,67.858102,108.278418,100,37.276474,50.101266,57.320724,48.736032,40.189873,41.78481,27.671749,198.698261,77.943756,0.662684,198.175678,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.855473,47.786622,204.94728,164.277696,220.809481,220.664256,199.324801,14.148172,199.472517,1.862088,46.013579,46.216055,162.847058,205.140566,161.011394,199.358059,97.832679,192.963942,-0.000476,0.031377,97.10947,62.242382,199.057877,19.58937,73.474974,0.695307,894918.6435,0.438091,8.733079,24.899402,4.197711,0.079091,0.072911,149.614115,101.457396,32,32,32,32,32,32,71.657506,67.860533,108.275345,100,37.277405,50.101266,57.320724,48.721508,40.189873,41.78481,27.626677,199.324801,77.794482,0.658919,198.154553,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.804554,47.772608,205.02573,164.270405,220.999609,220.714683,199.741174,14.146459,199.397912,1.857885,46.072702,46.355663,162.847492,205.14098,161.011077,199.353739,97.851709,192.986552,-0.000474,0.031313,97.018444,62.313036,199.113433,19.60192,73.556418,0.695237,894882.3856,0.439492,8.720787,24.899842,4.193248,0.079417,0.075168,149.642009,101.428731,32,32,32,32,32,32,71.633137,67.863926,108.259209,100,37.333254,50.101266,57.320724,48.712168,40.189873,41.78481,27.587428,199.741174,76.841954,0.655065,198.416433,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.849038,47.772608,205.010392,164.270405,221.087259,220.771186,198.584921,14.148457,199.430799,1.885107,46.20578,46.20432,162.837817,205.270901,161.016044,199.345958,97.855621,193.007486,-0.000474,0.031294,96.975949,62.341988,199.155405,19.613237,73.56637,0.695171,894816.0579,0.438031,8.710852,24.845995,4.194971,0.082253,0.073448,149.652173,101.3782,32,32,32,32,32,32,71.663869,67.888972,108.259899,100,37.38563,50.101266,57.320724,48.740714,40.189873,41.78481,27.528137,198.584921,77.255932,0.656572,198.243853,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.826443,47.799537,204.911797,164.286108,221.154416,220.822216,198.667293,14.146745,199.488251,1.892561,46.252033,46.401431,162.823799,205.226329,160.995227,199.418564,97.824308,193.19497,-0.000472,0.031267,97.125929,62.239158,199.256646,19.62399,73.584942,0.695342,894981.732,0.437707,8.750349,24.835375,4.200955,0.081082,0.072994,149.670062,101.346204,32,32,32,32,32,32,71.652122,67.881332,108.261112,100,37.357898,50.101266,57.320724,48.715092,40.189873,41.78481,27.509288,198.667293,78.191458,0.665612,198.235356,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.821463,47.822344,205.046664,164.284426,221.19661,220.819165,198.848638,14.152025,199.427829,1.895174,46.26027,46.322893,162.838567,205.281994,160.993485,199.418792,97.822469,193.189149,-0.000471,0.031218,97.234052,62.383127,199.188178,19.634792,73.571996,0.694843,895125.0117,0.439923,8.703597,24.83925,4.196815,0.078465,0.074736,149.702536,101.29154,32,32,32,32,32,32,71.638607,67.8923,108.25572,100,37.377004,50.101266,57.320724,48.727415,40.189873,41.78481,27.466799,198.848638,76.682078,0.661659,198.558093,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.86361,47.833885,204.982768,164.297044,221.167562,220.862349,199.222489,14.156734,199.509027,1.906887,46.327857,46.364801,162.835941,205.156162,160.997997,199.460497,97.796505,193.195001,-0.00047,0.031213,97.385714,62.063739,199.241998,19.648417,73.557283,0.694933,895581.9544,0.440101,8.75427,24.940269,4.196738,0.079309,0.075346,149.73955,101.255265,32,32,32,32,32,32,71.646476,67.893964,108.289626,100,37.395946,50.101266,57.320724,48.719096,40.189873,41.78481,27.436662,199.222489,77.468222,0.653992,198.219659,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.809048,47.844877,204.96579,164.298726,221.254005,220.906186,198.973523,14.146887,199.490028,1.904207,46.383521,46.369898,162.849132,205.23596,161.021369,199.4632,97.848033,193.102718,-0.000468,0.031155,97.481352,62.438595,199.222852,19.658316,73.50357,0.69547,895649.1575,0.439772,8.782312,24.939944,4.199929,0.081415,0.072573,149.759037,101.288593,32,32,32,32,32,32,71.651513,67.88696,108.307206,100,37.473058,50.101266,57.320724,48.704815,40.189873,41.78481,27.410289,198.973523,77.368189,0.667263,198.252665,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.861828,47.844877,205.073706,164.298726,221.285825,220.907314,198.404726,14.149313,199.462055,1.906928,46.317391,46.259268,162.849213,205.173934,161.011299,199.389352,97.829978,193.164237,-0.000466,0.031111,97.4466,62.454742,199.249099,19.667601,73.560763,0.695103,895899.8914,0.438626,8.749569,24.968085,4.194998,0.080507,0.075039,149.741573,101.331841,32,32,32,32,32,32,71.664026,67.892042,108.313185,100,37.458421,50.101266,57.320724,48.733897,40.189873,41.78481,27.384425,198.404726,76.991588,0.660011,198.223003,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.884071,47.868783,205.016118,164.297044,221.263829,220.890289,199.454299,14.15074,199.515292,1.914837,46.216858,46.313974,162.845462,205.205133,161.010923,199.509916,97.815496,193.204679,-0.000464,0.031037,97.492545,62.268637,199.193094,19.676536,73.573835,0.696402,895977.4783,0.439821,8.817894,24.88225,4.19934,0.081338,0.07175,149.714184,101.318213,32,32,32,32,32,32,71.637108,67.865835,108.313165,100,37.489217,50.101266,57.320724,48.703245,40.189873,41.78481,27.372781,199.454299,77.970603,0.661616,198.241689,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.879158,47.850922,205.045663,164.300689,221.332161,220.95235,198.244151,14.139467,199.466591,1.915504,46.235475,46.399026,162.858574,205.166377,161.017673,199.430354,97.843173,193.159941,-0.000465,0.030966,97.60321,62.350476,199.307126,19.685037,73.547619,0.695468,895976.2173,0.440555,8.762433,24.923176,4.197013,0.080882,0.074055,149.727069,101.302962,32,32,32,32,32,32,71.638331,67.862072,108.295649,100,37.512053,50.101266,57.320724,48.689529,40.189873,41.78481,27.34015,198.244151,77.442475,0.664477,198.370603,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.832609,47.84625,205.029763,164.299567,221.396403,221.002837,198.956509,14.147173,199.503879,1.927879,46.260766,46.244945,162.839918,205.326708,161.038452,199.432682,97.857086,193.245839,-0.000463,0.03089,97.857198,62.185189,199.354643,19.693327,73.553136,0.694935,896002.2764,0.438011,8.762977,24.95269,4.193925,0.08141,0.072128,149.700319,101.267993,32,32,32,32,32,32,71.672401,67.851783,108.269688,100,37.528276,50.101266,57.320724,48.690255,40.189873,41.78481,27.2876,198.956509,76.329728,0.655748,198.43748,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.860669,47.84625,205.079341,164.299567,221.373114,221.018463,198.666958,14.149171,199.500157,1.953141,46.187214,46.378354,162.843571,205.304168,161.004516,199.54355,97.887447,193.080678,-0.000462,0.030803,97.658044,62.309867,199.315688,19.701521,73.537972,0.695472,896093.701,0.440836,8.750276,24.908385,4.194951,0.080692,0.075173,149.708142,101.240606,32,32,32,32,32,32,71.651172,67.842107,108.263166,100,37.555702,50.101266,57.320724,48.713461,40.189873,41.78481,27.247438,198.666958,76.858524,0.660495,198.248141,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.9322,47.84735,205.125783,164.306858,221.424402,221.0066,197.773804,14.151597,199.574658,1.95682,46.296905,46.318242,162.848588,205.291708,161.002025,199.517617,97.886095,193.245529,-0.000461,0.030737,97.630724,62.29416,199.370162,19.70922,73.575494,0.696104,896303.1458,0.439817,8.794504,24.926397,4.198624,0.079049,0.075074,149.693178,101.250067,32,32,32,32,32,32,71.652983,67.836854,108.249518,100,37.582762,50.101266,57.320724,48.696619,40.189873,41.78481,27.21272,197.773804,77.634066,0.670782,198.079809,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.835796,47.844877,204.97455,164.302932,221.462518,221.082517,199.693375,14.148885,199.638139,1.961618,46.340964,46.296363,162.854178,205.381258,160.998228,199.602426,97.88766,193.229595,-0.000462,0.030678,97.634279,62.334085,199.351461,19.718091,73.498684,0.696065,896191.2817,0.440209,8.765023,24.834643,4.197227,0.080664,0.074275,149.706824,101.2152,32,32,32,32,32,32,71.666609,67.833069,108.269334,100,37.635601,50.101266,57.320724,48.655268,40.189873,41.78481,27.16262,199.693375,78.533819,0.665992,198.283585,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.947691,47.880599,205.13471,164.314429,221.52597,221.143403,199.481405,14.153024,199.634269,1.963527,46.331569,46.299039,162.871692,205.276122,161.025181,199.529312,97.907683,193.212839,-0.000461,0.030613,97.678175,62.468744,199.346789,19.724663,73.55447,0.694906,896044.6814,0.441457,8.691027,24.897272,4.192041,0.080707,0.075254,149.704484,101.127471,32,32,32,32,32,32,71.689256,67.841674,108.291911,100,37.609838,50.101266,57.320724,48.702949,40.189873,41.78481,27.126585,199.481405,78.45966,0.658578,198.108094,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.895323,47.875378,205.085493,164.323682,221.513361,221.163362,199.196856,14.140323,199.571393,1.962217,46.32666,46.385588,162.872187,205.417846,160.996727,199.546925,97.913878,193.153451,-0.000461,0.030548,97.746274,62.571372,199.460862,19.731596,73.528957,0.696701,896489.4402,0.438319,8.78978,24.889785,4.197219,0.079539,0.073386,149.698562,101.145254,32,32,32,32,32,32,71.671167,67.843888,108.27659,100,37.700259,50.101266,57.320724,48.63676,40.189873,41.78481,27.130386,199.196856,78.037153,0.652033,198.236103,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
49.001703,47.875378,205.233177,164.323682,221.579064,221.200583,198.74721,14.147601,199.620021,1.959962,46.391316,46.193555,162.889445,205.336297,161.019288,199.596089,97.949014,193.293281,-0.000461,0.030493,97.819582,62.238544,199.43355,19.73711,73.590423,0.695437,896578.8407,0.437836,8.708024,24.863536,4.190897,0.080676,0.073498,149.735615,101.14064,32,32,32,32,32,32,71.68525,67.850131,108.268437,100,37.69931,50.101266,57.320724,48.663964,40.189873,41.78481,27.093862,198.74721,77.119586,0.651959,198.047748,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.814158,47.895163,205.165306,164.32901,221.689685,221.288633,198.910491,14.148457,199.717469,1.972216,46.526886,46.370494,162.87395,205.432196,161.015037,199.618784,97.918784,193.311277,-0.000461,0.030411,97.843051,62.376456,199.451375,19.742386,73.646425,0.696254,896698.8786,0.439016,8.757759,24.835267,4.194379,0.080767,0.072102,149.727534,101.186171,32,32,32,32,32,32,71.665245,67.815474,108.256022,100,37.753106,50.101266,57.320724,48.59899,40.189873,41.78481,27.082355,198.910491,77.160371,0.656032,198.631893,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.815004,47.937481,205.249314,164.352003,221.753394,221.352949,199.250784,14.149599,199.639833,1.96464,46.583048,46.435473,162.884809,205.331261,161.034568,199.557505,97.945083,193.213005,-0.000461,0.030342,97.937524,62.636026,199.49918,19.747901,73.613718,0.694831,896541.4454,0.439023,8.646169,24.852095,4.188287,0.078586,0.074888,149.738737,101.203973,32,32,32,32,32,32,71.701666,67.833757,108.270904,100,37.779262,50.101266,57.320724,48.702954,40.189873,41.78481,27.053479,199.250784,77.741833,0.663034,198.325324,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.896573,47.961388,205.229239,164.373034,221.787085,221.380741,199.570298,14.148457,199.678734,1.957498,46.530659,46.403793,162.899066,205.533782,161.04209,199.551311,97.93722,193.237492,-0.000459,0.030281,98.006403,62.285303,199.420212,19.751989,73.689861,0.696773,897377.507,0.440733,8.86281,24.889011,4.202988,0.081151,0.072562,149.738139,101.235366,32,32,32,32,32,32,71.694215,67.811295,108.242477,100,37.766407,50.101266,57.320724,48.702564,40.189873,41.78481,27.071794,199.570298,78.223714,0.665041,198.125954,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.937866,47.961388,205.342763,164.373034,221.739547,221.413565,198.697106,14.147886,199.647764,1.952099,46.481455,46.336786,162.916855,205.401035,161.027587,199.638423,97.923542,193.301075,-0.000457,0.030235,98.271981,62.234746,199.464999,19.75652,73.639754,0.697566,897644.8396,0.440152,8.904236,24.826197,4.204636,0.078641,0.07435,149.744201,101.260963,32,32,32,32,32,32,71.698118,67.789007,108.225378,100,37.855585,50.101266,57.320724,48.65514,40.189873,41.78481,27.074468,198.697106,76.562573,0.660525,198.478196,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.888032,47.955068,205.226426,164.382568,221.76538,221.451037,199.353003,14.149456,199.651295,1.946573,46.560135,46.333969,162.930261,205.403586,161.053054,199.514499,97.957516,193.247796,-0.000456,0.030172,98.584838,62.305252,199.323805,19.760579,73.64446,0.695926,897730.7686,0.438718,8.842456,24.843159,4.197211,0.079066,0.075333,149.747463,101.279207,32,32,32,32,32,32,71.719129,67.794306,108.265723,100,37.8795,50.101266,57.320724,48.628325,40.189873,41.78481,27.05502,199.353003,78.155956,0.65559,198.091217,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.868268,47.97238,205.16326,164.390419,221.74953,221.498758,198.203535,14.147886,199.653974,1.937868,46.625266,46.372847,162.890304,205.41952,161.030676,199.451812,97.95737,193.225821,-0.000454,0.030105,98.626607,62.345174,199.171477,19.763209,73.57342,0.696262,897858.8321,0.440299,8.799121,24.880462,4.195989,0.081434,0.074354,149.745043,101.29347,32,32,32,32,32,32,71.711459,67.763718,108.265181,100,37.914826,50.101266,57.320724,48.654679,40.189873,41.78481,27.028524,198.203535,77.11351,0.669682,198.28925,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.854131,48.000683,205.282381,164.387054,221.745234,221.572031,198.322027,14.138896,199.672441,1.941695,46.66219,46.326496,162.910543,205.489705,161.028779,199.697557,97.932106,193.377786,-0.000453,0.030062,98.674948,62.225919,199.444751,19.767123,73.628449,0.696668,897927.2908,0.439413,8.845104,24.826693,4.197887,0.079769,0.074611,149.755347,101.323931,32,32,32,32,32,32,71.709783,67.749554,108.295009,100,37.912851,50.101266,57.320724,48.670329,40.189873,41.78481,27.02152,198.322027,77.591857,0.656453,198.208723,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.768419,48.040254,205.171978,164.398831,221.702382,221.63695,198.755521,14.154023,199.636576,1.928865,46.724857,46.415044,162.905213,205.355151,161.058026,199.500975,97.95534,193.183312,-0.000453,0.030038,98.832538,62.263588,199.503767,19.769598,73.550323,0.697619,898201.8105,0.442277,8.88317,24.818673,4.198292,0.081127,0.073465,149.773913,101.352685,32,32,32,32,32,32,71.710525,67.757372,108.328704,100,37.967992,50.101266,57.320724,48.670279,40.189873,41.78481,27.033857,198.755521,77.620867,0.665593,198.357189,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.91749,48.040254,205.184734,164.398831,221.724381,221.666334,199.97497,14.144033,199.68003,1.929256,46.743396,46.360872,162.9368,205.35923,161.060736,199.69422,97.951218,193.131859,-0.000451,0.029964,98.591353,62.291334,199.42982,19.771936,73.591252,0.697845,898713.4946,0.442336,8.926323,24.900394,4.201945,0.078639,0.074552,149.802702,101.279735,32,32,32,32,32,32,71.68121,67.755378,108.32026,100,37.984841,50.101266,57.320724,48.71873,40.189873,41.78481,27.062253,199.97497,78.19858,0.662199,198.225678,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.870816,48.057841,205.120792,164.414254,221.754778,221.711982,199.318073,14.145746,199.574528,1.920914,46.694386,46.341955,162.934412,205.307123,161.055335,199.522686,97.968238,193.172096,-0.000451,0.029908,98.559167,62.295497,199.322379,19.773571,73.539325,0.699679,899121.6533,0.44241,9.055998,24.804904,4.207066,0.081091,0.074614,149.819188,101.235855,32,32,32,32,32,32,71.689755,67.748153,108.336294,100,37.996016,50.101266,57.320724,48.632941,40.189873,41.78481,27.071975,199.318073,77.896715,0.662987,198.085434,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.859133,48.057017,205.097568,164.415095,221.805541,221.735065,198.852691,14.143177,199.61478,1.909416,46.718121,46.302837,162.931098,205.391582,161.053141,199.533482,97.977476,193.268615,-0.00045,0.029877,98.326797,62.251109,199.361579,19.77411,73.576792,0.697567,899021.2269,0.438284,8.899368,24.789899,4.194507,0.078971,0.07377,149.781556,101.172207,32,32,32,32,32,32,71.689822,67.721594,108.364489,100,38.019191,50.101266,57.320724,48.656327,40.189873,41.78481,27.066258,198.852691,76.778343,0.656468,198.27973,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.873961,48.067459,205.093595,164.420423,221.88283,221.77874,197.830512,14.142891,199.590142,1.910129,46.761021,46.264867,162.961223,205.400784,161.071305,199.566933,98.010898,193.185403,-0.00045,0.029812,98.178325,62.387716,199.308756,19.774112,73.495042,0.698667,899261.0541,0.440307,8.965956,24.787837,4.197204,0.08152,0.071677,149.796081,101.180298,32,32,32,32,32,32,71.702376,67.732126,108.392769,100,37.996731,50.101266,57.320724,48.661407,40.189873,41.78481,27.059622,197.830512,77.205104,0.659585,198.219502,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.869867,48.067459,205.098328,164.420423,221.889381,221.795028,199.562276,14.138896,199.50737,1.925015,46.747613,46.45872,162.933939,205.418709,161.038318,199.561796,97.970077,193.156758,-0.000451,0.02975,98.104983,62.422435,199.488967,19.775026,73.573763,0.698474,899335.9217,0.4415,8.977402,24.814469,4.197732,0.080743,0.074875,149.796221,101.193655,32,32,32,32,32,32,71.682192,67.70519,108.419123,100,38.055364,50.101266,57.320724,48.652186,40.189873,41.78481,27.064937,199.562276,77.32214,0.669348,198.034215,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.834217,48.071581,205.096918,164.417619,221.915315,221.786685,198.478931,14.150027,199.48091,1.920689,46.822163,46.376612,162.968548,205.416262,161.077895,199.453138,97.943926,193.188621,-0.000448,0.029784,98.144881,62.348785,199.17427,19.775846,73.565649,0.699221,899377.1578,0.443732,8.972271,24.750124,4.196378,0.078732,0.074177,149.777175,101.171597,32,32,32,32,32,32,71.697626,67.705302,108.424244,100,38.053877,50.101266,57.320724,48.652585,40.189873,41.78481,27.060589,198.478931,77.508087,0.66562,197.938149,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.878685,48.09961,204.96606,164.414534,221.848957,221.843969,198.59511,14.146174,199.433746,1.902572,46.796556,46.381855,162.931789,205.280232,161.062857,199.481718,97.979908,193.133184,-0.000447,0.029858,98.278501,62.379726,199.354133,19.774764,73.599222,0.698587,899619.1772,0.439954,8.976571,24.780298,4.196826,0.080234,0.072469,149.728359,101.219865,32,32,32,32,32,32,71.676092,67.682001,108.450285,100,38.099551,50.101266,57.320724,48.672478,40.189873,41.78481,27.088181,198.59511,76.972566,0.664721,198.210808,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.915755,48.121869,205.105,164.414815,221.837968,221.88517,198.969167,14.144461,199.409806,1.894977,46.846477,46.339046,162.949933,205.274921,161.061869,199.473323,98.040071,193.193013,-0.000444,0.029932,98.574673,62.513272,199.245389,19.773804,73.583932,0.699082,899764.4121,0.442702,9.018144,24.818291,4.199861,0.080759,0.071708,149.72866,101.230989,32,32,32,32,32,32,71.717657,67.705457,108.487924,100,38.084473,50.101266,57.320724,48.643553,40.189873,41.78481,27.08841,198.969167,76.868783,0.663524,198.132012,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.875824,48.125167,205.034828,164.427713,221.804539,221.870761,198.87973,14.146459,199.436973,1.888933,46.842172,46.331947,162.964285,205.353313,161.080013,199.480047,98.06531,193.148487,-0.000444,0.029962,98.794941,62.1915,199.363229,19.772082,73.510025,0.698144,899855.2098,0.442146,8.99946,24.761703,4.193363,0.081564,0.072313,149.713774,101.26735,32,32,32,32,32,32,71.721078,67.706398,108.507715,100,38.133429,50.101266,57.320724,48.619652,40.189873,41.78481,27.113462,198.87973,77.963265,0.667548,198.065922,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.86019,48.125167,205.016168,164.427713,221.894248,221.824096,199.001697,14.144889,199.526438,1.875536,46.854684,46.396977,162.96936,205.340292,161.072317,199.393403,98.019735,193.109698,-0.000445,0.029953,98.858207,62.232402,199.187896,19.770038,73.532275,0.698339,899777.5019,0.441053,8.982803,24.723779,4.193025,0.081793,0.073153,149.710553,101.283171,32,32,32,32,32,32,71.703491,67.673332,108.509114,100,38.144372,50.101266,57.320724,48.639865,40.189873,41.78481,27.120381,199.001697,78.231647,0.668497,198.182366,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.926905,48.132861,205.026645,164.444818,221.935532,221.797262,198.786348,14.147743,199.4479,1.874398,46.697599,46.347201,162.96646,205.299469,161.064523,199.377025,97.996186,193.286077,-0.000445,0.029943,98.665581,62.374272,199.280161,19.768404,73.529462,0.699331,899683.9255,0.441627,9.028022,24.681989,4.195015,0.081253,0.0736,149.714495,101.299329,32,32,32,32,32,32,71.70443,67.658048,108.47829,100,38.11873,50.101266,57.320724,48.647112,40.189873,41.78481,27.132098,198.786348,77.417611,0.659385,198.175167,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.882075,48.121869,205.005237,164.436126,221.929943,221.810511,199.011123,14.146745,199.46014,1.865376,46.815316,46.262872,162.961346,205.216024,161.066916,199.482614,97.958726,193.127061,-0.000445,0.029965,98.617975,62.285878,199.263172,19.766967,73.538225,0.699124,899709.5193,0.44142,9.044442,24.713144,4.195976,0.081459,0.073357,149.715155,101.300425,32,32,32,32,32,32,71.686361,67.646133,108.47898,100,38.177441,50.101266,57.320724,48.607052,40.189873,41.78481,27.137061,199.011123,77.264731,0.657127,198.121233,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.792461,48.121869,205.1306,164.436126,221.969972,221.801174,198.55691,14.147315,199.547659,1.865315,46.937611,46.322732,162.949642,205.217903,161.064209,199.374153,97.968599,193.080292,-0.000445,0.029909,98.623396,62.394427,199.265048,19.765684,73.484314,0.698275,899622.0298,0.441186,8.982095,24.802247,4.190468,0.080509,0.072544,149.713855,101.306261,32,32,32,32,32,32,71.694974,67.639807,108.482387,100,38.177043,50.101266,57.320724,48.629732,40.189873,41.78481,27.129766,198.55691,77.979961,0.663206,198.066198,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.891318,48.138907,205.108577,164.435565,221.892961,221.765791,198.973396,14.146316,199.583107,1.863577,46.886514,46.414485,162.956175,205.222302,161.0779,199.274878,97.957923,193.143284,-0.000444,0.02991,98.685833,62.331679,199.233212,19.763973,73.502002,0.698721,899865.4043,0.441149,9.01816,24.780608,4.193873,0.081506,0.0739,149.725039,101.289618,32,32,32,32,32,32,71.721235,67.63374,108.507569,100,38.253227,50.101266,57.320724,48.680035,40.189873,41.78481,27.150547,198.973396,77.575954,0.665022,198.075836,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.838355,48.185898,205.018871,164.457717,221.892141,221.810123,198.858844,14.149313,199.442442,1.854095,46.8978,46.293867,162.988021,205.342263,161.084255,199.328072,97.945323,193.032012,-0.000445,0.029872,98.839346,62.31589,199.262315,19.761015,73.487505,0.700609,899926.3203,0.44304,9.112325,24.753347,4.204145,0.080797,0.071615,149.742386,101.276663,32,32,32,32,32,32,71.711256,67.658249,108.526085,100,38.231326,50.101266,57.320724,48.632618,40.189873,41.78481,27.208485,198.858844,76.922478,0.660218,198.249046,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.81372,48.192219,204.902055,164.470616,221.925576,221.851481,198.914086,14.148314,199.409083,1.852457,46.835324,46.307488,162.981701,205.15265,161.075288,199.293336,97.939128,193.025137,-0.000445,0.029883,98.67993,62.27879,199.161952,19.757997,73.539451,0.699088,899723.2156,0.441072,9.025492,24.787443,4.195194,0.079143,0.073531,149.733102,101.240069,32,32,32,32,32,32,71.720015,67.630433,108.52552,100,38.237478,50.101266,57.320724,48.651196,40.189873,41.78481,27.227446,198.914086,77.242716,0.662375,198.173239,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.860109,48.190845,204.89723,164.457157,221.926567,221.844135,198.540881,14.146316,199.365572,1.842276,46.7668,46.304515,163.00184,205.244223,161.095474,199.201537,97.929214,193.067867,-0.000444,0.029905,98.620182,62.317794,199.07299,19.755615,73.540605,0.69991,900171.1882,0.442003,9.128112,24.75867,4.197907,0.079526,0.073171,149.729801,101.244599,32,32,32,32,32,32,71.720302,67.637379,108.548278,100,38.234386,50.101266,57.320724,48.663003,40.189873,41.78481,27.24086,198.540881,77.073987,0.668656,198.125836,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.83269,48.190845,204.950936,164.457157,221.899966,221.808723,198.169466,14.150598,199.22423,1.82311,46.792743,46.2984,162.987352,205.03159,161.079073,199.25129,97.921264,192.979264,-0.000446,0.029986,98.631043,62.445409,198.958655,19.749808,73.503949,0.698966,900357.2482,0.442567,9.110204,24.788112,4.193548,0.079294,0.074352,149.734443,101.280707,32,32,32,32,32,32,71.707205,67.631708,108.550346,100,38.250548,50.101266,57.320724,48.639188,40.189873,41.78481,27.265958,198.169466,77.119316,0.666922,198.110651,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.854906,48.220523,204.862363,164.444818,221.78193,221.819544,198.562108,14.148457,199.089542,1.827331,46.858568,46.34824,162.972032,205.01898,161.115222,199.229755,97.966782,192.881627,-0.000447,0.029994,98.732156,62.245935,199.033852,19.742835,73.458657,0.699669,900286.9196,0.443601,9.139013,24.763108,4.197003,0.081389,0.073974,149.727721,101.287239,32,32,32,32,32,32,71.732116,67.660485,108.557619,100,38.235294,50.101266,57.320724,48.690779,40.189873,41.78481,27.292712,198.562108,76.403707,0.666868,198.440391,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.85912,48.219424,204.803824,164.447623,221.782075,221.752278,199.21778,14.147458,199.149342,1.838928,46.95028,46.365921,162.979139,205.020926,161.081744,199.098373,97.958918,192.919153,-0.000446,0.030019,98.811349,62.282344,198.823031,19.735406,73.426526,0.699713,900187.9894,0.442559,9.14535,24.681265,4.193281,0.080546,0.072288,149.69595,101.30702,32,32,32,32,32,32,71.70642,67.670449,108.545479,100,38.261671,50.101266,57.320724,48.627448,40.189873,41.78481,27.355028,199.21778,76.285896,0.672742,198.393145,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.787725,48.240035,204.638826,164.448464,221.783917,221.680012,198.605321,14.14389,199.128123,1.841446,46.947114,46.255794,162.976242,204.926405,161.090494,199.079159,97.935029,192.765078,-0.000446,0.030076,98.977566,62.271916,198.864332,19.723489,73.375807,0.699613,899938.4565,0.440925,9.139824,24.703093,4.191722,0.080799,0.073798,149.673721,101.292822,32,32,32,32,32,32,71.687071,67.685959,108.539733,100,38.27291,50.101266,57.320724,48.631309,40.189873,41.78481,27.419572,198.605321,77.92495,0.67339,198.149321,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.834763,48.236187,204.61719,164.427994,221.731631,221.644618,198.785202,14.147458,199.100637,1.846649,46.976152,46.309555,162.980051,204.860122,161.089049,199.081423,97.932831,192.779746,-0.000446,0.030117,99.016082,62.30407,198.875405,19.718062,73.379197,0.699188,899967.9305,0.440789,9.159241,24.707591,4.189971,0.08074,0.074275,149.701293,101.332658,32,32,32,32,32,32,71.679682,67.683944,108.551456,100,38.2333,50.101266,57.320724,48.670059,40.189873,41.78481,27.439792,198.785202,76.31314,0.660138,198.480123,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.815299,48.229042,204.565791,164.419582,221.713871,221.637192,198.897604,14.144747,199.144506,1.852702,46.927845,46.317565,162.974285,204.811443,161.080638,198.980436,97.925199,192.642687,-0.000448,0.030122,99.070744,62.30822,198.980215,19.712601,73.36946,0.700408,899912.1418,0.442884,9.235471,24.669638,4.194474,0.079998,0.072107,149.707375,101.281826,32,32,32,32,32,32,71.684911,67.680876,108.574881,100,38.240032,50.101266,57.320724,48.643419,40.189873,41.78481,27.455722,198.897604,76.487152,0.65952,198.281618,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.861128,48.229042,204.571469,164.419582,221.700641,221.628715,199.215944,14.156448,199.122539,1.849058,46.901907,46.332515,162.951741,204.883507,161.068944,199.155768,97.921499,192.737315,-0.000449,0.030104,99.231832,62.199856,198.773121,19.706363,73.394054,0.699624,899692.6769,0.441935,9.182178,24.677297,4.18999,0.078865,0.075265,149.728583,101.32537,32,32,32,32,32,32,71.688594,67.675423,108.605766,100,38.20908,50.101266,57.320724,48.65474,40.189873,41.78481,27.467766,199.215944,77.627845,0.672726,198.016512,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.78374,48.213928,204.653306,164.410608,221.643802,221.591311,198.630532,14.161443,199.087492,1.859141,46.88266,46.309246,162.972981,204.772357,161.104519,199.043581,97.926956,192.662649,-0.000448,0.030081,98.950393,62.354157,198.729494,19.699553,73.380801,0.699795,899699.582,0.441857,9.195488,24.633894,4.190608,0.081095,0.073538,149.74401,101.305991,32,32,32,32,32,32,71.703762,67.679013,108.617114,100,38.240695,50.101266,57.320724,48.627995,40.189873,41.78481,27.471001,198.630532,77.384507,0.671271,198.165883,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.843641,48.208432,204.557349,164.408926,221.672923,221.56628,198.266979,14.1486,199.014013,1.87374,46.923363,46.165478,162.978115,204.813823,161.081844,198.952345,97.910908,192.710204,-0.000449,0.030103,98.576442,62.054135,198.826293,19.693868,73.356713,0.698978,899611.8837,0.440675,9.147333,24.672832,4.186794,0.081105,0.073647,149.737947,101.280795,32,32,32,32,32,32,71.69535,67.668896,108.623089,100,38.232517,50.101266,57.320724,48.671265,40.189873,41.78481,27.487504,198.266979,77.102692,0.660856,198.159825,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.830703,48.22547,204.476101,164.41874,221.695939,221.523719,199.670097,14.148742,198.97297,1.890183,46.939734,46.245865,162.953359,204.768162,161.0841,198.931137,97.870188,192.638521,-0.000448,0.030147,98.205761,62.29147,198.654467,19.68853,73.381198,0.700108,899513.2966,0.442659,9.213557,24.639571,4.195113,0.080903,0.072444,149.7169,101.269841,32,32,32,32,32,32,71.692451,67.638937,108.608253,100,38.22923,50.101266,57.320724,48.637481,40.189873,41.78481,27.497879,199.670097,77.002749,0.663886,198.121587,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.804061,48.22547,204.515404,164.41874,221.773289,221.478158,198.470948,14.148457,198.958138,1.896452,46.967076,46.21163,162.96988,204.771149,161.092012,198.861912,97.907356,192.597099,-0.000448,0.030218,98.00946,61.967577,198.666418,19.683003,73.34694,0.699276,899371.0231,0.44281,9.145093,24.673329,4.188004,0.08011,0.071602,149.745229,101.257242,32,32,32,32,32,32,71.69951,67.63646,108.626327,100,38.1726,50.101266,57.320724,48.644917,40.189873,41.78481,27.531792,198.470948,76.063329,0.665302,198.745426,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.731983,48.228768,204.522867,164.421544,221.71833,221.420422,199.065782,14.143748,198.989549,1.884635,46.933265,46.254352,162.980083,204.736176,161.087201,198.850032,97.899005,192.578514,-0.000448,0.030318,98.242795,62.354267,198.61374,19.675332,73.431918,0.69891,899435.3718,0.439764,9.175727,24.687353,4.187449,0.07937,0.076506,149.727443,101.330973,32,32,32,32,32,32,71.714087,67.63904,108.613706,100,38.225954,50.101266,57.320724,48.665126,40.189873,41.78481,27.559508,199.065782,77.457602,0.666039,198.126898,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.77555,48.22602,204.608559,164.409487,221.704158,221.327626,198.927147,14.148172,198.941673,1.878875,46.823192,46.297274,162.98186,204.677783,161.078832,198.880369,97.89469,192.567593,-0.000447,0.030349,98.339137,62.2267,198.741675,19.670163,73.387527,0.69952,899135.7869,0.442598,9.203731,24.634754,4.190541,0.080077,0.073976,149.715757,101.316268,32,32,32,32,32,32,71.711909,67.629361,108.616588,100,38.187178,50.101266,57.320724,48.702888,40.189873,41.78481,27.575321,198.927147,76.8657,0.674539,198.124774,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.765966,48.202112,204.441175,164.409767,221.736786,221.269899,198.215252,14.150455,198.797189,1.872712,46.796692,46.096185,162.9511,204.700842,161.077701,198.866518,97.88082,192.537718,-0.000448,0.03035,98.402813,62.161354,198.632848,19.664728,73.331705,0.699451,899057.6816,0.441888,9.28285,24.636182,4.196892,0.079476,0.074888,149.701111,101.324862,32,32,32,32,32,32,71.689958,67.595653,108.595734,100,38.210274,50.101266,57.320724,48.678808,40.189873,41.78481,27.593546,198.215252,76.129158,0.663098,198.532916,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.781734,48.196066,204.468871,164.388456,221.592449,221.276676,198.191163,14.148029,198.778419,1.858363,46.960605,46.046003,162.961782,204.606972,161.086903,198.767282,97.849401,192.622136,-0.000448,0.030425,98.483378,62.231785,198.594037,19.658871,73.353071,0.699238,898621.7377,0.44157,9.234262,24.636429,4.1949,0.081693,0.073332,149.734863,101.309568,32,32,32,32,32,32,71.704235,67.611664,108.580166,100,38.150411,50.101266,57.320724,48.685815,40.189873,41.78481,27.58511,198.191163,76.34051,0.667597,198.432838,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.789806,48.196066,204.332423,164.388456,221.567549,221.280184,199.263373,14.147315,198.774437,1.86078,46.900833,46.254346,162.953113,204.671529,161.070696,198.710015,97.816036,192.490014,-0.000448,0.030506,98.460201,62.170793,198.57505,19.652831,73.362248,0.699256,898390.6516,0.443107,9.220435,24.639166,4.192292,0.082004,0.073512,149.741685,101.269921,32,32,32,32,32,32,71.726551,67.602463,108.548382,100,38.149712,50.101266,57.320724,48.679976,40.189873,41.78481,27.593476,199.263373,76.812312,0.673561,198.236182,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
