OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
48.732847,48.217501,204.410291,164.400794,221.572789,221.268839,199.422306,14.151168,198.721904,1.859833,46.789217,46.164798,162.946754,204.512942,161.047779,198.726255,97.815888,192.446527,-0.000449,0.030526,98.209687,62.137564,198.556061,19.64611,73.371768,0.69893,898510.2661,0.443008,9.197804,24.702036,4.191505,0.079411,0.071944,149.712654,101.240153,32,32,32,32,32,32,71.708349,67.566278,108.524015,100,38.064117,50.101266,57.320724,48.676299,40.189873,41.78481,27.629306,199.422306,77.466545,0.671579,198.211083,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.762805,48.182326,204.326541,164.404439,221.526275,221.266359,198.365008,14.147458,198.743527,1.858495,46.716092,46.096437,162.948332,204.545384,161.062896,198.721404,97.845002,192.468609,-0.000448,0.030534,98.215466,62.123399,198.52135,19.640471,73.374256,0.698425,898646.1097,0.44055,9.189316,24.686173,4.188015,0.080248,0.074525,149.707131,101.223931,32,32,32,32,32,32,71.723757,67.577185,108.531349,100,38.099236,50.101266,57.320724,48.711878,40.189873,41.78481,27.646318,198.365008,77.721712,0.667055,198.181225,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.724102,48.143304,204.424856,164.404159,221.435562,221.205373,198.667938,14.148029,198.787408,1.863024,46.845985,46.12316,162.952971,204.444695,161.072057,198.832311,97.849209,192.455957,-0.000451,0.030544,98.077864,61.984138,198.477052,19.633217,73.323429,0.699242,898751.3074,0.440774,9.270672,24.670114,4.194507,0.081275,0.072879,149.73164,101.225321,32,32,32,32,32,32,71.751239,67.597311,108.521214,100,38.075202,50.101266,57.320724,48.681486,40.189873,41.78481,27.628106,198.667938,77.382343,0.662281,198.247944,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.692128,48.180402,204.253693,164.406402,221.45195,221.209987,198.757559,14.147886,198.708979,1.862046,46.92271,46.078672,162.958933,204.414453,161.053595,198.647677,97.814278,192.371909,-0.000451,0.030562,98.175738,62.131832,198.53271,19.627172,73.347175,0.69856,898471.3495,0.442773,9.203974,24.649229,4.190213,0.078983,0.07281,149.718354,101.271772,32,32,32,32,32,32,71.722209,67.556487,108.515675,100,38.006129,50.101266,57.320724,48.721665,40.189873,41.78481,27.598447,198.757559,76.802089,0.659485,198.364584,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.737477,48.180402,204.225066,164.406402,221.386343,221.210297,198.460736,14.148029,198.633287,1.875931,46.817298,46.265456,162.941539,204.454183,161.069997,198.643093,97.810366,192.363726,-0.000451,0.030585,97.900227,62.232275,198.462531,19.62093,73.293715,0.699481,898155.2296,0.442317,9.205681,24.640306,4.195559,0.078383,0.073423,149.711611,101.200227,32,32,32,32,32,32,71.715843,67.567567,108.513396,100,38.001661,50.101266,57.320724,48.744573,40.189873,41.78481,27.644506,198.460736,77.48847,0.662791,198.310297,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.71572,48.177654,204.277369,164.410889,221.280128,221.20047,199.051461,14.150169,198.645724,1.873102,46.841744,46.117342,162.960369,204.41281,161.067066,198.535386,97.835548,192.411574,-0.000451,0.030586,97.838175,62.034632,198.478214,19.615001,73.306678,0.699345,898473.0169,0.442494,9.276446,24.643904,4.194799,0.08126,0.072779,149.730497,101.202902,32,32,32,32,32,32,71.722553,67.580552,108.552181,100,37.951792,50.101266,57.320724,48.722139,40.189873,41.78481,27.653433,199.051461,78.840715,0.667885,198.470525,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.722687,48.171608,204.286731,164.409767,221.242505,221.198222,198.443069,14.146745,198.599805,1.875045,46.870718,46.137145,162.974662,204.553504,161.079888,198.565861,97.854978,192.360973,-0.000451,0.030537,97.828333,61.993635,198.367594,19.608549,73.298114,0.699217,898420.2201,0.4427,9.228701,24.644765,4.190308,0.078565,0.07478,149.714671,101.202248,32,32,32,32,32,32,71.693609,67.562701,108.565032,100,37.97198,50.101266,57.320724,48.737997,40.189873,41.78481,27.664773,198.443069,77.325295,0.661365,198.248928,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.669753,48.16254,204.206742,164.394625,221.201008,221.199022,198.501793,14.148885,198.656207,1.872226,46.803042,46.11557,162.940624,204.393204,161.065697,198.576639,97.839838,192.371602,-0.000452,0.030549,97.776916,62.243586,198.450335,19.60161,73.307454,0.699457,898302.4432,0.441581,9.248856,24.637424,4.193254,0.080936,0.072788,149.690841,101.215183,32,32,32,32,32,32,71.67922,67.556149,108.56595,100,37.85827,50.101266,57.320724,48.737274,40.189873,41.78481,27.669371,198.501793,77.253173,0.650361,198.234136,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.648658,48.16254,204.245881,164.394625,221.211326,221.209179,198.523754,14.152738,198.553662,1.882585,46.807726,46.145088,162.93411,204.35747,161.047513,198.593204,97.814148,192.304119,-0.000453,0.03053,97.638678,62.030013,198.396593,19.594148,73.260232,0.699453,898182.8621,0.442853,9.235476,24.599127,4.192846,0.079663,0.075012,149.693902,101.189585,32,32,32,32,32,32,71.66913,67.568065,108.563589,100,37.904148,50.101266,57.320724,48.771795,40.189873,41.78481,27.670167,198.523754,76.374732,0.663025,198.549242,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.688219,48.143029,204.143507,164.388456,221.170059,221.186589,198.85734,14.1486,198.690897,1.889788,46.680346,46.049985,162.94019,204.347279,161.054735,198.600637,97.813935,192.1942,-0.000453,0.030546,97.192774,62.228108,198.475339,19.587808,73.300314,0.699812,898306.6407,0.443246,9.282155,24.618231,4.195763,0.079775,0.074747,149.647321,101.176963,32,32,32,32,32,32,71.653894,67.530698,108.570525,100,37.853796,50.101266,57.320724,48.789049,40.189873,41.78481,27.679355,198.85734,77.563026,0.664069,198.219541,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.634426,48.112526,204.100291,164.376399,221.168715,221.126283,198.433141,14.144604,198.556479,1.887765,46.690519,46.160507,162.952132,204.314983,161.065952,198.56698,97.8521,192.182369,-0.000452,0.030536,97.091213,62.065004,198.249447,19.582421,73.353774,0.700654,898485.3526,0.443431,9.304383,24.618755,4.198387,0.081171,0.073383,149.615006,101.184969,32,32,32,32,32,32,71.662522,67.571829,108.56854,100,37.837699,50.101266,57.320724,48.771021,40.189873,41.78481,27.666785,198.433141,77.124292,0.672082,198.271233,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.602236,48.105381,204.162685,164.386213,221.214803,221.075766,199.357553,14.145032,198.578807,1.87126,46.778859,46.118377,162.943701,204.429757,161.065021,198.539212,97.838208,192.261479,-0.000453,0.030512,97.45319,61.994046,198.445503,19.574394,73.317298,0.699417,898272.0986,0.442219,9.243191,24.577964,4.192873,0.080256,0.075258,149.593495,101.196346,32,32,32,32,32,32,71.656113,67.551655,108.538134,100,37.78064,50.101266,57.320724,48.772954,40.189873,41.78481,27.639869,199.357553,77.550964,0.660978,198.303294,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.628161,48.135609,204.045731,164.394064,221.177119,221.06292,199.264699,14.151026,198.539856,1.87499,46.775759,46.203153,162.977971,204.222108,161.073806,198.529723,97.83085,192.094601,-0.000453,0.030469,97.491035,62.163068,198.26468,19.568596,73.296149,0.699216,897864.9583,0.443549,9.269369,24.535386,4.196622,0.082205,0.073572,149.607822,101.200223,32,32,32,32,32,32,71.686081,67.566373,108.566993,100,37.765299,50.101266,57.320724,48.83216,40.189873,41.78481,27.63397,199.264699,77.512883,0.665032,198.288817,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.64312,48.135609,204.158926,164.394064,221.234446,221.05816,198.69048,14.15074,198.488905,1.890301,46.670773,46.126522,162.955544,204.403402,161.078396,198.584524,97.788793,192.264086,-0.000451,0.030449,97.571893,62.049904,198.309915,19.562406,73.277812,0.699938,897751.6236,0.441707,9.296167,24.578791,4.200685,0.081263,0.073269,149.582848,101.17713,32,32,32,32,32,32,71.654694,67.543988,108.563941,100,37.726396,50.101266,57.320724,48.823379,40.189873,41.78481,27.667295,198.69048,77.138121,0.661727,198.194718,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.7143,48.12022,204.09729,164.401075,221.268323,221.045519,198.767986,14.150455,198.381241,1.888371,46.808258,46.12315,162.933019,204.23806,161.051683,198.431039,97.790146,192.24666,-0.00045,0.03052,97.450138,62.006983,198.398388,19.556358,73.286881,0.699565,897770.5664,0.441663,9.299058,24.523879,4.19604,0.079177,0.074954,149.597055,101.248929,32,32,32,32,32,32,71.674551,67.541469,108.522397,100,37.700573,50.101266,57.320724,48.820745,40.189873,41.78481,27.656949,198.767986,77.844625,0.661509,198.163011,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.656541,48.143029,204.144866,164.406402,221.288557,221.026858,198.530466,14.151311,198.503041,1.874967,46.73665,46.006564,162.935664,204.307785,161.05659,198.50654,97.802218,192.266289,-0.000449,0.030565,97.368613,62.030546,198.298739,19.550298,73.216202,0.699812,897907.5698,0.442779,9.28329,24.62918,4.197077,0.081483,0.073212,149.592512,101.255754,32,32,32,32,32,32,71.650139,67.534416,108.50852,100,37.694003,50.101266,57.320724,48.784673,40.189873,41.78481,27.660112,198.530466,76.721619,0.66479,198.296213,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.639573,48.109228,204.021539,164.390139,221.290765,221.000396,198.638695,14.149456,198.519491,1.87175,46.695915,46.092262,162.946461,204.304294,161.076059,198.376257,97.79856,192.122088,-0.00045,0.03062,97.197464,62.07296,198.230804,19.544245,73.267552,0.698616,897693.6814,0.441845,9.192917,24.621325,4.189679,0.078278,0.074262,149.56852,101.273723,32,32,32,32,32,32,71.650464,67.527252,108.473536,100,37.629439,50.101266,57.320724,48.82192,40.189873,41.78481,27.68871,198.638695,77.507132,0.657713,198.02438,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.602809,48.109228,204.025392,164.390139,221.291679,220.981516,199.081039,14.153309,198.493598,1.8643,46.685607,46.116907,162.943894,204.398937,161.068599,198.390378,97.766293,192.381413,-0.00045,0.030661,97.19054,62.15163,198.368448,19.537732,73.237424,0.700116,897725.3511,0.442947,9.276563,24.616575,4.19563,0.081063,0.074727,149.57106,101.253983,32,32,32,32,32,32,71.647216,67.53023,108.476189,100,37.614155,50.101266,57.320724,48.837748,40.189873,41.78481,27.659032,199.081039,77.08394,0.668127,198.259628,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.667035,48.105381,204.070701,164.381446,221.252477,220.946967,198.216859,14.144889,198.549246,1.850584,46.637215,46.131229,162.931989,204.240019,161.067945,198.537277,97.731676,192.105768,-0.000451,0.030735,97.857533,62.032455,198.190669,19.531658,73.208124,0.699382,897558.6893,0.442782,9.260646,24.566429,4.194559,0.081157,0.072781,149.596852,101.217894,32,32,32,32,32,32,71.643597,67.513692,108.461037,100,37.568732,50.101266,57.320724,48.821481,40.189873,41.78481,27.657055,198.216859,76.916979,0.661126,198.302861,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.633348,48.07955,204.069025,164.367426,221.279077,220.953972,198.094483,14.147886,198.550445,1.845086,46.53402,46.066327,162.952362,204.3518,161.096635,198.468237,97.743961,192.306776,-0.00045,0.030774,97.924881,62.128728,198.363188,19.527979,73.233367,0.70008,897681.8712,0.442131,9.299411,24.695434,4.197811,0.079118,0.073012,149.605436,101.141667,32,32,32,32,32,32,71.666918,67.533798,108.462854,100,37.587726,50.101266,57.320724,48.834903,40.189873,41.78481,27.631752,198.094483,77.875367,0.665146,198.255576,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.671673,48.047124,204.134493,164.351442,221.274911,220.942099,199.155286,14.148314,198.592713,1.8448,46.439047,46.086248,162.934872,204.25195,161.09452,198.52147,97.75722,192.189671,-0.000449,0.03081,97.928876,62.064957,198.289379,19.523647,73.253489,0.69955,897565.035,0.443334,9.227858,24.627222,4.193202,0.079598,0.076337,149.562474,101.154477,32,32,32,32,32,32,71.656305,67.533954,108.404482,100,37.541798,50.101266,57.320724,48.860933,40.189873,41.78481,27.629125,199.155286,76.4078,0.665819,198.456638,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.59688,48.035033,204.065144,164.33602,221.198219,220.923064,199.750582,14.137611,198.637088,1.850144,46.580518,46.092763,162.94032,204.343652,161.084942,198.467415,97.755082,192.211779,-0.000448,0.030876,97.808093,61.946603,198.356013,19.520585,73.280534,0.699692,897528.2755,0.443931,9.23753,24.689934,4.196072,0.080094,0.07487,149.536879,101.166358,32,32,32,32,32,32,71.660248,67.520438,108.375763,100,37.532043,50.101266,57.320724,48.844468,40.189873,41.78481,27.590338,199.750582,76.565818,0.657984,198.389289,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.619177,48.035033,204.221208,164.33602,221.227532,220.906722,198.98582,14.153024,198.573887,1.863682,46.594508,46.112399,162.926855,204.440693,161.080093,198.524876,97.740217,192.29412,-0.000447,0.030945,97.484401,62.008408,198.367673,19.517504,73.303938,0.69907,897266.7844,0.441117,9.164714,24.63299,4.194113,0.081065,0.074614,149.499997,101.151547,32,32,32,32,32,32,71.658635,67.507164,108.318973,100,37.498661,50.101266,57.320724,48.891798,40.189873,41.78481,27.570186,198.98582,76.901364,0.67021,198.378471,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.644734,48.067184,204.099018,164.347517,221.29305,220.900013,198.878473,14.145175,198.599216,1.854075,46.526029,46.09724,162.940911,204.317517,161.090045,198.660448,97.744826,192.23028,-0.000447,0.031031,97.145586,61.959231,198.487577,19.514999,73.309311,0.699487,897282.0505,0.4405,9.231467,24.643377,4.199141,0.081207,0.072645,149.466337,101.148933,32,32,32,32,32,32,71.655517,67.513186,108.289771,100,37.500938,50.101266,57.320724,48.885804,40.189873,41.78481,27.594024,198.878473,76.662642,0.669474,198.255025,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.728048,48.046025,204.299403,164.366024,221.298215,220.917927,199.37019,14.153024,198.626677,1.845247,46.541268,46.099891,162.91189,204.478645,161.085772,198.476145,97.705831,192.38227,-0.000447,0.031083,97.138766,62.142687,198.332594,19.512889,73.256482,0.699308,897245.212,0.441936,9.207953,24.688957,4.200425,0.080061,0.072501,149.429812,101.162922,32,32,32,32,32,32,71.657022,67.482653,108.231763,100,37.463818,50.101266,57.320724,48.878521,40.189873,41.78481,27.589637,199.37019,76.301979,0.666595,198.367496,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.675218,48.037231,204.031548,164.37051,221.295881,220.903671,198.411479,14.151597,198.659082,1.819034,46.462809,46.116332,162.912283,204.28157,161.066615,198.587336,97.678889,192.339216,-0.000445,0.031074,97.168732,61.961732,198.374404,19.5097,73.273719,0.698697,897249.4081,0.441943,9.213164,24.660534,4.195706,0.081053,0.071939,149.39937,101.129674,32,32,32,32,32,32,71.627223,67.44896,108.186064,100,37.446833,50.101266,57.320724,48.870584,40.189873,41.78481,27.559188,198.411479,76.901581,0.668135,198.424262,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.603697,48.010301,204.126369,164.350882,221.233873,220.913721,199.774507,14.142035,198.534134,1.810843,46.461804,46.028151,162.920554,204.446227,161.079794,198.546646,97.680749,192.264359,-0.000445,0.03109,97.369679,61.952987,198.417053,19.506891,73.260755,0.698654,897297.5664,0.440027,9.104249,24.756214,4.192645,0.078891,0.074358,149.368808,101.143937,32,32,32,32,32,32,71.645467,67.476867,108.127129,100,37.426299,50.101266,57.320724,48.871509,40.189873,41.78481,27.541982,199.774507,75.95273,0.670768,198.741138,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.69879,48.010301,204.200604,164.350882,221.251283,220.915272,198.830544,14.147173,198.669858,1.81443,46.468855,46.014933,162.928647,204.410631,161.105574,198.568733,97.707922,192.377725,-0.000446,0.031095,97.548199,62.198094,198.297537,19.505258,73.338448,0.698447,897407.9651,0.442646,9.151088,24.767104,4.191693,0.078905,0.075611,149.398328,101.181418,32,32,32,32,32,32,71.661028,67.482517,108.111888,100,37.399341,50.101266,57.320724,48.919351,40.189873,41.78481,27.504578,198.830544,77.633092,0.665498,198.309038,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.66803,47.991615,204.106039,164.344432,221.280449,220.923157,198.428081,14.142606,198.643227,1.811535,46.371619,46.036681,162.920829,204.341285,161.074805,198.510221,97.704178,192.275214,-0.000445,0.03113,97.578446,62.111523,198.388908,19.502943,73.295536,0.699653,897474.6904,0.44033,9.199546,24.737324,4.199812,0.080494,0.075218,149.365124,101.050783,32,32,32,32,32,32,71.672688,67.482998,108.064887,100,37.396057,50.101266,57.320724,48.870472,40.189873,41.78481,27.473028,198.428081,76.88209,0.674855,198.351878,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.678122,47.956442,204.149007,164.343871,221.248087,220.928098,198.336621,14.151026,198.71408,1.816722,46.238458,46.13233,162.924874,204.375388,161.063821,198.623925,97.711411,192.234825,-0.000445,0.031185,97.637192,62.217466,198.474339,19.501326,73.294977,0.697911,897220.9032,0.441466,9.099329,24.75243,4.193135,0.081256,0.075191,149.370068,101.061592,32,32,32,32,32,32,71.644438,67.455024,108.01642,100,37.350569,50.101266,57.320724,48.892947,40.189873,41.78481,27.457883,198.336621,77.001072,0.659303,198.275993,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.726759,47.910551,204.242092,164.332936,221.279088,220.898969,199.37977,14.148457,198.642377,1.837762,46.173162,46.103609,162.934367,204.532151,161.104539,198.684755,97.725493,192.274535,-0.000445,0.031184,97.841396,62.154456,198.44028,19.501597,73.298312,0.698468,897260.3756,0.442664,9.113045,24.717945,4.193842,0.081531,0.073525,149.372748,101.111255,32,32,32,32,32,32,71.678109,67.498019,108.009686,100,37.381683,50.101266,57.320724,48.891833,40.189873,41.78481,27.403514,199.37977,77.485567,0.665884,198.248613,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.693275,47.910551,204.202424,164.332936,221.250215,220.886626,199.237554,14.147886,198.613859,1.850326,46.197629,46.012398,162.946667,204.485449,161.097318,198.642298,97.738625,192.380234,-0.000443,0.031201,98.16563,62.107165,198.316035,19.501609,73.303721,0.698386,897132.1329,0.442732,9.067239,24.695645,4.193855,0.079486,0.07249,149.358558,101.040267,32,32,32,32,32,32,71.669326,67.495851,107.987313,100,37.357816,50.101266,57.320724,48.868173,40.189873,41.78481,27.334364,199.237554,76.665833,0.664773,198.383192,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.662371,47.876752,204.173,164.324804,221.233726,220.841872,198.918807,14.147601,198.604421,1.852172,46.301424,46.134265,162.921219,204.424801,161.098129,198.701174,97.757,192.377337,-0.000444,0.031235,98.32207,62.084663,198.514477,19.501556,73.360932,0.697782,896748.8776,0.439814,8.970131,24.696377,4.19158,0.080712,0.074886,149.369866,101.088203,32,32,32,32,32,32,71.674775,67.490506,107.957014,100,37.363109,50.101266,57.320724,48.89072,40.189873,41.78481,27.273195,198.918807,75.870241,0.660075,198.862696,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.652011,47.904231,204.268866,164.316111,221.253111,220.793032,199.391634,14.150027,198.67974,1.869511,46.46392,46.21921,162.913733,204.461416,161.093259,198.667256,97.736996,192.346135,-0.000444,0.031217,98.469488,62.098851,198.526529,19.501792,73.307706,0.698009,896699.4512,0.440439,9.005388,24.722663,4.193647,0.079244,0.074039,149.382114,101.132324,32,32,32,32,32,32,71.680177,67.500513,107.938026,100,37.34567,50.101266,57.320724,48.914157,40.189873,41.78481,27.259234,199.391634,76.765812,0.667399,198.482838,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.645594,47.927588,204.072174,164.32228,221.34989,220.757096,198.978569,14.149313,198.618881,1.874363,46.385901,46.101054,162.881454,204.456122,161.056771,198.568266,97.693603,192.331057,-0.000442,0.031216,98.382448,62.042597,198.512926,19.502171,73.284844,0.697567,896393.8671,0.441324,9.004145,24.703208,4.195706,0.080823,0.075118,149.377551,101.061064,32,32,32,32,32,32,71.685539,67.489254,107.888759,100,37.310358,50.101266,57.320724,48.925863,40.189873,41.78481,27.231649,198.978569,77.004336,0.674496,198.285238,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.633138,47.94545,204.282875,164.318355,221.371358,220.712878,198.645079,14.147315,198.612144,1.871744,46.48358,45.989735,162.888243,204.39507,161.046657,198.609132,97.684108,192.295105,-0.000442,0.031246,98.314314,62.153151,198.372407,19.502165,73.307544,0.698332,896372.6649,0.440318,9.042539,24.711577,4.19857,0.080789,0.072214,149.371226,101.003958,32,32,32,32,32,32,71.674398,67.470567,107.892083,100,37.240963,50.101266,57.320724,48.935019,40.189873,41.78481,27.230111,198.645079,76.989623,0.666874,198.240784,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.637118,47.94545,204.142917,164.318355,221.374337,220.724633,199.533955,14.147886,198.684627,1.850458,46.577408,46.130327,162.887708,204.394168,161.038602,198.55869,97.677403,192.214708,-0.000442,0.031226,98.385115,62.016503,198.530426,19.503261,73.249089,0.698102,896483.4617,0.441254,9.072661,24.749346,4.19508,0.07999,0.071922,149.355754,100.985264,32,32,32,32,32,32,71.672152,67.479546,107.879095,100,37.272952,50.101266,57.320724,48.947872,40.189873,41.78481,27.224922,199.533955,77.18262,0.664382,198.177212,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.613058,47.962762,204.175213,164.318915,221.397295,220.724606,199.035873,14.155592,198.662424,1.848691,46.600969,46.116754,162.89373,204.354598,161.038246,198.541298,97.67,192.370147,-0.00044,0.031251,98.447632,61.914434,198.240367,19.503113,73.298276,0.69844,896412.4869,0.442054,9.103652,24.745434,4.200487,0.078899,0.073621,149.371564,101.019528,32,32,32,32,32,32,71.676315,67.47166,107.897602,100,37.185276,50.101266,57.320724,48.951523,40.189873,41.78481,27.220867,199.035873,76.721258,0.665037,198.439565,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.601727,47.988318,204.062186,164.325645,221.350242,220.675336,198.755374,14.150883,198.556384,1.852352,46.663796,46.067699,162.873093,204.316845,161.038616,198.497963,97.668076,192.406248,-0.00044,0.031319,98.533153,62.077327,198.443685,19.503441,73.284627,0.69865,896479.1746,0.440068,9.099456,24.722149,4.197266,0.07928,0.073928,149.355292,101.045236,32,32,32,32,32,32,71.691217,67.477897,107.927087,100,37.187091,50.101266,57.320724,48.971131,40.189873,41.78481,27.201615,198.755374,77.396515,0.663044,198.258054,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.589381,47.999584,204.22127,164.332375,221.395567,220.613359,198.884047,14.149028,198.612549,1.840282,46.658597,46.14154,162.864644,204.346562,161.030149,198.603021,97.642253,192.289634,-0.000438,0.03137,98.609693,62.095238,198.389456,19.504232,73.297122,0.698594,896602.7554,0.441433,9.142135,24.787526,4.200008,0.079212,0.075317,149.357473,101.054338,32,32,32,32,32,32,71.70508,67.46894,107.883276,100,37.159082,50.101266,57.320724,48.984559,40.189873,41.78481,27.209648,198.884047,76.798176,0.667426,198.361359,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.676678,47.983921,204.23574,164.339385,221.389668,220.608798,199.437413,14.160302,198.684131,1.851047,46.468288,46.05129,162.87161,204.409201,161.034874,198.786889,97.652339,192.397547,-0.000439,0.031501,98.869963,62.191947,198.496015,19.506366,73.311114,0.698736,896406.9014,0.441831,9.203929,24.785249,4.203002,0.079137,0.075324,149.375384,101.084405,32,32,32,32,32,32,71.690822,67.442123,107.847952,100,37.136411,50.101266,57.320724,49.024364,40.189873,41.78481,27.176072,199.437413,76.132638,0.666882,198.818911,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.641075,47.946824,204.268396,164.342469,221.343494,220.604254,199.338441,14.145746,198.651433,1.854259,46.521304,46.001161,162.880762,204.464333,161.063597,198.551008,97.668429,192.34316,-0.000439,0.031677,98.850826,62.17249,198.416685,19.509321,73.280318,0.697505,896168.4994,0.439701,9.096239,24.815404,4.195762,0.079074,0.072958,149.452213,101.078817,32,32,32,32,32,32,71.702582,67.436046,107.891677,100,37.10317,50.101266,57.320724,48.96097,40.189873,41.78481,27.095367,199.338441,77.220034,0.671655,198.21305,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.608656,47.960289,204.23621,164.345554,221.316287,220.602693,199.143388,14.1486,198.582211,1.854521,46.447685,46.124706,162.889465,204.360202,161.058785,198.619706,97.659735,192.355482,-0.000439,0.031777,98.439428,62.075698,198.53375,19.511245,73.30392,0.697291,895857.996,0.438896,9.037692,24.75431,4.194248,0.080755,0.072707,149.500261,101.112592,32,32,32,32,32,32,71.711362,67.468177,107.924005,100,37.037702,50.101266,57.320724,48.997909,40.189873,41.78481,27.073579,199.143388,76.584354,0.656718,198.345702,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.651144,47.960289,204.323406,164.345554,221.245338,220.600335,198.257577,14.151454,198.626088,1.846231,46.295452,46.124961,162.891576,204.413113,161.043231,198.553783,97.658128,192.371885,-0.000439,0.031814,98.234983,62.223121,198.437566,19.513969,73.325989,0.698224,896030.4823,0.440221,9.096659,24.779035,4.199504,0.078451,0.074957,149.525356,101.137813,32,32,32,32,32,32,71.710379,67.450958,107.93513,100,37.061572,50.101266,57.320724,49.021584,40.189873,41.78481,27.066433,198.257577,76.861517,0.662601,198.365961,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.699795,47.9449,204.358236,164.322841,221.173803,220.569704,199.821562,14.144604,198.775648,1.847511,46.315517,46.078476,162.885256,204.509976,161.05795,198.663137,97.655039,192.414008,-0.000438,0.031778,98.151639,62.124792,198.55798,19.517921,73.33477,0.698348,896149.8975,0.440992,9.144304,24.792322,4.201643,0.082296,0.07337,149.496578,101.12873,32,32,32,32,32,32,71.719966,67.447691,107.914594,100,37.040105,50.101266,57.320724,49.00349,40.189873,41.78481,27.046829,199.821562,77.193962,0.668434,198.26423,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.701147,47.921543,204.270352,164.317513,221.229847,220.548349,198.767149,14.14389,198.736363,1.857466,46.436994,46.076301,162.896784,204.407513,161.060105,198.698931,97.665676,192.410845,-0.000438,0.031783,98.261653,62.062984,198.518761,19.5225,73.315585,0.69781,896081.3809,0.442528,9.099511,24.800046,4.199766,0.080421,0.076049,149.532498,101.11731,32,32,32,32,32,32,71.715299,67.440088,107.964842,100,37.074317,50.101266,57.320724,48.98189,40.189873,41.78481,27.010063,198.767149,77.236045,0.665712,198.191847,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.657152,47.942427,204.385119,164.325645,221.234599,220.542041,199.130077,14.148742,198.900894,1.845742,46.473455,45.977193,162.910915,204.554029,161.081411,198.778427,97.697014,192.465159,-0.000437,0.031745,98.465292,62.120436,198.621019,19.526722,73.357001,0.697082,895850.6029,0.438499,9.032871,24.81884,4.196285,0.08081,0.073752,149.554168,101.135323,32,32,32,32,32,32,71.735455,67.467837,107.9708,100,37.034342,50.101266,57.320724,48.984938,40.189873,41.78481,26.962221,199.130077,77.542958,0.662232,198.23866,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.663942,47.942427,204.353059,164.325645,221.137047,220.552468,198.686696,14.147173,198.775438,1.852003,46.468903,46.109472,162.892848,204.490952,161.050521,198.684611,97.697923,192.507828,-0.000436,0.031683,98.199057,62.079988,198.598728,19.531364,73.413094,0.696918,895650.7776,0.44074,9.00809,24.807024,4.194364,0.079715,0.073752,149.534116,101.12662,32,32,32,32,32,32,71.701017,67.421154,107.947066,100,37.055525,50.101266,57.320724,49.016525,40.189873,41.78481,26.959398,198.686696,76.891357,0.661543,198.313798,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.66761,47.95122,204.488764,164.344152,221.048108,220.555442,198.915771,14.148742,198.745138,1.862837,46.534618,46.088463,162.915963,204.519349,161.064665,198.833024,97.694708,192.485728,-0.000436,0.031641,98.112388,62.144613,198.514477,19.536448,73.381775,0.697363,895624.9937,0.440391,9.075317,24.795932,4.200515,0.0821,0.072274,149.58012,101.108204,32,32,32,32,32,32,71.729018,67.438061,107.974876,100,37.01402,50.101266,57.320724,49.003718,40.189873,41.78481,26.939257,198.915771,77.835556,0.659718,198.236182,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.618646,47.964685,204.345183,164.360135,221.028768,220.519875,198.491807,14.144461,198.825354,1.87672,46.505811,46.086455,162.883742,204.625815,161.058689,198.896542,97.667808,192.617752,-0.000435,0.03162,97.828384,62.063555,198.644475,19.540118,73.35033,0.696708,895655.0885,0.441326,9.068164,24.810924,4.199271,0.079749,0.07249,149.578239,101.086607,32,32,32,32,32,32,71.69759,67.433942,107.979664,100,37.020315,50.101266,57.320724,49.021521,40.189873,41.78481,26.932099,198.491807,76.685306,0.665192,198.466197,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.675316,47.961113,204.466234,164.360976,221.003127,220.510446,199.377614,14.146745,198.851662,1.885416,46.477938,46.085328,162.904509,204.583767,161.054312,198.69608,97.645813,192.532865,-0.000436,0.031623,97.476026,61.988081,198.675148,19.544438,73.342433,0.697312,895699.1721,0.440798,9.073093,24.805905,4.201742,0.078116,0.076085,149.605331,101.104726,32,32,32,32,32,32,71.73625,67.476544,108.003604,100,37.003121,50.101266,57.320724,49.053906,40.189873,41.78481,26.91312,199.377614,77.581597,0.657411,198.306677,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.601937,47.950671,204.448633,164.3635,220.997235,220.527309,199.165241,14.146602,198.886332,1.880235,46.504425,46.148536,162.887091,204.687828,161.042495,198.863317,97.621492,192.619077,-0.000436,0.031616,97.281141,61.820172,198.575315,19.548282,73.35976,0.697794,895785.162,0.442178,9.138166,24.881996,4.203021,0.081018,0.076028,149.593725,101.103314,32,32,32,32,32,32,71.714952,67.458468,108.038752,100,36.980837,50.101266,57.320724,49.027138,40.189873,41.78481,26.890158,199.165241,77.178492,0.667447,198.310139,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.740283,47.950671,204.486775,164.3635,220.925049,220.566925,199.004002,14.145032,198.848642,1.865757,46.484139,46.13527,162.890585,204.651578,161.080961,198.784984,97.634813,192.461775,-0.000437,0.031599,96.915723,62.173737,198.667399,19.552074,73.373048,0.697409,895737.2975,0.439622,9.074866,24.872365,4.200614,0.08065,0.072954,149.611651,101.128996,32,32,32,32,32,32,71.697276,67.46276,108.047155,100,37.017914,50.101266,57.320724,49.075445,40.189873,41.78481,26.859521,199.004002,77.718556,0.659301,198.145112,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.657563,47.960014,204.429308,164.371632,220.847424,220.591881,198.649444,14.142891,198.972349,1.875853,46.443346,46.071891,162.906119,204.588093,161.073973,198.846731,97.635934,192.60851,-0.000438,0.031571,96.696039,62.031601,198.784853,19.555753,73.350871,0.698148,895995.1306,0.440848,9.141771,24.928806,4.206594,0.079228,0.075395,149.602827,101.129713,32,32,32,32,32,32,71.719394,67.494562,108.08918,100,36.965541,50.101266,57.320724,49.001374,40.189873,41.78481,26.848079,198.649444,77.788478,0.663604,198.167417,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.704506,47.950121,204.440584,164.375277,220.831719,220.566262,198.683374,14.149741,198.961057,1.868462,46.436449,46.135919,162.910086,204.68197,161.066294,198.84152,97.611316,192.694369,-0.000438,0.031554,96.571108,62.098892,198.711592,19.559014,73.358462,0.69652,895877.2711,0.439896,8.996018,24.856871,4.195437,0.080291,0.073119,149.5898,101.120399,32,32,32,32,32,32,71.719218,67.488975,108.091856,100,36.993917,50.101266,57.320724,49.053002,40.189873,41.78481,26.828435,198.683374,76.836815,0.657575,198.281579,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.601318,47.929237,204.531363,164.380605,220.833801,220.567127,199.477867,14.157162,198.864041,1.879082,46.374406,46.128557,162.916659,204.643914,161.057091,198.756532,97.603554,192.558954,-0.000441,0.031564,96.551376,62.189134,198.746097,19.562444,73.3658,0.69772,896135.3705,0.441574,9.092472,24.910427,4.201388,0.080251,0.072574,149.601085,101.135084,32,32,32,32,32,32,71.700385,67.475042,108.106825,100,36.978536,50.101266,57.320724,49.03065,40.189873,41.78481,26.79776,199.477867,77.19526,0.657917,198.292397,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.787681,47.91275,204.413378,164.37023,220.854698,220.558506,198.775582,14.1486,198.895031,1.902069,46.320393,46.171975,162.937662,204.595601,161.079646,198.92089,97.645194,192.553493,-0.000441,0.031534,96.670853,62.042536,198.71404,19.567223,73.347824,0.696993,896034.7137,0.440963,9.03313,24.967024,4.19757,0.079848,0.072968,149.608167,101.178969,32,32,32,32,32,32,71.73144,67.495016,108.127333,100,36.970056,50.101266,57.320724,49.102374,40.189873,41.78481,26.746401,198.775582,77.877909,0.66544,198.128039,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.685752,47.91275,204.519154,164.37023,220.852301,220.560191,198.5991,14.144461,198.993694,1.913849,46.3813,46.213969,162.944904,204.633177,161.071115,198.872421,97.643438,192.572535,-0.000441,0.031476,96.845515,62.194239,198.72687,19.570704,73.33477,0.698373,896168.9516,0.440217,9.120991,24.924345,4.20835,0.080963,0.074397,149.601183,101.160407,32,32,32,32,32,32,71.710034,67.489733,108.122419,100,36.954861,50.101266,57.320724,48.99473,40.189873,41.78481,26.704772,198.5991,76.756039,0.663729,198.275836,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.747484,47.919619,204.442797,164.360415,220.853642,220.592274,198.495657,14.149741,198.838806,1.911189,46.392838,46.034395,162.913057,204.632241,161.090701,198.97663,97.644728,192.675433,-0.00044,0.031385,97.063562,62.054296,198.665582,19.574866,73.322653,0.695892,895620.6327,0.439863,8.908233,24.880671,4.189856,0.081187,0.073069,149.613429,101.132469,32,32,32,32,32,32,71.727881,67.483531,108.077217,100,36.972918,50.101266,57.320724,49.055618,40.189873,41.78481,26.685408,198.495657,76.216317,0.655413,198.576386,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.649092,47.932809,204.481851,164.357892,220.852063,220.62109,199.368076,14.142321,198.907384,1.91175,46.457467,46.184539,162.916472,204.705467,161.072694,198.89978,97.614358,192.597492,-0.000441,0.031289,97.256453,62.08118,198.642171,19.578195,73.285709,0.69753,895795.5142,0.44128,9.01551,24.88952,4.200801,0.080094,0.074775,149.640581,101.171067,32,32,32,32,32,32,71.726268,67.469841,108.077384,100,36.957496,50.101266,57.320724,49.023532,40.189873,41.78481,26.660014,199.368076,77.92697,0.666439,198.164781,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.786379,47.956167,204.468755,164.341067,220.91989,220.618205,199.451105,14.15074,199.052927,1.899382,46.522134,46.185486,162.926634,204.72452,161.071977,198.978117,97.609344,192.60885,-0.000441,0.031225,97.736686,61.900107,198.691544,19.580119,73.338881,0.696818,895846.8926,0.440963,8.957389,24.92656,4.193915,0.078954,0.076114,149.677655,101.172877,32,32,32,32,32,32,71.754049,67.475705,108.052167,100,36.920311,50.101266,57.320724,49.08346,40.189873,41.78481,26.649328,199.451105,77.901529,0.670362,198.142555,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.67849,47.956167,204.514039,164.341067,220.894739,220.593304,198.90671,14.143034,198.928036,1.887748,46.472908,46.10111,162.898045,204.731537,161.053474,198.931785,97.608498,192.588248,-0.000443,0.031171,97.905649,62.269589,198.683511,19.582163,73.32177,0.698606,896279.2226,0.440092,9.074196,24.927899,4.2032,0.08029,0.072001,149.662789,101.133204,32,32,32,32,32,32,71.72663,67.436493,108.042194,100,36.948526,50.101266,57.320724,49.009216,40.189873,41.78481,26.65075,198.90671,77.444079,0.656997,198.162657,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.648471,47.956167,204.508893,164.341067,220.831004,220.628262,197.980488,14.147601,198.946985,1.888821,46.617229,46.157981,162.899089,204.765058,161.053017,198.893652,97.623935,192.666599,-0.000442,0.03106,97.804736,61.976685,198.819584,19.585277,73.325232,0.696404,896140.7301,0.438559,8.953018,24.937143,4.191103,0.080945,0.073344,149.662567,101.142979,32,32,32,32,32,32,71.746417,67.432241,108.077318,100,36.919636,50.101266,57.320724,49.073467,40.189873,41.78481,26.630559,197.980488,77.624888,0.655616,198.126426,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.706131,48.000134,204.559306,164.368267,220.805526,220.659874,198.880506,14.146745,198.988623,1.889614,46.63954,46.080779,162.903451,204.701058,161.065283,199.011444,97.630618,192.672763,-0.000442,0.031035,97.790204,62.010297,198.815954,19.588247,73.333111,0.697936,896210.639,0.44079,9.066577,24.930315,4.201323,0.078975,0.075756,149.661666,101.162847,32,32,32,32,32,32,71.781045,67.441659,108.1018,100,36.950292,50.101266,57.320724,49.09485,40.189873,41.78481,26.610367,198.880506,76.133107,0.660785,198.51903,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.694879,47.947099,204.559281,164.352003,220.712341,220.733458,199.018958,14.147458,199.047357,1.87107,46.228177,46.229149,162.905005,204.771786,161.077744,198.96359,97.692431,192.751179,-0.000443,0.030843,98.088556,62.12781,198.834778,19.595757,73.375573,0.697893,896475.3834,0.440758,9.081432,24.939676,4.199868,0.080016,0.074705,149.692397,101.202812,32,32,32,32,32,32,71.742596,67.400097,108.1212,100,36.96361,50.101266,57.320724,49.028231,40.189873,41.78481,26.603776,199.018958,77.16129,0.672226,198.182287,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.817893,47.913849,204.584352,164.354246,220.721339,220.708183,199.398297,14.145603,198.994509,1.890054,46.319937,46.113425,162.915128,204.844852,161.063452,198.987322,97.629092,192.788338,-0.000445,0.030844,97.918533,62.154379,198.77696,19.604802,73.384299,0.697749,896384.7403,0.440646,9.040245,24.907063,4.200838,0.080249,0.074966,149.65376,101.223773,32,32,32,32,32,32,71.741762,67.377615,108.122537,100,36.991057,50.101266,57.320724,49.075509,40.189873,41.78481,26.491797,199.398297,77.666466,0.663516,198.233861,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.711585,47.91852,204.618529,164.34948,220.788723,220.75593,199.176227,14.142035,198.999277,1.888473,46.389883,46.169959,162.936999,204.801206,161.081989,199.057421,97.641124,192.773017,-0.000446,0.030851,97.779875,62.109482,198.721507,19.609231,73.403484,0.697211,896299.285,0.440595,9.028759,24.928406,4.201369,0.081882,0.073899,149.648797,101.246567,32,32,32,32,32,32,71.751413,67.386484,108.160648,100,36.963655,50.101266,57.320724,49.013203,40.189873,41.78481,26.465581,199.176227,76.575753,0.663486,198.486181,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.74193,47.91852,204.453784,164.34948,220.786819,220.805664,198.692284,14.149171,199.014747,1.903387,46.502534,46.055266,162.895085,204.845148,161.071185,198.97068,97.627335,192.584263,-0.000447,0.030858,97.659073,62.226229,198.82817,19.61297,73.394054,0.696055,896258.1767,0.438487,8.877568,24.984235,4.190766,0.079804,0.071208,149.638031,101.255646,32,32,32,32,32,32,71.739099,67.371192,108.154564,100,36.996974,50.101266,57.320724,49.075558,40.189873,41.78481,26.444574,198.692284,77.76677,0.657677,198.121823,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.673792,47.943526,204.565929,164.355368,220.776585,220.761707,199.218254,14.145746,199.004458,1.894801,46.622109,46.104308,162.921875,204.777598,161.07435,198.984205,97.599629,192.836637,-0.000447,0.030857,97.664289,62.042949,198.913503,19.616869,73.371011,0.697428,896582.1633,0.44014,8.994077,24.966498,4.200613,0.07838,0.074036,149.63463,101.289689,32,32,32,32,32,32,71.736787,67.375528,108.129957,100,36.919968,50.101266,57.320724,49.06189,40.189873,41.78481,26.444536,199.218254,76.644828,0.668536,198.458644,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.663865,47.978975,204.533436,164.3635,220.852427,220.742066,199.119703,14.144604,199.074739,1.881363,46.608008,46.159533,162.943491,204.73098,161.091504,198.953564,97.616802,192.735755,-0.000447,0.030813,97.650995,62.201569,198.940261,19.620802,73.392395,0.696906,896788.4434,0.441007,8.962134,24.909994,4.194618,0.081407,0.074395,149.661901,101.312397,32,32,32,32,32,32,71.745743,67.372459,108.137399,100,36.967765,50.101266,57.320724,49.104226,40.189873,41.78481,26.458711,199.119703,77.288387,0.65772,198.192004,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.721672,48.006729,204.583709,164.383689,220.905351,220.759008,198.914466,14.147173,199.017162,1.873985,46.625989,46.17737,162.952846,204.817958,161.082459,199.001441,97.611344,192.787133,-0.000447,0.030744,97.557247,62.157255,198.787177,19.624455,73.384335,0.698149,896911.6867,0.440469,9.058884,25.031676,4.202794,0.07867,0.074631,149.657878,101.238516,32,32,32,32,32,32,71.749031,67.378262,108.111347,100,36.942634,50.101266,57.320724,49.11395,40.189873,41.78481,26.441766,198.914466,77.501398,0.668328,198.183979,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.740964,48.003157,204.540839,164.385372,220.84595,220.820356,198.456657,14.15545,198.963333,1.882592,46.548343,46.21846,162.925067,204.706164,161.07003,198.985923,97.64423,192.640004,-0.000446,0.030743,97.616732,62.169779,198.902975,19.629557,73.363781,0.698008,896875.0077,0.440791,9.104793,24.976948,4.202984,0.081217,0.076075,149.650975,101.213235,32,32,32,32,32,32,71.732029,67.344938,108.072355,100,36.971419,50.101266,57.320724,49.078295,40.189873,41.78481,26.451441,198.456657,76.212927,0.662823,198.656205,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.695167,47.994088,204.52043,164.395466,220.867417,220.860719,199.121012,14.15545,199.038351,1.87191,46.59946,46.218297,162.945992,204.727921,161.07446,198.908346,97.656516,192.756395,-0.000447,0.030715,97.660521,62.237082,198.804754,19.632972,73.389979,0.697605,896956.1505,0.440733,9.071664,25.001535,4.199029,0.082181,0.074333,149.667922,101.160226,32,32,32,32,32,32,71.739808,67.33361,108.072187,100,36.97611,50.101266,57.320724,49.077766,40.189873,41.78481,26.434464,199.121012,77.22968,0.660547,198.304474,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.660905,47.994088,204.605367,164.395466,220.952909,220.879182,199.540363,14.147315,198.9315,1.873202,46.573109,45.998669,162.958507,204.810903,161.089636,198.923191,97.692212,192.752505,-0.000448,0.030743,97.656061,62.093199,198.717324,19.63587,73.402798,0.697639,897022.9312,0.441674,9.047787,24.913862,4.196487,0.081903,0.073316,149.683827,101.15776,32,32,32,32,32,32,71.758593,67.334594,108.087219,100,36.928796,50.101266,57.320724,49.108563,40.189873,41.78481,26.41128,199.540363,77.156891,0.671559,198.291138,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.679562,47.999859,204.64769,164.39799,221.026723,220.886119,198.712361,14.145746,198.987461,1.875114,46.533434,46.122664,162.937144,204.825692,161.078751,198.93303,97.676308,192.702453,-0.000449,0.030764,97.725759,62.085912,198.796192,19.638625,73.421929,0.698018,897185.614,0.440729,9.086932,24.944918,4.200015,0.081533,0.072458,149.679804,101.160329,32,32,32,32,32,32,71.716375,67.305475,108.081823,100,36.961748,50.101266,57.320724,49.132798,40.189873,41.78481,26.402374,198.712361,77.087817,0.663314,198.312578,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.753925,47.987768,204.693749,164.394064,220.989956,220.905602,198.512799,14.15074,199.055379,1.870747,46.457964,46.28636,162.975303,204.801732,161.093312,199.041679,97.656217,192.747278,-0.000449,0.03075,97.71377,62.044187,198.786013,19.641428,73.397858,0.698587,897166.3053,0.440183,9.123026,24.907775,4.204718,0.081846,0.074314,149.689307,101.138311,32,32,32,32,32,32,71.740281,67.327425,108.090959,100,36.977236,50.101266,57.320724,49.126014,40.189873,41.78481,26.388403,198.512799,76.592936,0.664597,198.475481,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
