OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
48.663346,47.986944,204.511483,164.390419,221.015005,220.942414,198.459991,14.145888,199.078638,1.877523,46.50728,46.025994,162.939252,204.76629,161.07936,199.055244,97.649914,192.609222,-0.000449,0.030783,97.687922,61.989675,198.805961,19.643239,73.460856,0.698302,897246.3207,0.44185,9.109139,24.905042,4.203976,0.080391,0.07502,149.678402,101.10641,32,32,32,32,32,32,71.731953,67.314891,108.086715,100,36.954901,50.101266,57.320724,49.086872,40.189873,41.78481,26.360948,198.459991,77.237036,0.665094,198.284962,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.676556,47.986944,204.647584,164.390419,221.090893,220.97742,199.435261,14.150312,198.982221,1.878411,46.565094,46.177749,162.954768,204.875735,161.087017,199.050378,97.660508,192.711427,-0.000449,0.030824,97.786764,62.022523,198.750505,19.645696,73.410425,0.697757,897258.9569,0.44157,9.01876,24.941824,4.198508,0.079222,0.075238,149.689946,101.092544,32,32,32,32,32,32,71.737074,67.307135,108.097188,100,36.929205,50.101266,57.320724,49.142403,40.189873,41.78481,26.344375,199.435261,76.885209,0.66865,198.503412,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.641486,47.999859,204.595167,164.384811,221.114633,221.034719,199.817842,14.154451,199.032449,1.864853,46.657596,46.184324,162.942567,204.779269,161.085314,199.061198,97.693941,192.808286,-0.00045,0.030835,97.567863,62.116833,198.783686,19.647874,73.477913,0.697967,897570.733,0.442673,9.113307,24.896711,4.202577,0.080217,0.074878,149.708272,101.082619,32,32,32,32,32,32,71.730643,67.308163,108.088134,100,36.959674,50.101266,57.320724,49.13967,40.189873,41.78481,26.341742,199.817842,77.599303,0.663843,198.330556,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.665931,48.014423,204.631081,164.392943,221.153521,221.069689,198.03957,14.151882,199.046551,1.847586,46.614245,46.211806,162.956501,204.783407,161.101536,198.95905,97.721557,192.852894,-0.000451,0.03084,97.525392,62.343452,198.827781,19.649825,73.458224,0.698713,897651.1327,0.440445,9.099391,24.924184,4.204233,0.081511,0.071658,149.710832,101.098526,32,32,32,32,32,32,71.74437,67.3178,108.100343,100,37.012746,50.101266,57.320724,49.170426,40.189873,41.78481,26.337972,198.03957,76.71392,0.667135,198.42257,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.677244,48.005355,204.528112,164.391541,221.186628,221.113397,198.736958,14.147886,199.069686,1.828042,46.59365,46.156805,162.924025,204.763707,161.086279,199.066368,97.692395,192.814944,-0.000452,0.030809,97.443222,62.076291,198.867675,19.651148,73.426779,0.698591,897840.4728,0.440083,9.149261,24.926811,4.206187,0.080503,0.072336,149.696545,101.078276,32,32,32,32,32,32,71.703548,67.287586,108.081441,100,36.972275,50.101266,57.320724,49.157636,40.189873,41.78481,26.326074,198.736958,77.520799,0.661488,198.419738,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.701644,48.034208,204.72765,164.389017,221.196909,221.11122,199.319058,14.145175,198.999965,1.825393,46.697081,46.154743,162.932037,204.811053,161.101452,199.037417,97.680742,192.671356,-0.000452,0.030829,97.280124,62.091222,198.882911,19.652795,73.409884,0.698702,897872.1794,0.443876,9.138065,24.915797,4.204812,0.080665,0.073538,149.688941,101.07307,32,32,32,32,32,32,71.703283,67.294812,108.094549,100,37.005818,50.101266,57.320724,49.155888,40.189873,41.78481,26.304064,199.319058,76.763233,0.669049,198.311791,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.698707,48.034208,204.577822,164.389017,221.329683,221.058475,199.843084,14.148172,199.031073,1.818825,46.726773,46.115019,162.965793,204.750579,161.105585,198.948494,97.709691,192.593222,-0.000451,0.030859,97.328117,62.122643,198.826518,19.653968,73.470485,0.698732,898125.8142,0.44228,9.117077,24.930835,4.201719,0.082482,0.074165,149.68934,101.105118,32,32,32,32,32,32,71.707421,67.315623,108.11602,100,37.010848,50.101266,57.320724,49.146933,40.189873,41.78481,26.321682,199.843084,77.157648,0.661831,198.369069,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.684645,48.046025,204.670986,164.397429,221.399892,221.051057,199.194271,14.146174,198.98985,1.816148,46.745444,46.178646,162.926128,204.732713,161.085756,198.918464,97.660692,192.736182,-0.00045,0.0309,97.368512,62.095815,198.77492,19.654702,73.367603,0.699121,898203.988,0.440775,9.120232,24.889029,4.203711,0.081708,0.073476,149.668451,101.111543,32,32,32,32,32,32,71.665287,67.271604,108.10452,100,36.951534,50.101266,57.320724,49.152443,40.189873,41.78481,26.324656,199.194271,77.836746,0.668581,198.328511,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.677239,48.070757,204.593063,164.421264,221.378242,221.080361,198.822249,14.149028,199.164967,1.831216,46.700758,46.204403,162.943322,204.830119,161.09998,198.977383,97.637216,192.641581,-0.000451,0.030913,97.580182,62.101936,198.799474,19.654993,73.453969,0.698057,897871.2421,0.439544,9.123324,24.830975,4.200888,0.080948,0.073725,149.667529,101.123783,32,32,32,32,32,32,71.654452,67.265708,108.146457,100,36.992462,50.101266,57.320724,49.164904,40.189873,41.78481,26.317257,198.822249,77.925311,0.664699,198.353373,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.715421,48.050696,204.743747,164.413973,221.286183,221.026388,198.75374,14.146887,198.970134,1.826344,46.643085,46.193816,162.950211,204.750603,161.103126,199.032937,97.669739,192.661478,-0.00045,0.030909,97.841491,62.168241,198.913339,19.656157,73.446414,0.699437,898107.0528,0.441116,9.149951,24.933218,4.204015,0.080337,0.073091,149.670928,101.152984,32,32,32,32,32,32,71.648805,67.277516,108.146037,100,36.962103,50.101266,57.320724,49.173587,40.189873,41.78481,26.337437,198.75374,76.914833,0.659278,198.457189,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.623041,48.019644,204.570753,164.414254,221.277623,220.990282,198.886493,14.152167,198.991104,1.818772,46.550443,45.999623,162.97265,204.734781,161.117721,198.981989,97.651042,192.754582,-0.000449,0.030917,97.513202,62.203089,198.700802,19.658046,73.414338,0.698667,898403.4485,0.442106,9.182484,24.921465,4.203054,0.079313,0.074579,149.636131,101.170785,32,32,32,32,32,32,71.642934,67.272863,108.186341,100,36.987428,50.101266,57.320724,49.156874,40.189873,41.78481,26.309896,198.886493,76.923776,0.658578,198.412578,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.704768,48.019644,204.678767,164.414254,221.304393,220.966566,198.888008,14.147315,199.054732,1.811573,46.520094,46.164356,162.930085,204.738108,161.086338,198.98496,97.613036,192.699778,-0.000449,0.030966,97.348285,62.113292,198.850951,19.658572,73.414807,0.698411,897930.7691,0.441741,9.122214,24.896352,4.202853,0.079691,0.07567,149.596369,101.148934,32,32,32,32,32,32,71.637353,67.244357,108.180547,100,36.957117,50.101266,57.320724,49.213955,40.189873,41.78481,26.270007,198.888008,77.159379,0.666917,198.441335,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.645002,48.009202,204.493546,164.410328,221.289566,220.939828,199.352392,14.151311,198.982076,1.813962,46.661327,46.079336,162.956852,204.701862,161.137601,198.935825,97.621937,192.597994,-0.000451,0.031055,97.141648,62.099972,198.659972,19.658518,73.394829,0.699268,897922.4513,0.442266,9.188491,24.949717,4.20728,0.080909,0.074968,149.607833,101.188225,32,32,32,32,32,32,71.663178,67.266986,108.199673,100,36.959419,50.101266,57.320724,49.172424,40.189873,41.78481,26.248199,199.352392,77.522349,0.667366,198.377212,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.673525,48.0114,204.530154,164.410048,221.237519,220.932884,198.860872,14.149313,198.893946,1.822791,46.720825,46.029256,162.951399,204.751884,161.104317,198.927145,97.631728,192.633378,-0.00045,0.031132,97.149391,62.11578,198.822439,19.65911,73.391385,0.698429,897853.6378,0.441392,9.102377,24.967318,4.202438,0.081096,0.074959,149.629262,101.144337,32,32,32,32,32,32,71.656744,67.250944,108.2165,100,36.926938,50.101266,57.320724,49.210705,40.189873,41.78481,26.235557,198.860872,76.589384,0.664534,198.403373,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.722581,48.037781,204.578542,164.42547,221.205214,220.932957,198.438548,14.159588,198.972865,1.819556,46.68408,46.089562,162.953155,204.782443,161.074121,199.065358,97.666006,192.628472,-0.00045,0.031243,97.177504,62.077701,198.789966,19.659705,73.42622,0.698817,897768.077,0.440898,9.154897,24.920507,4.203794,0.081155,0.073025,149.640405,101.089615,32,32,32,32,32,32,71.656197,67.253308,108.233305,100,36.905598,50.101266,57.320724,49.199669,40.189873,41.78481,26.225263,198.438548,77.319327,0.66161,198.321862,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.635842,48.037781,204.482837,164.42547,221.279912,220.938469,198.858944,14.145888,198.948215,1.811488,46.702058,46.106238,162.957693,204.756311,161.097467,198.927794,97.679834,192.673375,-0.000451,0.031246,97.247638,62.059101,198.690934,19.660201,73.404295,0.698564,897661.8463,0.441689,9.127041,24.923896,4.202082,0.079885,0.074055,149.638281,101.082175,32,32,32,32,32,32,71.628491,67.239195,108.243797,100,36.945298,50.101266,57.320724,49.17692,40.189873,41.78481,26.241101,198.858944,76.638481,0.669395,198.444954,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.630793,48.046574,204.487476,164.419301,221.262813,220.929107,199.259473,14.148314,198.927269,1.811846,46.811007,46.016237,162.951017,204.687578,161.112205,198.912619,97.661371,192.61377,-0.000451,0.031289,97.33281,62.061364,198.799576,19.659946,73.358245,0.697797,897517.0899,0.442167,9.10176,24.887791,4.198845,0.080146,0.075535,149.684679,101.113421,32,32,32,32,32,32,71.63313,67.23803,108.251759,100,36.912324,50.101266,57.320724,49.230882,40.189873,41.78481,26.2415,199.259473,77.750921,0.662662,198.337165,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.671037,48.085046,204.492716,164.421544,221.304022,220.911338,198.896684,14.145317,198.993897,1.805661,46.813125,46.157322,162.924677,204.735456,161.096331,198.930646,97.636457,192.578778,-0.000453,0.031256,97.374383,62.189378,198.776511,19.659208,73.386445,0.698874,897620.7632,0.442116,9.193131,24.890686,4.204365,0.081611,0.073828,149.706727,101.103411,32,32,32,32,32,32,71.628069,67.212959,108.295843,100,36.90281,50.101266,57.320724,49.238399,40.189873,41.78481,26.234179,198.896684,77.079721,0.669381,198.300265,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.737481,48.116923,204.503817,164.437808,221.293894,220.882645,199.613716,14.146459,198.897793,1.819378,46.801856,45.976371,162.946962,204.638446,161.099494,198.938959,97.688054,192.50891,-0.000452,0.031283,97.536829,61.992533,198.688078,19.659003,73.307526,0.699379,897690.014,0.441271,9.207248,24.886951,4.204897,0.079124,0.07442,149.736915,101.10758,32,32,32,32,32,32,71.6183,67.221041,108.301964,100,36.884349,50.101266,57.320724,49.247067,40.189873,41.78481,26.269145,199.613716,77.228093,0.659866,198.26309,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.685477,48.115549,204.35312,164.444818,221.272954,220.898089,198.913745,14.151168,198.925547,1.811745,46.748184,46.102584,162.954422,204.643973,161.107347,198.86495,97.707487,192.691878,-0.000454,0.031291,97.413468,62.127436,198.607619,19.658226,73.317641,0.698646,897767.3162,0.441682,9.203308,24.898829,4.201528,0.080109,0.071898,149.75682,101.076499,32,32,32,32,32,32,71.602516,67.17728,108.316804,100,36.870871,50.101266,57.320724,49.189198,40.189873,41.78481,26.302849,198.913745,76.358324,0.66517,198.629926,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.673328,48.115549,204.500089,164.444818,221.22847,220.928207,198.897669,14.154165,198.881801,1.806056,46.698255,46.019326,162.959553,204.658094,161.095948,198.929063,97.695917,192.631701,-0.000454,0.031299,97.419946,62.206884,198.674411,19.656733,73.337474,0.698576,897421.6037,0.439413,9.165218,24.821198,4.196028,0.080722,0.072195,149.786928,101.055763,32,32,32,32,32,32,71.602383,67.20171,108.319268,100,36.83384,50.101266,57.320724,49.222563,40.189873,41.78481,26.304076,198.897669,77.750218,0.663112,198.150029,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.686882,48.094664,204.45422,164.429115,221.189066,220.943102,199.069433,14.147886,198.889251,1.796775,46.551333,46.15047,162.977474,204.625151,161.129323,198.909909,97.706531,192.607955,-0.000454,0.031295,97.54082,62.16532,198.765864,19.655436,73.384137,0.698813,897486.477,0.44151,9.218599,24.869924,4.197414,0.081043,0.074646,149.8384,101.055128,32,32,32,32,32,32,71.614716,67.21952,108.367089,100,36.826396,50.101266,57.320724,49.234034,40.189873,41.78481,26.285266,199.069433,76.550979,0.670986,198.470289,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.695068,48.0463,204.410458,164.404159,221.174365,220.943049,199.631018,14.150598,198.982997,1.79484,46.379725,46.213933,162.959271,204.711127,161.103936,198.87318,97.66525,192.50505,-0.000454,0.031277,97.678398,62.095338,198.592853,19.654781,73.375266,0.699225,897675.276,0.441728,9.231397,24.859082,4.201482,0.079055,0.073429,149.837739,101.035214,32,32,32,32,32,32,71.60787,67.187242,108.37712,100,36.852826,50.101266,57.320724,49.231247,40.189873,41.78481,26.284791,199.631018,76.695493,0.65954,198.491217,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.66244,47.988318,204.471143,164.380885,221.168338,220.91982,198.864473,14.148457,198.906492,1.792199,46.333657,46.106857,162.984733,204.781782,161.09299,198.895649,97.670619,192.557431,-0.000456,0.031226,97.792423,62.269131,198.682082,19.654673,73.385976,0.698502,897608.8342,0.441215,9.196234,24.839623,4.19937,0.081409,0.073271,149.834836,101.04697,32,32,32,32,32,32,71.620246,67.191773,108.403076,100,36.823982,50.101266,57.320724,49.230648,40.189873,41.78481,26.232677,198.864473,78.010811,0.669606,198.226465,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.659638,47.988318,204.516954,164.380885,221.174553,220.94421,198.487869,14.149884,198.886509,1.803198,46.533678,46.162051,162.970142,204.766196,161.115959,198.979543,97.646805,192.615829,-0.000455,0.031204,97.862236,62.135137,198.67274,19.6541,73.389059,0.698276,897625.8,0.439832,9.139248,24.842562,4.197765,0.078984,0.075285,149.852598,101.010829,32,32,32,32,32,32,71.628984,67.198059,108.432753,100,36.841696,50.101266,57.320724,49.252492,40.189873,41.78481,26.163409,198.487869,77.553614,0.668047,198.279612,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.774275,47.997111,204.489452,164.373034,221.102083,220.951131,198.69579,14.146602,198.987336,1.798744,46.631181,46.097043,162.934981,204.794976,161.098388,198.871791,97.627918,192.651072,-0.000456,0.031191,97.939338,62.069126,198.783669,19.653724,73.368378,0.698523,897395.9891,0.441738,9.115637,24.856712,4.201827,0.080777,0.074218,149.854497,101.019236,32,32,32,32,32,32,71.627021,67.1786,108.450223,100,36.816591,50.101266,57.320724,49.259118,40.189873,41.78481,26.156766,198.69579,77.357569,0.657112,198.29582,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.691898,48.039979,204.655486,164.396027,221.064371,220.958782,199.961098,14.147886,198.911151,1.807048,46.738221,46.130002,162.926211,204.795116,161.081704,199.029861,97.579506,192.673414,-0.000457,0.031176,98.052595,62.230172,198.928859,19.652964,73.37065,0.698714,897600.4267,0.442653,9.118589,24.902283,4.20301,0.080107,0.073165,149.857356,101.0799,32,32,32,32,32,32,71.607813,67.156376,108.455195,100,36.833551,50.101266,57.320724,49.197993,40.189873,41.78481,26.142404,199.961098,77.066937,0.661194,198.356599,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.656275,48.078726,204.491829,164.423507,221.063796,220.944592,198.499313,14.150455,198.974355,1.818049,46.814419,46.009281,162.95365,204.583388,161.082888,198.90058,97.605137,192.737198,-0.000457,0.031067,98.162346,62.064811,198.747059,19.651138,73.337835,0.697467,897553.8492,0.441062,9.006694,24.934298,4.192568,0.081789,0.073957,149.877798,101.125852,32,32,32,32,32,32,71.617815,67.184334,108.49839,100,36.822332,50.101266,57.320724,49.306237,40.189873,41.78481,26.173093,198.499313,77.385625,0.6615,198.189211,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.787282,48.084222,204.471723,164.422105,221.007133,220.93569,199.038372,14.147315,199.057838,1.824619,46.671825,46.213249,162.982255,204.710462,161.0984,198.999139,97.615413,192.697003,-0.000459,0.030991,98.299555,62.190559,198.72793,19.649848,73.367098,0.698972,898039.4097,0.439161,9.136266,24.991029,4.203071,0.079146,0.075398,149.89398,101.107667,32,32,32,32,32,32,71.627449,67.17445,108.51331,100,36.867282,50.101266,57.320724,49.276386,40.189873,41.78481,26.208041,199.038372,76.206941,0.665448,198.709588,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.691304,48.084222,204.739275,164.422105,220.908515,220.919371,199.160928,14.151882,199.027592,1.824366,46.513028,46.226425,162.960044,204.740384,161.089673,199.000446,97.640896,192.557755,-0.000461,0.030945,98.396752,62.346883,198.804776,19.648979,73.403484,0.699384,898044.7821,0.442774,9.212541,24.989151,4.202784,0.079188,0.073142,149.888058,101.03497,32,32,32,32,32,32,71.625289,67.146466,108.515064,100,36.81703,50.101266,57.320724,49.205546,40.189873,41.78481,26.211166,199.160928,77.853027,0.662802,198.165843,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.729604,48.039155,204.44112,164.395747,220.917234,220.914044,199.047347,14.149171,198.942835,1.819353,46.616759,46.298435,162.980296,204.759593,161.102076,199.032612,97.631124,192.722528,-0.000461,0.030899,98.5164,62.208586,198.736964,19.6477,73.379792,0.697413,897774.2409,0.440249,9.080125,24.963908,4.191087,0.079317,0.074057,149.867412,101.04365,32,32,32,32,32,32,71.632741,67.164782,108.534392,100,36.90588,50.101266,57.320724,49.262818,40.189873,41.78481,26.163224,199.047347,76.528513,0.671424,198.450462,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.744614,48.056467,204.610825,164.382568,220.980218,220.912739,198.372605,14.145888,198.984661,1.819819,46.647926,46.090644,162.957749,204.740607,161.121208,199.024278,97.62169,192.754506,-0.000463,0.030913,98.48467,62.238139,198.732703,19.645992,73.32278,0.698843,897746.8057,0.440908,9.181133,24.886556,4.204843,0.08128,0.072732,149.861149,101.104712,32,32,32,32,32,32,71.640563,67.15516,108.526659,100,36.805128,50.101266,57.320724,49.243862,40.189873,41.78481,26.154847,198.372605,77.076133,0.658901,198.25471,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.706558,48.056467,204.538069,164.382568,220.952959,220.889311,198.203382,14.144319,199.025095,1.829157,46.693838,46.115714,162.931747,204.862871,161.081989,199.008855,97.602528,192.759956,-0.000463,0.030889,98.409735,62.210432,198.725912,19.644993,73.368288,0.697767,897582.9942,0.440709,9.095741,24.957701,4.195419,0.081373,0.07293,149.866969,101.07321,32,32,32,32,32,32,71.637118,67.165852,108.526386,100,36.871449,50.101266,57.320724,49.237933,40.189873,41.78481,26.165776,198.203382,77.032806,0.669057,198.307936,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.753564,48.064711,204.626955,164.381446,220.948948,220.863103,198.978004,14.153166,198.984094,1.8219,46.808388,46.147141,162.959284,204.750011,161.11034,199.098866,97.602633,192.744317,-0.000464,0.030845,97.996493,62.199677,198.723991,19.644772,73.371462,0.698563,897643.1798,0.442075,9.097257,24.979042,4.197609,0.082399,0.073947,149.851865,101.165791,32,32,32,32,32,32,71.652197,67.189754,108.547533,100,36.839564,50.101266,57.320724,49.262171,40.189873,41.78481,26.168274,198.978004,77.268499,0.664546,198.19519,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.802304,48.101259,204.450723,164.392382,220.980632,220.848388,198.823513,14.146602,198.958244,1.825468,46.896157,46.213186,162.937962,204.637607,161.07318,198.967297,97.603076,192.734815,-0.000464,0.030801,97.555019,62.219086,198.7636,19.644174,73.359958,0.698353,897688.2441,0.442789,9.137316,25.000232,4.199395,0.080804,0.075311,149.818455,101.108186,32,32,32,32,32,32,71.648949,67.178579,108.547574,100,36.854773,50.101266,57.320724,49.238192,40.189873,41.78481,26.200824,198.823513,77.13731,0.665132,198.201799,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.723861,48.142479,204.622593,164.403598,220.924933,220.874692,199.048724,14.152738,198.939865,1.835446,46.74858,46.204215,162.974677,204.777229,161.098324,198.980278,97.638752,192.677124,-0.000463,0.030737,97.140787,62.28354,198.807427,19.643376,73.381613,0.697885,897529.9182,0.440552,9.096083,24.994305,4.197169,0.079839,0.075256,149.795187,101.094888,32,32,32,32,32,32,71.65387,67.186856,108.575281,100,36.879647,50.101266,57.320724,49.21442,40.189873,41.78481,26.243497,199.048724,77.033239,0.662687,198.220525,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.795963,48.135609,204.591083,164.39799,220.90188,220.829557,198.245658,14.143605,199.061482,1.853463,46.648344,46.124422,162.955683,204.916468,161.079286,198.915081,97.646597,192.688232,-0.000462,0.030715,96.94065,62.32227,198.845446,19.642517,73.371155,0.697007,897496.7979,0.440421,9.081367,24.990325,4.189366,0.079407,0.073697,149.755854,101.074681,32,32,32,32,32,32,71.624615,67.164524,108.558417,100,36.861516,50.101266,57.320724,49.260162,40.189873,41.78481,26.249829,198.245658,77.701644,0.662875,198.192161,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.731949,48.135609,204.587379,164.39799,220.964277,220.79363,199.578759,14.150598,199.107373,1.856992,46.696043,46.228065,162.95507,204.860153,161.110251,199.01823,97.637166,192.795781,-0.000461,0.030627,96.973256,62.293978,198.808549,19.641658,73.369532,0.698351,897693.7294,0.440812,9.20511,24.933166,4.199638,0.081639,0.07396,149.728305,101.089705,32,32,32,32,32,32,71.658726,67.18466,108.582845,100,36.90534,50.101266,57.320724,49.220955,40.189873,41.78481,26.2485,199.578759,77.84394,0.665247,198.135552,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.855894,48.118022,204.689404,164.382848,220.902939,220.787752,199.131605,14.146887,199.088953,1.868102,46.831114,46.229065,162.978127,204.857751,161.134488,199.153215,97.683648,192.667192,-0.000462,0.030529,97.080302,62.243385,198.767639,19.641612,73.348491,0.697326,897345.8024,0.441774,9.122384,24.929457,4.192787,0.080386,0.075417,149.725524,101.097585,32,32,32,32,32,32,71.636972,67.225239,108.597012,100,36.851676,50.101266,57.320724,49.258798,40.189873,41.78481,26.235911,199.131605,77.991771,0.658463,198.180006,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.732755,48.135334,204.577776,164.384811,220.919202,220.783964,199.219174,14.145175,199.074165,1.862131,46.818198,46.244571,162.966477,204.838862,161.136722,199.164215,97.65734,192.66956,-0.000462,0.030438,97.254841,62.285942,198.880953,19.641466,73.35482,0.698009,897342.9063,0.439391,9.189728,24.978931,4.198219,0.078338,0.073629,149.748911,101.143833,32,32,32,32,32,32,71.611684,67.213142,108.58134,100,36.889888,50.101266,57.320724,49.188975,40.189873,41.78481,26.256424,199.219174,77.199479,0.657888,198.230517,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.784019,48.155395,204.742715,164.380324,220.959491,220.76872,198.988095,14.148314,199.151505,1.863874,46.872533,46.239914,162.963594,204.866867,161.131953,199.130521,97.644968,192.92001,-0.000462,0.030386,97.325286,62.289081,198.876098,19.641656,73.373084,0.696862,896876.8838,0.439105,9.04181,24.884571,4.189656,0.081694,0.072847,149.749371,101.126303,32,32,32,32,32,32,71.60146,67.207444,108.586981,100,36.857674,50.101266,57.320724,49.261807,40.189873,41.78481,26.261739,198.988095,76.220572,0.655374,198.51482,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.818084,48.155395,204.787218,164.380324,220.977621,220.843472,197.720551,14.149171,199.214958,1.853515,46.809209,46.320851,162.940039,204.831898,161.092555,199.007514,97.629932,192.757299,-0.000461,0.030319,97.459029,62.403633,198.938628,19.641297,73.39427,0.698087,897213.2856,0.440156,9.188605,24.911761,4.197952,0.081466,0.073642,149.714999,101.06208,32,32,32,32,32,32,71.598231,67.182549,108.539964,100,36.95056,50.101266,57.320724,49.234364,40.189873,41.78481,26.289425,197.720551,76.479543,0.663321,198.31722,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.780891,48.160616,204.829347,164.382848,220.941086,220.899249,198.946227,14.145317,199.146057,1.843083,46.745723,46.241465,162.961794,204.929304,161.125262,199.163053,97.607916,192.835392,-0.000462,0.03024,97.646155,62.111457,198.947175,19.640931,73.406765,0.697664,897188.248,0.440148,9.154731,25.017362,4.196922,0.079486,0.076362,149.682387,101.022127,32,32,32,32,32,32,71.601544,67.175471,108.562679,100,36.940809,50.101266,57.320724,49.215878,40.189873,41.78481,26.302923,198.946227,76.208348,0.671601,198.578038,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.801099,48.156219,204.646939,164.386774,220.957317,220.924222,199.035162,14.148314,199.072075,1.833715,46.744272,46.312523,162.963785,204.963218,161.092671,199.107215,97.602121,193.017464,-0.000462,0.03017,97.810614,62.229783,198.93353,19.640126,73.358768,0.697387,897495.3241,0.442777,9.118914,24.971838,4.194905,0.081405,0.072317,149.700473,101.052787,32,32,32,32,32,32,71.621137,67.189754,108.561717,100,36.926176,50.101266,57.320724,49.230205,40.189873,41.78481,26.310114,199.035162,75.502746,0.669254,199.055339,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.867441,48.149899,204.675535,164.387335,220.925896,220.930401,199.065373,14.146174,199.111121,1.834221,46.651979,46.141935,162.951289,204.995594,161.10947,199.308961,97.602628,192.843758,-0.00046,0.030138,97.933371,62.271095,198.934,19.64019,73.412625,0.698011,897890.026,0.440539,9.16324,25.022925,4.198967,0.081289,0.075033,149.681946,101.047687,32,32,32,32,32,32,71.605269,67.145492,108.56341,100,36.930948,50.101266,57.320724,49.22738,40.189873,41.78481,26.311953,199.065373,77.099068,0.672351,198.128983,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.842871,48.136983,204.719994,164.399112,220.948349,220.901607,199.033255,14.147601,199.235616,1.829315,46.694792,46.213372,162.964533,204.979845,161.105074,199.109109,97.658481,193.073069,-0.00046,0.030077,97.879838,62.432447,198.974748,19.64059,73.435253,0.697859,897978.7405,0.440184,9.137595,25.096461,4.19349,0.078827,0.074792,149.686888,101.048488,32,32,32,32,32,32,71.603326,67.169351,108.591599,100,36.921665,50.101266,57.320724,49.18889,40.189873,41.78481,26.319342,199.033255,76.466886,0.678042,198.378235,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.820223,48.14138,204.719252,164.406122,220.928837,220.911251,199.178422,14.148457,199.197084,1.835122,46.828881,46.311204,163.004054,204.939478,161.117242,199.180535,97.653405,192.876404,-0.00046,0.030034,97.89956,62.116067,199.092426,19.641803,73.387941,0.696596,897872.0898,0.439459,9.061558,25.031327,4.188383,0.080902,0.073977,149.705275,100.982973,32,32,32,32,32,32,71.603477,67.196565,108.602861,100,36.976177,50.101266,57.320724,49.201718,40.189873,41.78481,26.312327,199.178422,77.457458,0.663289,198.150541,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.786433,48.14138,204.785604,164.406122,220.891744,220.955459,199.460265,14.148172,199.172283,1.841576,46.893809,46.323589,162.970078,204.958659,161.114392,199.138038,97.649069,192.964105,-0.000459,0.030071,97.896447,62.160704,198.908261,19.643029,73.44874,0.696672,897532.5586,0.439702,9.074453,25.060779,4.1914,0.079898,0.075238,149.663156,100.894565,32,32,32,32,32,32,71.598681,67.181335,108.594606,100,36.94802,50.101266,57.320724,49.213588,40.189873,41.78481,26.322571,199.460265,77.883318,0.669051,198.133861,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.821964,48.184799,204.799319,164.415656,220.968409,220.970709,198.957002,14.146887,199.229019,1.837715,46.789353,46.273086,162.965062,204.982403,161.1135,199.183366,97.646467,192.987307,-0.000458,0.030079,98.050054,62.40233,199.11794,19.645374,73.426508,0.697441,897634.1271,0.439632,9.102651,24.992699,4.193329,0.080651,0.073037,149.650811,100.879959,32,32,32,32,32,32,71.563322,67.184095,108.583301,100,37.009634,50.101266,57.320724,49.23338,40.189873,41.78481,26.373045,198.957002,77.863214,0.660798,198.1101,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.784973,48.174356,204.822693,164.400794,220.935142,220.972951,198.879839,14.144319,199.197848,1.83071,46.819467,46.296345,162.976671,204.942701,161.124382,199.200517,97.673008,193.018529,-0.000457,0.030139,98.18827,62.2926,199.001813,19.648617,73.452112,0.697578,897887.3652,0.439436,9.138176,25.029666,4.197593,0.080796,0.072208,149.685805,100.942046,32,32,32,32,32,32,71.561644,67.200726,108.594836,100,36.996676,50.101266,57.320724,49.213319,40.189873,41.78481,26.385402,198.879839,77.189905,0.657859,198.304356,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.822479,48.172433,204.913634,164.420984,221.028896,220.975752,199.058414,14.152025,199.255403,1.827981,46.906275,46.165329,162.976232,205.093707,161.112665,199.34154,97.68138,193.015788,-0.000455,0.030239,97.925377,62.309127,199.048188,19.655132,73.523873,0.697779,897957.5207,0.440809,9.172688,25.02597,4.198479,0.080737,0.074929,149.651529,100.929568,32,32,32,32,32,32,71.568614,67.170679,108.547127,100,37.024389,50.101266,57.320724,49.215139,40.189873,41.78481,26.38222,199.058414,77.393216,0.66399,198.188778,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.865193,48.187822,204.966352,164.45295,221.090216,220.93887,199.006314,14.149171,199.314819,1.818116,46.75194,46.280567,162.968887,205.22761,161.126732,199.454401,97.68252,193.012607,-0.000453,0.030285,98.029175,62.238154,199.163298,19.662156,73.543093,0.696857,897869.7437,0.440041,9.131333,25.016579,4.197117,0.078836,0.074119,149.650327,100.903476,32,32,32,32,32,32,71.558433,67.157114,108.490284,100,37.040042,50.101266,57.320724,49.22542,40.189873,41.78481,26.432591,199.006314,77.681269,0.662017,198.145427,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.822382,48.185074,204.935029,164.456876,221.117047,220.928096,199.408151,14.147601,199.348061,1.812443,46.805744,46.375485,162.996878,205.139177,161.132607,199.405078,97.689731,193.108492,-0.000452,0.030225,98.184923,62.463648,199.132686,19.665107,73.567687,0.696436,897751.8721,0.440543,9.152813,24.982145,4.197407,0.08133,0.073985,149.640802,100.915467,32,32,32,32,32,32,71.574018,67.16487,108.498998,100,37.113493,50.101266,57.320724,49.18787,40.189873,41.78481,26.445378,199.408151,77.777678,0.665742,198.146921,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.824251,48.171608,205.016544,164.4594,221.082588,220.95136,199.32545,14.147601,199.453641,1.813295,46.734426,46.214997,162.994606,205.185962,161.129577,199.348036,97.671944,193.085149,-0.00045,0.030224,98.043826,62.414805,199.268271,19.667932,73.571202,0.696187,897692.2231,0.439675,9.101843,25.014254,4.194527,0.08156,0.073143,149.641461,100.886529,32,32,32,32,32,32,71.586833,67.15402,108.512789,100,37.100598,50.101266,57.320724,49.211549,40.189873,41.78481,26.455101,199.32545,77.963589,0.6591,198.101996,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.889022,48.171608,205.049281,164.4594,221.115737,220.977742,198.340121,14.153166,199.452506,1.808588,46.670376,46.479163,163.00793,205.20576,161.12639,199.330295,97.698018,193.17462,-0.000451,0.030219,98.017419,62.382308,199.106272,19.671636,73.626303,0.696365,897680.9689,0.439191,9.144075,25.0427,4.197563,0.081075,0.072867,149.666511,100.916117,32,32,32,32,32,32,71.593262,67.159234,108.521879,100,37.165586,50.101266,57.320724,49.210017,40.189873,41.78481,26.453119,198.340121,77.352827,0.658672,198.30534,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.866112,48.161715,205.002591,164.448744,221.088736,221.013526,199.253405,14.147173,199.403038,1.815659,46.613125,46.312194,162.974506,205.076096,161.123341,199.409376,97.663843,193.077864,-0.000451,0.030249,97.810457,62.235176,199.2016,19.674768,73.600123,0.696546,897808.0898,0.439385,9.128646,25.051807,4.199072,0.079009,0.073611,149.645961,100.89207,32,32,32,32,32,32,71.591559,67.148779,108.500813,100,37.143302,50.101266,57.320724,49.171866,40.189873,41.78481,26.453505,199.253405,78.086016,0.657303,198.266512,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.839616,48.134235,204.94306,164.444538,221.042827,221.03648,198.923021,14.147886,199.361258,1.818457,46.506377,46.364725,162.981334,205.286198,161.153116,199.469251,97.684417,193.061274,-0.00045,0.030351,97.670287,62.453315,199.148961,19.679587,73.581913,0.695384,897707.808,0.440971,9.060606,25.058995,4.194178,0.080639,0.073008,149.661245,100.945808,32,32,32,32,32,32,71.594956,67.150113,108.532658,100,37.191001,50.101266,57.320724,49.178874,40.189873,41.78481,26.437563,198.923021,77.026694,0.661884,198.270171,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.86191,48.103732,205.19477,164.439771,221.086287,221.037067,199.123522,14.141036,199.453451,1.825813,46.578783,46.356575,162.986543,205.289327,161.137285,199.434695,97.655803,193.122006,-0.000451,0.030418,97.691781,62.378673,199.154348,19.68363,73.56372,0.695897,897999.6748,0.439237,9.07477,25.057201,4.195189,0.080918,0.074456,149.639875,100.875648,32,32,32,32,32,32,71.569232,67.126751,108.510736,100,37.197573,50.101266,57.320724,49.195336,40.189873,41.78481,26.442721,199.123522,77.476985,0.655919,198.202232,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.853177,48.114999,205.008662,164.420142,221.120003,221.021916,199.126062,14.150169,199.442318,1.819226,46.649309,46.36782,162.99276,205.232372,161.138629,199.395749,97.695327,193.169338,-0.000449,0.030505,97.944837,62.34125,199.24865,19.688075,73.620804,0.696268,897968.8626,0.440243,9.075125,25.030457,4.196246,0.081773,0.073531,149.690956,100.867385,32,32,32,32,32,32,71.567399,67.153221,108.523984,100,37.303516,50.101266,57.320724,49.181425,40.189873,41.78481,26.413864,199.126062,76.910325,0.665129,198.228589,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.863347,48.114999,205.008071,164.420142,221.226655,221.040996,198.568735,14.149456,199.523814,1.813887,46.709922,46.279878,162.991216,205.308216,161.13257,199.471147,97.71903,193.034767,-0.000447,0.030546,97.95642,62.439203,199.292805,19.691848,73.565902,0.696699,897970.1958,0.439541,9.0212,25.081651,4.199483,0.081115,0.072555,149.68107,100.858974,32,32,32,32,32,32,71.592201,67.174822,108.537482,100,37.268425,50.101266,57.320724,49.184896,40.189873,41.78481,26.42671,198.568735,77.544004,0.66151,198.195702,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.882164,48.132586,205.026145,164.421825,221.233164,221.077934,199.041921,14.149456,199.56026,1.802968,46.718019,46.360447,162.989103,205.304126,161.130828,199.459901,97.696571,193.278812,-0.000447,0.030599,97.708748,62.325344,199.354805,19.695493,73.581804,0.695805,897792.1209,0.439606,9.041642,25.059723,4.196424,0.080805,0.074573,149.693653,100.892251,32,32,32,32,32,32,71.59608,67.201203,108.522037,100,37.330525,50.101266,57.320724,49.177801,40.189873,41.78481,26.447073,199.041921,77.351998,0.666045,198.075796,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.965762,48.13396,205.139652,164.423788,221.2142,221.088241,198.340976,14.15231,199.486952,1.804235,46.715295,46.380682,162.975992,205.263794,161.125206,199.513931,97.715686,193.172784,-0.000446,0.030588,97.633052,62.41543,199.400896,19.699413,73.572969,0.696257,897749.4422,0.440776,9.030959,24.985987,4.195539,0.078613,0.075774,149.677906,100.924115,32,32,32,32,32,32,71.618463,67.213711,108.519486,100,37.31723,50.101266,57.320724,49.164207,40.189873,41.78481,26.451997,198.340976,76.719888,0.660538,198.287991,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.897705,48.135609,205.17725,164.430798,221.228447,221.117929,198.866878,14.145032,199.477386,1.805639,46.612913,46.299495,162.983452,205.290215,161.139074,199.503556,97.720696,193.174648,-0.000445,0.030618,97.628445,62.424814,199.214144,19.703538,73.528849,0.696065,898023.0209,0.439636,9.028784,25.099163,4.194294,0.080744,0.071902,149.656795,100.927106,32,32,32,32,32,32,71.613862,67.207004,108.494261,100,37.373557,50.101266,57.320724,49.11314,40.189873,41.78481,26.458453,198.866878,76.516884,0.662138,198.459942,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.939345,48.135609,205.091331,164.430798,221.238159,221.145884,198.745268,14.148742,199.554153,1.823576,46.676698,46.288748,163.00858,205.217531,161.15674,199.488361,97.734144,193.283322,-0.000444,0.030667,97.651411,62.402388,199.220138,19.705921,73.573673,0.695428,897853.7676,0.440376,8.942433,25.040645,4.189451,0.081568,0.074293,149.697271,100.970939,32,32,32,32,32,32,71.646576,67.256958,108.512315,100,37.420027,50.101266,57.320724,49.148692,40.189873,41.78481,26.465333,198.745268,76.953274,0.666903,198.332169,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.882529,48.12764,205.271208,164.427713,221.386139,221.143959,199.178404,14.147886,199.458667,1.832299,46.575267,46.397375,163.019119,205.321205,161.148883,199.459309,97.732026,193.07417,-0.000443,0.030725,97.536605,62.409863,199.324193,19.713339,73.565198,0.695818,898061.4554,0.43986,8.971791,25.063265,4.190725,0.080972,0.072963,149.708952,100.968428,32,32,32,32,32,32,71.625082,67.27823,108.511413,100,37.471237,50.101266,57.320724,49.117318,40.189873,41.78481,26.469186,199.178404,77.829209,0.66526,198.120092,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.89451,48.119121,205.22211,164.423507,221.439983,221.205976,199.238136,14.144033,199.544868,1.833954,46.685906,46.352263,162.994435,205.375752,161.12715,199.465235,97.707516,193.137573,-0.000443,0.030695,97.165233,62.424469,199.187203,19.719548,73.638005,0.696998,898121.6472,0.439456,9.023454,24.987643,4.199276,0.080772,0.073945,149.740122,100.994052,32,32,32,32,32,32,71.592856,67.275811,108.514191,100,37.523335,50.101266,57.320724,49.147151,40.189873,41.78481,26.4669,199.238136,76.696683,0.658812,198.388109,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.87963,48.119121,205.001103,164.423507,221.402546,221.250315,197.946375,14.149741,199.49419,1.839371,46.620959,46.341565,162.987505,205.336311,161.152158,199.38375,97.756446,193.081576,-0.000442,0.030702,96.726417,62.418579,199.231416,19.722208,73.609932,0.696058,898184.8423,0.440709,9.019924,25.025766,4.193668,0.080658,0.072854,149.783755,101.006378,32,32,32,32,32,32,71.591416,67.265622,108.524826,100,37.573056,50.101266,57.320724,49.135063,40.189873,41.78481,26.470924,197.946375,77.04101,0.660726,198.289644,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.821865,48.12077,204.995274,164.43248,221.444511,221.263238,199.440954,14.139609,199.380275,1.834612,46.585348,46.308529,162.988821,205.261563,161.1422,199.350149,97.749615,193.040265,-0.000441,0.030708,96.652406,62.429846,199.226016,19.725234,73.63512,0.696223,898434.4658,0.439318,9.002357,25.035726,4.197242,0.079853,0.073531,149.813022,100.994365,32,32,32,32,32,32,71.563464,67.282902,108.520855,100,37.543758,50.101266,57.320724,49.14132,40.189873,41.78481,26.475613,199.440954,77.998641,0.668457,198.218322,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.848321,48.121869,204.908989,164.428555,221.475936,221.271112,198.996714,14.146887,199.451294,1.822979,46.70482,46.316619,163.008524,205.182141,161.129241,199.354982,97.781289,193.165892,-0.000441,0.030705,96.64474,62.185394,199.198215,19.728224,73.587231,0.696289,898430.9481,0.442422,9.017979,24.965977,4.193999,0.078893,0.07534,149.827025,100.995502,32,32,32,32,32,32,71.56534,67.274797,108.535482,100,37.536658,50.101266,57.320724,49.172019,40.189873,41.78481,26.478854,198.996714,78.07554,0.665279,198.243105,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.950711,48.158967,205.110853,164.437808,221.535746,221.288428,198.241617,14.15388,199.504049,1.836568,46.698728,46.267408,162.982619,205.272889,161.137487,199.482742,97.791585,193.16309,-0.000439,0.030719,96.760605,62.487079,199.300002,19.730555,73.613231,0.696797,898607.5307,0.439711,9.080315,24.957446,4.198841,0.081385,0.0756,149.857671,100.974933,32,32,32,32,32,32,71.552474,67.268109,108.528187,100,37.576308,50.101266,57.320724,49.156308,40.189873,41.78481,26.483322,198.241617,77.156657,0.657816,198.321666,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.845907,48.158967,205.290695,164.437808,221.66031,221.294116,199.081967,14.151882,199.466585,1.848627,46.744906,46.303096,163.004626,205.376567,161.119696,199.461349,97.767458,193.154889,-0.000438,0.030725,96.936974,62.417452,199.163072,19.734211,73.587682,0.696741,898473.021,0.440445,9.053613,24.972481,4.194801,0.078298,0.074995,149.851949,100.920856,32,32,32,32,32,32,71.521274,67.238,108.542062,100,37.640781,50.101266,57.320724,49.097257,40.189873,41.78481,26.529223,199.081967,77.747423,0.656687,198.272059,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.842465,48.159517,205.262204,164.457717,221.68398,221.338568,198.872244,14.149456,199.551434,1.851322,46.772656,46.267857,163.013547,205.26094,161.128261,199.432521,97.776888,193.073292,-0.000437,0.030746,97.167898,62.412576,199.179409,19.737077,73.604198,0.695848,898444.5832,0.441177,8.983226,24.961142,4.190151,0.07918,0.074749,149.850227,100.886207,32,32,32,32,32,32,71.526984,67.248734,108.547013,100,37.712338,50.101266,57.320724,49.151255,40.189873,41.78481,26.538463,198.872244,76.720916,0.663891,198.385001,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.83946,48.17683,205.225373,164.46613,221.682942,221.408674,198.553328,14.147173,199.352699,1.852526,46.771382,46.184843,163.004345,205.152163,161.130316,199.359016,97.738718,193.081782,-0.000439,0.03071,97.353801,62.126544,199.260337,19.7388,73.541615,0.697824,898733.7435,0.440372,9.093247,24.982222,4.202823,0.080787,0.075515,149.835782,100.83655,32,32,32,32,32,32,71.535874,67.255172,108.545821,100,37.606255,50.101266,57.320724,49.152438,40.189873,41.78481,26.564884,198.553328,77.995413,0.660488,198.25892,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.865794,48.201562,204.954626,164.45239,221.710217,221.476408,199.888538,14.154165,199.390091,1.852551,46.846843,46.274516,163.002999,205.153593,161.154154,199.427777,97.781325,193.10869,-0.000439,0.030756,97.418978,62.364195,199.138597,19.740058,73.61242,0.697781,898878.5942,0.44096,9.097415,24.942455,4.202536,0.080808,0.076124,149.811095,100.89944,32,32,32,32,32,32,71.541429,67.23203,108.568472,100,37.735654,50.101266,57.320724,49.152611,40.189873,41.78481,26.576106,199.888538,77.44069,0.669435,198.278039,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.888975,48.208432,205.108069,164.455194,221.765862,221.476088,199.026853,14.145317,199.330415,1.848298,46.826923,46.244876,162.991507,205.25124,161.147899,199.43702,97.776905,193.212478,-0.000439,0.030688,97.292656,62.231034,199.25685,19.7412,73.577225,0.698589,899377.5216,0.44186,9.117883,24.983782,4.20204,0.081711,0.072817,149.787147,100.905445,32,32,32,32,32,32,71.544478,67.221772,108.570853,100,37.636096,50.101266,57.320724,49.136646,40.189873,41.78481,26.614909,199.026853,77.057562,0.658697,198.298337,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.885292,48.208432,204.941947,164.455194,221.825833,221.451393,198.877919,14.145175,199.343837,1.8412,46.823064,46.289404,163.011501,205.254205,161.160796,199.328171,97.775255,193.097578,-0.000438,0.030619,97.321796,62.44652,199.329313,19.741921,73.55813,0.697216,899505.1757,0.438811,9.114951,24.951179,4.194235,0.081954,0.073155,149.775323,100.932231,32,32,32,32,32,32,71.563243,67.236471,108.58828,100,37.736741,50.101266,57.320724,49.121872,40.189873,41.78481,26.636988,198.877919,76.081233,0.662749,198.675717,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
