OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
48.855622,48.21118,204.970034,164.467532,221.83715,221.447607,199.776782,14.154451,199.361612,1.843713,46.860178,46.343512,163.016531,205.244178,161.157191,199.446316,97.740935,193.011847,-0.000439,0.030631,97.338017,62.46184,199.149325,19.741586,73.561376,0.697638,899509.2796,0.440486,9.097478,24.994179,4.195385,0.080544,0.076349,149.753114,100.948077,32,32,32,32,32,32,71.558444,67.239141,108.602801,100,37.699141,50.101266,57.320724,49.121656,40.189873,41.78481,26.655512,199.776782,77.397182,0.666129,198.19881,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.778249,48.221897,205.129385,164.475103,221.894487,221.470527,198.260024,14.148314,199.348121,1.844978,46.909514,46.324543,162.995562,205.084599,161.146324,199.30833,97.746728,193.144139,-0.000438,0.030624,97.401344,62.20381,199.228358,19.740567,73.509538,0.697394,899417.9493,0.440804,9.101344,24.953118,4.192303,0.081298,0.072627,149.74187,100.981879,32,32,32,32,32,32,71.553926,67.211286,108.612496,100,37.716811,50.101266,57.320724,49.137132,40.189873,41.78481,26.671625,198.260024,78.071105,0.674266,198.171784,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.885448,48.210081,205.140574,164.469214,221.904842,221.477424,199.242163,14.148314,199.328835,1.836585,46.804256,46.325681,163.004995,205.107173,161.137358,199.3023,97.75823,193.012567,-0.000437,0.030563,97.547485,62.391015,199.104031,19.740197,73.501839,0.697791,899597.9455,0.439112,9.135254,24.955557,4.195424,0.0805,0.074987,149.704475,100.950099,32,32,32,32,32,32,71.556888,67.234246,108.622671,100,37.707077,50.101266,57.320724,49.181397,40.189873,41.78481,26.699689,199.242163,77.309843,0.663209,198.235749,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.865244,48.182326,205.051632,164.458559,221.867525,221.497996,199.891178,14.146174,199.323589,1.845332,46.718839,46.273347,162.982542,205.054649,161.13741,199.255667,97.778908,193.005529,-0.000437,0.03047,97.309041,62.203629,199.065342,19.739562,73.500163,0.699713,899823.1607,0.443309,9.227301,24.998956,4.205345,0.079849,0.072106,149.686786,100.903037,32,32,32,32,32,32,71.601675,67.237634,108.601021,100,37.726954,50.101266,57.320724,49.122249,40.189873,41.78481,26.710029,199.891178,76.82661,0.65883,198.214899,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.851638,48.182326,205.123833,164.458559,221.945595,221.555729,198.853408,14.148172,199.228832,1.851067,46.655167,46.425924,162.972709,205.121426,161.142968,199.307699,97.762351,193.111675,-0.000437,0.030373,97.652693,62.39512,199.09834,19.738661,73.51749,0.698485,899596.1917,0.44005,9.102829,24.93853,4.196353,0.0816,0.074861,149.664656,100.912162,32,32,32,32,32,32,71.585019,67.236295,108.566396,100,37.811629,50.101266,57.320724,49.128192,40.189873,41.78481,26.696351,198.853408,77.430539,0.66408,198.216197,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.872046,48.16941,204.847956,164.436687,221.963582,221.622293,199.096766,14.144747,199.190105,1.854179,46.791805,46.305707,162.982636,205.153336,161.140511,199.224251,97.782184,192.82062,-0.000438,0.030287,97.647644,62.236344,198.928494,19.737118,73.496647,0.698545,899544.7049,0.438829,9.096293,24.915235,4.196267,0.078188,0.074846,149.670117,100.921117,32,32,32,32,32,32,71.583555,67.245231,108.53716,100,37.841469,50.101266,57.320724,49.134543,40.189873,41.78481,26.695178,199.096766,77.316586,0.668299,198.230753,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.849804,48.171883,204.79304,164.426872,222.025835,221.697046,199.53986,14.1486,199.20213,1.862044,46.964283,46.225255,162.979888,204.993604,161.137381,199.119398,97.769729,192.952617,-0.000437,0.030309,97.581304,62.335596,199.042968,19.735862,73.484494,0.698899,899873.3967,0.441371,9.110585,24.971263,4.198914,0.081408,0.075115,149.674298,100.917913,32,32,32,32,32,32,71.585076,67.230941,108.526042,100,37.779902,50.101266,57.320724,49.120404,40.189873,41.78481,26.705344,199.53986,77.919938,0.663579,198.237559,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.819181,48.199638,204.706924,164.439771,222.091781,221.7101,199.27356,14.142891,199.135786,1.859468,46.849688,46.288258,162.985254,205.072632,161.113813,199.159813,97.773978,192.890917,-0.000436,0.030364,97.601517,62.164572,198.902001,19.734406,73.517021,0.698374,899982.6117,0.440744,9.076233,24.84316,4.191516,0.079298,0.073181,149.693906,100.968196,32,32,32,32,32,32,71.561182,67.241893,108.5223,100,37.726711,50.101266,57.320724,49.131695,40.189873,41.78481,26.718268,199.27356,77.628603,0.66387,198.186496,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.818676,48.199638,204.773909,164.439771,222.052144,221.7156,198.121362,14.147173,199.036611,1.85627,46.827827,46.246731,162.97639,204.98825,161.128612,199.072989,97.778566,192.779134,-0.000435,0.030395,97.405439,62.309829,198.96143,19.731647,73.466933,0.69888,900385.3657,0.440139,9.10207,24.904731,4.1923,0.079802,0.075498,149.713832,100.973168,32,32,32,32,32,32,71.558434,67.257032,108.508967,100,37.743861,50.101266,57.320724,49.149549,40.189873,41.78481,26.758421,198.121362,76.124831,0.659098,198.729336,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.823856,48.181776,204.797605,164.45239,222.113474,221.725027,199.346195,14.149599,199.12762,1.847295,46.711963,46.330863,162.978755,204.885655,161.08963,199.144192,97.773194,192.795599,-0.000434,0.030425,97.303755,62.223063,198.863514,19.728899,73.471621,0.698842,900545.9944,0.441094,9.162004,24.877526,4.193166,0.081154,0.072565,149.701907,100.991839,32,32,32,32,32,32,71.535782,67.237594,108.48857,100,37.813059,50.101266,57.320724,49.149704,40.189873,41.78481,26.754666,199.346195,78.092327,0.661828,198.17198,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.714726,48.163914,204.703053,164.448744,222.220859,221.728807,200.779453,14.150455,199.119651,1.836489,46.808776,46.26577,162.994683,204.865572,161.127023,199.057365,97.776174,192.744871,-0.000434,0.030428,97.188379,62.309354,198.909728,19.726711,73.417331,0.699501,900546.9691,0.443675,9.162535,24.831334,4.194581,0.080803,0.075109,149.691422,101.021634,32,32,32,32,32,32,71.571179,67.264014,108.526456,100,37.790408,50.101266,57.320724,49.146184,40.189873,41.78481,26.766592,200.779453,77.678384,0.675078,198.168204,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.781755,48.180952,204.71478,164.446501,222.276146,221.690698,198.518084,14.14546,199.045359,1.811202,46.844599,46.297161,162.990219,205.007477,161.143225,199.038029,97.771564,192.651563,-0.000433,0.030423,97.123015,62.363494,198.861659,19.722287,73.457142,0.69944,900547.8258,0.440894,9.139229,24.842834,4.194622,0.081343,0.073527,149.684399,101.031053,32,32,32,32,32,32,71.590272,67.285286,108.505224,100,37.73468,50.101266,57.320724,49.188951,40.189873,41.78481,26.761727,198.518084,76.604241,0.658054,198.423672,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.732651,48.194417,204.751839,164.429676,222.308696,221.677731,199.048354,14.151168,198.964282,1.813007,46.874064,46.212229,162.986606,204.893932,161.123438,198.87701,97.775392,192.810881,-0.000432,0.030424,97.117228,62.158147,198.844525,19.718172,73.407414,0.701062,900669.6863,0.43882,9.236162,24.82097,4.202077,0.080343,0.074502,149.673955,101.055286,32,32,32,32,32,32,71.60699,67.27628,108.496301,100,37.72395,50.101266,57.320724,49.174351,40.189873,41.78481,26.790111,199.048354,77.370335,0.662605,198.137637,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.805766,48.194417,204.646557,164.429676,222.254092,221.667915,199.546109,14.150883,198.976254,1.80558,46.936178,46.210157,163.001251,204.817415,161.116688,198.893348,97.796514,192.803902,-0.000432,0.030404,97.031885,62.317787,198.735413,19.713667,73.458404,0.699797,900474.0037,0.443087,9.182667,24.790833,4.196544,0.079888,0.075396,149.690901,101.08194,32,32,32,32,32,32,71.603696,67.27172,108.485014,100,37.787777,50.101266,57.320724,49.202327,40.189873,41.78481,26.816297,199.546109,77.912906,0.671048,198.211319,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.770287,48.221073,204.752456,164.445099,222.224479,221.666396,199.254447,14.146745,198.99418,1.817401,46.884634,46.166384,162.968479,204.810169,161.091736,198.955379,97.758897,192.767279,-0.00043,0.03039,96.871658,62.219882,198.785933,19.70898,73.462389,0.700957,900528.0468,0.442391,9.247796,24.846326,4.201533,0.080798,0.074791,149.657206,101.01843,32,32,32,32,32,32,71.605198,67.256995,108.453791,100,37.738044,50.101266,57.320724,49.162185,40.189873,41.78481,26.857219,199.254447,77.405711,0.665054,198.235513,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.777202,48.224096,204.771118,164.463886,222.207356,221.688148,198.742054,14.14389,198.902579,1.815177,46.853385,46.180423,162.992977,204.748097,161.133208,198.903794,97.826095,192.573596,-0.000431,0.030396,96.837765,62.212291,198.727442,19.704043,73.456096,0.699281,900284.2086,0.440535,9.170885,24.822606,4.193082,0.081343,0.075744,149.684298,101.073785,32,32,32,32,32,32,71.638046,67.278773,108.491618,100,37.791112,50.101266,57.320724,49.184566,40.189873,41.78481,26.87474,198.742054,77.956936,0.659301,198.231815,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.742938,48.224096,204.647255,164.463886,222.227204,221.687916,198.667499,14.142606,198.983504,1.796291,46.836767,46.139017,162.983323,204.714259,161.130674,198.860136,97.841677,192.562518,-0.000431,0.030374,96.899276,62.146644,198.737089,19.698773,73.406368,0.699987,900565.8312,0.441566,9.234852,24.84659,4.198303,0.079455,0.075128,149.660647,101.071698,32,32,32,32,32,32,71.609164,67.278465,108.467312,100,37.836839,50.101266,57.320724,49.182008,40.189873,41.78481,26.895632,198.667499,76.837771,0.664327,198.491178,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.756904,48.201562,204.563576,164.473701,222.231458,221.673223,199.09172,14.157162,198.832988,1.776959,46.832373,46.202954,163.006576,204.758424,161.128792,198.894901,97.834298,192.4837,-0.00043,0.030381,97.021507,62.155646,198.587018,19.693929,73.428582,0.700084,900365.4751,0.442682,9.230601,24.70726,4.198091,0.078783,0.07537,149.64302,101.045127,32,32,32,32,32,32,71.625727,67.289286,108.492579,100,37.770843,50.101266,57.320724,49.204475,40.189873,41.78481,26.890592,199.09172,77.511008,0.659665,198.281579,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.773455,48.201562,204.475223,164.470055,222.17163,221.657923,198.473103,14.144176,198.876388,1.788347,46.785575,46.263714,162.985768,204.724499,161.132748,198.95167,97.815248,192.638362,-0.000431,0.030408,96.865764,62.292947,198.778796,19.688814,73.458567,0.700689,900352.1042,0.443193,9.266648,24.68755,4.198501,0.079584,0.076197,149.629934,100.999717,32,32,32,32,32,32,71.638368,67.29325,108.479309,100,37.723971,50.101266,57.320724,49.198746,40.189873,41.78481,26.905335,198.473103,76.554892,0.669398,198.517063,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.749566,48.185348,204.533124,164.472579,222.10365,221.640082,198.347325,14.141464,198.899009,1.780448,46.784795,46.134139,162.989894,204.726368,161.135756,198.810263,97.77594,192.549786,-0.000431,0.030451,96.68102,62.214765,198.7211,19.68371,73.42292,0.700005,900234.0358,0.442051,9.229419,24.665558,4.195582,0.078667,0.075141,149.614407,100.995776,32,32,32,32,32,32,71.627186,67.273685,108.453958,100,37.703324,50.101266,57.320724,49.191626,40.189873,41.78481,26.920079,198.347325,76.669241,0.663136,198.432523,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.708268,48.186997,204.379578,164.468093,222.079758,221.647271,198.789446,14.150455,198.856844,1.774496,46.82372,46.138257,162.996665,204.778545,161.103445,198.837019,97.7582,192.553226,-0.000431,0.030502,96.514918,62.273579,198.734495,19.677824,73.383398,0.699253,900231.2608,0.443231,9.212007,24.742234,4.192346,0.080577,0.074403,149.623472,100.962081,32,32,32,32,32,32,71.618511,67.273707,108.405848,100,37.689343,50.101266,57.320724,49.206964,40.189873,41.78481,26.916741,198.789446,77.355532,0.670971,198.281264,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.722675,48.21063,204.390233,164.476505,222.077084,221.658175,198.811841,14.146602,198.869825,1.763276,46.984573,46.1755,162.982233,204.594421,161.154769,198.730163,97.790171,192.497626,-0.000431,0.030611,96.599974,62.155868,198.547089,19.670464,73.397065,0.699938,900309.6686,0.443697,9.220927,24.748544,4.195589,0.080734,0.074917,149.678816,101.036383,32,32,32,32,32,32,71.648546,67.311806,108.393767,100,37.695894,50.101266,57.320724,49.234251,40.189873,41.78481,26.93516,198.811841,77.876467,0.670301,198.16069,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.725005,48.21063,204.371235,164.476505,222.088246,221.663728,198.581163,14.14703,198.784448,1.760542,46.929754,46.157248,162.99388,204.565567,161.118699,198.827237,97.771542,192.576899,-0.000432,0.030661,96.683442,62.262803,198.599238,19.664332,73.357921,0.700488,900483.1357,0.443143,9.266046,24.767566,4.195994,0.079936,0.071272,149.694642,101.025426,32,32,32,32,32,32,71.617092,67.307248,108.382899,100,37.645299,50.101266,57.320724,49.229182,40.189873,41.78481,26.973063,198.581163,76.513152,0.664518,198.399872,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.720849,48.217775,204.276982,164.477907,222.020935,221.679777,198.745087,14.153594,198.770256,1.768709,46.944809,46.187691,163.001479,204.608284,161.161653,198.674735,97.772156,192.361619,-0.000432,0.03072,96.439585,62.191774,198.510355,19.658346,73.346526,0.700289,900438.1905,0.442999,9.27451,24.714875,4.194971,0.080384,0.076043,149.715371,101.008421,32,32,32,32,32,32,71.630453,67.310687,108.34141,100,37.645438,50.101266,57.320724,49.230958,40.189873,41.78481,26.996387,198.745087,76.078619,0.660009,198.611476,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.71048,48.229042,204.382643,164.465288,221.978196,221.648155,199.173252,14.144176,198.775383,1.767837,46.981006,46.14546,163.008684,204.518218,161.123763,198.737842,97.766299,192.464184,-0.000432,0.030764,96.409741,62.026514,198.571258,19.652417,73.343424,0.700606,900537.7858,0.443501,9.272059,24.763043,4.194381,0.081232,0.072079,149.707168,100.971754,32,32,32,32,32,32,71.622671,67.311191,108.35786,100,37.582494,50.101266,57.320724,49.235738,40.189873,41.78481,27.013438,199.173252,78.038271,0.671715,198.235592,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.76637,48.231516,204.258314,164.459961,221.965013,221.613589,198.865474,14.145746,198.699157,1.761241,46.966353,46.072471,162.997729,204.548742,161.130451,198.659878,97.756424,192.605651,-0.000435,0.030828,96.51475,62.173961,198.4268,19.646263,73.380206,0.700611,900619.0275,0.443218,9.283578,24.682191,4.192804,0.078677,0.074687,149.703906,100.965916,32,32,32,32,32,32,71.629625,67.334414,108.348099,100,37.601276,50.101266,57.320724,49.244876,40.189873,41.78481,27.043054,198.865474,76.448098,0.675451,198.47855,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.747259,48.231516,204.430645,164.459961,221.978339,221.576395,198.794134,14.157876,198.827654,1.771068,46.857223,46.121312,163.000158,204.531918,161.131382,198.776803,97.765454,192.49584,-0.000436,0.030892,96.553352,62.10964,198.546289,19.640812,73.366972,0.700949,900567.8156,0.442321,9.305762,24.726283,4.195866,0.079294,0.075445,149.726135,100.963704,32,32,32,32,32,32,71.624439,67.372491,108.353053,100,37.551844,50.101266,57.320724,49.216554,40.189873,41.78481,27.06435,198.794134,76.977038,0.65878,198.364309,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.731409,48.192768,204.323395,164.447623,221.915162,221.513017,199.355567,14.149599,198.874292,1.760066,46.703283,46.154944,162.991747,204.620647,161.137989,198.81253,97.72921,192.398434,-0.000437,0.030945,96.28355,62.033571,198.618612,19.635291,73.390989,0.699498,900392.2542,0.442376,9.249415,24.788872,4.188508,0.080614,0.071361,149.723394,100.97323,32,32,32,32,32,32,71.63296,67.370234,108.356941,100,37.615384,50.101266,57.320724,49.229501,40.189873,41.78481,27.043825,199.355567,77.957441,0.671427,198.160493,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.654015,48.167761,204.303476,164.431639,221.897181,221.44238,198.889803,14.146031,198.707614,1.756434,46.802062,46.07503,163.002862,204.542812,161.148002,198.752898,97.732044,192.460326,-0.000438,0.031011,95.828383,62.239098,198.583229,19.630562,73.348815,0.70016,900230.1306,0.442653,9.269522,24.738928,4.193685,0.078597,0.076031,149.722274,100.871944,32,32,32,32,32,32,71.627424,67.369665,108.373244,100,37.553875,50.101266,57.320724,49.242017,40.189873,41.78481,27.057317,198.889803,76.302034,0.667324,198.55058,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.734997,48.180127,204.506177,164.434163,221.800985,221.392376,198.5423,14.145746,198.726614,1.757736,46.934106,46.041445,162.984996,204.451409,161.127839,198.64847,97.742723,192.434738,-0.000438,0.030995,95.823411,62.173307,198.516048,19.623781,73.259475,0.699588,900034.8615,0.441392,9.247456,24.738862,4.192848,0.080816,0.075075,149.695505,100.889396,32,32,32,32,32,32,71.650768,67.354416,108.368312,100,37.539622,50.101266,57.320724,49.257277,40.189873,41.78481,27.047418,198.5423,76.551935,0.658609,198.474734,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.73116,48.199089,204.617787,164.434163,221.754804,221.380173,198.940528,14.142891,198.738306,1.754315,46.868533,46.147424,162.970326,204.44332,161.111632,198.679026,97.716312,192.42062,-0.000439,0.031052,95.862759,62.116546,198.471425,19.617661,73.37258,0.70063,899786.8884,0.443034,9.303958,24.759101,4.199108,0.080996,0.071814,149.697125,100.845453,32,32,32,32,32,32,71.65859,67.361863,108.389464,100,37.61202,50.101266,57.320724,49.248431,40.189873,41.78481,27.07114,198.940528,77.111743,0.673512,198.262421,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.705297,48.186448,204.344959,164.42547,221.678603,221.338474,198.600016,14.148172,198.608424,1.748162,46.829723,46.122978,163.003669,204.440094,161.131142,198.757321,97.66465,192.353748,-0.00044,0.031118,95.962228,62.163318,198.526958,19.607194,73.314251,0.700062,899567.3952,0.442058,9.254037,24.760031,4.198911,0.080746,0.071823,149.667634,100.927311,32,32,32,32,32,32,71.649436,67.357657,108.351111,100,37.482314,50.101266,57.320724,49.278482,40.189873,41.78481,27.104571,198.600016,77.594976,0.666116,198.146803,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.685912,48.174082,204.271722,164.433602,221.653266,221.274474,199.303241,14.148457,198.698927,1.76531,46.649272,46.286513,162.977136,204.420913,161.103796,198.563499,97.70373,192.367419,-0.000442,0.031171,95.804568,62.192191,198.462144,19.59577,73.37157,0.700129,899615.7076,0.442977,9.268625,24.786761,4.195539,0.080878,0.072649,149.619832,101.031118,32,32,32,32,32,32,71.646646,67.326963,108.294027,100,37.450486,50.101266,57.320724,49.269873,40.189873,41.78481,27.11655,199.303241,76.683521,0.661505,198.289565,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.743664,48.156769,204.181795,164.420703,221.603791,221.278745,198.998048,14.15074,198.681434,1.774271,46.60648,46.09712,162.977531,204.452151,161.128628,198.696491,97.71902,192.339993,-0.000443,0.031246,96.001992,62.104465,198.525774,19.589709,73.33504,0.69882,899390.6197,0.441411,9.237758,24.790252,4.190579,0.078298,0.0746,149.615291,101.03114,32,32,32,32,32,32,71.651637,67.333645,108.283325,100,37.444235,50.101266,57.320724,49.294609,40.189873,41.78481,27.109718,198.998048,76.530262,0.667548,198.546567,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.707211,48.116373,204.309138,164.411169,221.591701,221.273864,199.066139,14.148742,198.636942,1.774815,46.720687,46.196484,162.981262,204.437884,161.113947,198.600943,97.692269,192.387457,-0.000444,0.031347,95.993754,61.957571,198.436813,19.584429,73.398724,0.699421,899187.8628,0.441466,9.276672,24.752779,4.195705,0.080968,0.07435,149.61317,100.992472,32,32,32,32,32,32,71.629252,67.317389,108.266018,100,37.428539,50.101266,57.320724,49.265101,40.189873,41.78481,27.076871,199.066139,77.117296,0.669213,198.297079,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.623448,48.115549,204.220809,164.417058,221.493044,221.192841,199.528282,14.143034,198.620447,1.782147,46.681735,46.082917,162.971728,204.428741,161.099128,198.675094,97.663784,192.488671,-0.000445,0.031455,96.05545,62.007404,198.490331,19.577518,73.359526,0.698812,898999.7734,0.44155,9.198558,24.727262,4.188889,0.081214,0.073352,149.653509,100.962484,32,32,32,32,32,32,71.629907,67.314717,108.274003,100,37.401591,50.101266,57.320724,49.291159,40.189873,41.78481,27.079517,199.528282,77.232457,0.669636,198.313365,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.689455,48.110328,204.3146,164.430518,221.424636,221.080285,198.75738,14.146459,198.5938,1.776969,46.65503,46.106809,162.984599,204.439527,161.12293,198.662547,97.706374,192.410312,-0.000446,0.031486,96.187153,62.032555,198.339734,19.572008,73.335239,0.69886,899035.0574,0.441705,9.196534,24.771711,4.194638,0.08134,0.074096,149.65617,101.000922,32,32,32,32,32,32,71.648673,67.332331,108.301804,100,37.373532,50.101266,57.320724,49.341887,40.189873,41.78481,27.082015,198.75738,77.359192,0.665161,198.366787,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.639159,48.102358,204.561488,164.418179,221.380625,221.046108,199.646574,14.144747,198.655991,1.771254,46.786606,46.167635,162.977036,204.328376,161.093169,198.660183,97.749534,192.391297,-0.000448,0.031496,96.073234,62.111377,198.47736,19.567023,73.330352,0.699808,898957.0001,0.441361,9.283966,24.837925,4.200048,0.080395,0.074943,149.661272,101.050737,32,32,32,32,32,32,71.630383,67.321856,108.268213,100,37.344727,50.101266,57.320724,49.309348,40.189873,41.78481,27.078691,199.646574,77.240588,0.664715,198.384765,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.689794,48.102358,204.26013,164.418179,221.405691,221.040515,199.77976,14.139324,198.622947,1.771111,46.761132,46.054841,162.985052,204.396239,161.132407,198.608963,97.74909,192.311109,-0.000447,0.031491,95.838966,62.016598,198.523005,19.562678,73.354495,0.699069,898200.7433,0.442176,9.209187,24.766128,4.19628,0.079724,0.075176,149.670736,101.107945,32,32,32,32,32,32,71.651244,67.334915,108.268171,100,37.462723,50.101266,57.320724,49.342779,40.189873,41.78481,27.071937,199.77976,77.432432,0.662706,198.399832,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.556387,48.105656,204.235672,164.417619,221.355037,221.023752,199.325111,14.145603,198.733009,1.764006,46.773802,46.039678,162.971549,204.433109,161.127896,198.606441,97.74503,192.319674,-0.000446,0.031481,95.828913,61.896277,198.433021,19.558789,73.368523,0.700205,897938.3079,0.440633,9.254213,24.715878,4.205695,0.080043,0.072685,149.682101,101.086685,32,32,32,32,32,32,71.646275,67.322427,108.274881,100,37.300164,50.101266,57.320724,49.318872,40.189873,41.78481,27.075922,199.325111,77.496638,0.664757,198.400501,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.609704,48.105656,204.230341,164.417619,221.227036,220.99722,198.922057,14.146174,198.568345,1.765131,46.775677,46.009061,162.969434,204.410123,161.117881,198.652809,97.721495,192.389622,-0.000447,0.031466,95.913172,61.810923,198.470139,19.554122,73.366648,0.698608,897834.2778,0.43982,9.200861,24.68642,4.195132,0.079103,0.074642,149.65527,101.053625,32,32,32,32,32,32,71.629858,67.319247,108.261943,100,37.312916,50.101266,57.320724,49.401639,40.189873,41.78481,27.077012,198.922057,77.768338,0.661817,198.446842,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.605022,48.102908,204.509521,164.419582,221.192273,220.992074,198.529122,14.145032,198.589758,1.776341,46.786719,46.186438,162.952042,204.447751,161.108345,198.616627,97.72473,192.411497,-0.000448,0.031455,96.094558,62.188602,198.344507,19.550881,73.335058,0.700031,898003.0986,0.442137,9.344816,24.693675,4.206155,0.081122,0.072651,149.614232,101.033227,32,32,32,32,32,32,71.611484,67.318678,108.252034,100,37.263893,50.101266,57.320724,49.378613,40.189873,41.78481,27.078102,198.529122,77.06508,0.662742,198.471115,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.645331,48.102908,204.159074,164.419582,221.152453,220.991095,198.869043,14.142035,198.712281,1.784902,46.765125,46.081755,162.961971,204.458986,161.124311,198.716144,97.702654,192.362793,-0.000449,0.031416,96.295118,62.025681,198.522943,19.548117,73.397371,0.699293,897912.2882,0.442441,9.288565,24.743292,4.201431,0.080216,0.074752,149.612731,101.029645,32,32,32,32,32,32,71.633629,67.316793,108.279063,100,37.378048,50.101266,57.320724,49.387784,40.189873,41.78481,27.076258,198.869043,76.992147,0.659713,198.476622,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.638704,48.094114,204.191411,164.428274,221.253415,220.982144,198.919938,14.145603,198.659789,1.797048,46.750424,46.088897,162.959502,204.457483,161.131235,198.663647,97.678271,192.363422,-0.000451,0.031415,96.442117,62.106842,198.373631,19.545671,73.378439,0.700292,897878.2501,0.443351,9.290756,24.748212,4.20758,0.079767,0.075166,149.581675,101.021764,32,32,32,32,32,32,71.63256,67.302398,108.292691,100,37.366124,50.101266,57.320724,49.370973,40.189873,41.78481,27.067985,198.919938,77.427419,0.666397,198.342673,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.65436,48.094114,204.547511,164.436687,221.236162,221.000648,199.552311,14.145032,198.646634,1.796978,46.756804,46.100021,163.000031,204.416016,161.12524,198.684915,97.698783,192.389133,-0.000452,0.031307,96.588986,62.130775,198.381871,19.543404,73.363096,0.698363,897900.7366,0.442184,9.248258,24.752131,4.196889,0.081836,0.072868,149.599184,101.017381,32,32,32,32,32,32,71.655773,67.331558,108.305818,100,37.373308,50.101266,57.320724,49.382544,40.189873,41.78481,27.067247,199.552311,76.656998,0.665757,198.403727,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.63019,48.105656,204.197363,164.449305,221.152413,221.020543,199.311757,14.147743,198.705731,1.792343,46.721848,46.063585,162.983665,204.424453,161.115979,198.691864,97.666851,192.35332,-0.000452,0.031207,96.915217,62.165177,198.442667,19.54122,73.343677,0.69865,897950.5354,0.442109,9.24645,24.776748,4.198126,0.081827,0.075033,149.554141,100.999174,32,32,32,32,32,32,71.643501,67.335041,108.290141,100,37.357379,50.101266,57.320724,49.379199,40.189873,41.78481,27.066694,199.311757,77.170738,0.662115,198.410532,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.637886,48.079,204.176528,164.443977,221.05088,220.978464,198.847009,14.150883,198.683048,1.797698,46.647847,46.08638,163.001134,204.580871,161.126722,198.682943,97.677467,192.408207,-0.000452,0.031137,96.885788,62.09742,198.445969,19.539748,73.369659,0.699505,897917.4739,0.440588,9.229948,24.765822,4.204094,0.080111,0.074884,149.59004,100.992135,32,32,32,32,32,32,71.650365,67.334448,108.314931,100,37.371327,50.101266,57.320724,49.398709,40.189873,41.78481,27.079012,198.847009,76.837807,0.669448,198.501484,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.656867,48.079,204.219748,164.443977,221.033756,220.936637,199.746449,14.146031,198.670841,1.799619,46.610565,46.067396,163.00289,204.390023,161.140135,198.699441,97.642531,192.434044,-0.000453,0.031066,96.768212,62.022979,198.447317,19.538569,73.341243,0.699248,898200.4093,0.441417,9.266966,24.7844,4.198983,0.079584,0.075663,149.582456,100.981346,32,32,32,32,32,32,71.647334,67.309755,108.345135,100,37.202394,50.101266,57.320724,49.399915,40.189873,41.78481,27.051641,199.746449,76.713956,0.66457,198.410808,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.723533,48.061139,204.09518,164.429115,221.046666,220.909012,198.754219,14.150312,198.73445,1.795381,46.647669,46.044875,163.012602,204.323799,161.134833,198.651569,97.62667,192.390332,-0.000453,0.030985,96.786423,62.041472,198.546068,19.536402,73.365548,0.698666,897898.2527,0.442253,9.232196,24.79425,4.197891,0.080178,0.073495,149.61155,100.977553,32,32,32,32,32,32,71.623684,67.326362,108.352492,100,37.205076,50.101266,57.320724,49.394639,40.189873,41.78481,27.030713,198.754219,77.147858,0.667131,198.354278,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.678301,48.066635,204.210685,164.417619,221.067183,220.89113,200.183195,14.147173,198.651389,1.790027,46.638743,46.140172,162.991458,204.356648,161.154617,198.579653,97.659597,192.441715,-0.000453,0.030891,96.919194,62.111842,198.497407,19.534619,73.3431,0.698672,897845.1182,0.439988,9.212193,24.838818,4.197141,0.082189,0.073605,149.652969,100.992346,32,32,32,32,32,32,71.657489,67.345355,108.375901,100,37.131667,50.101266,57.320724,49.361801,40.189873,41.78481,27.025465,200.183195,76.771058,0.667955,198.380595,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.63449,48.080924,204.18918,164.410048,221.039032,220.877208,198.532613,14.149028,198.636084,1.774698,46.713638,46.247774,163.003557,204.433262,161.141556,198.61443,97.656658,192.37354,-0.000453,0.030816,97.009452,62.001799,198.55131,19.533747,73.349933,0.697192,897641.457,0.441437,9.124115,24.838382,4.188842,0.081863,0.073491,149.677559,101.028254,32,32,32,32,32,32,71.654696,67.340882,108.38491,100,37.171521,50.101266,57.320724,49.391416,40.189873,41.78481,27.026346,198.532613,77.475687,0.663011,198.229258,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.733015,48.080924,204.747622,164.410048,221.002294,220.855704,198.542532,14.154451,198.763921,1.772584,46.665427,46.144202,162.984724,204.46404,161.111402,198.61643,97.603723,192.305831,-0.000453,0.030742,96.915974,62.010816,198.512353,19.533606,73.321553,0.698192,897520.0522,0.438708,9.177243,24.82461,4.195107,0.08108,0.074922,149.662833,100.998731,32,32,32,32,32,32,71.628933,67.330389,108.344904,100,37.130492,50.101266,57.320724,49.421471,40.189873,41.78481,27.037138,198.542532,76.99359,0.667016,198.321744,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.724872,48.088618,204.233597,164.402477,220.940289,220.834121,199.18583,14.146602,198.710637,1.767521,46.583968,46.140576,162.995678,204.403517,161.137042,198.722829,97.625759,192.462692,-0.000454,0.0307,96.954704,62.005907,198.415746,19.53403,73.396812,0.698612,897584.4022,0.442787,9.2377,24.802134,4.198444,0.080276,0.072685,149.660111,101.005874,32,32,32,32,32,32,71.659663,67.349205,108.350004,100,37.28731,50.101266,57.320724,49.369727,40.189873,41.78481,27.042558,199.18583,76.908919,0.661409,198.349832,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.652849,48.068558,204.800623,164.383128,220.849167,220.793335,198.26458,14.156306,198.792253,1.766669,46.522249,46.240758,162.974651,204.546379,161.119727,198.673698,97.638384,192.585685,-0.000456,0.03059,96.981267,62.283024,198.564298,19.534876,73.3885,0.698918,897559.7157,0.44173,9.133919,24.82982,4.201415,0.080872,0.07502,149.627576,100.982419,32,32,32,32,32,32,71.636862,67.323373,108.319591,100,37.168537,50.101266,57.320724,49.376797,40.189873,41.78481,27.02031,198.26458,76.23139,0.665584,198.769423,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.733042,48.068283,204.210351,164.371351,220.842788,220.820529,198.580905,14.148314,198.76612,1.760226,46.563573,46.203852,162.965291,204.438274,161.14418,198.751922,97.628127,192.448081,-0.000456,0.030513,97.034244,61.991284,198.521227,19.535632,73.361563,0.697029,897420.136,0.440351,9.150187,24.866267,4.191568,0.081017,0.075658,149.618632,100.995821,32,32,32,32,32,32,71.641436,67.341291,108.312233,100,37.324921,50.101266,57.320724,49.422554,40.189873,41.78481,27.016119,198.580905,77.073753,0.665199,198.374183,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.724343,48.062787,204.336656,164.369669,220.845759,220.83552,198.775741,14.153024,198.733075,1.764607,46.557012,46.192318,162.962426,204.485352,161.122511,198.730229,97.642803,192.567548,-0.000456,0.030428,97.101234,62.14236,198.5788,19.536919,73.345498,0.699173,897261.2243,0.443017,9.205984,24.899474,4.209427,0.080419,0.075272,149.621492,100.980015,32,32,32,32,32,32,71.650696,67.332283,108.269151,100,37.300234,50.101266,57.320724,49.381039,40.189873,41.78481,27.011621,198.775741,77.028605,0.673099,198.322492,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.59248,48.062787,204.588778,164.369669,220.778224,220.849916,198.806657,14.145603,198.773705,1.738539,46.620981,46.166054,162.961811,204.518173,161.124902,198.681249,97.63593,192.529601,-0.000456,0.030375,97.012417,62.076948,198.582964,19.538099,73.301468,0.697121,897284.3052,0.441558,9.121252,24.858452,4.190388,0.081669,0.074036,149.642362,101.001594,32,32,32,32,32,32,71.648361,67.337428,108.25918,100,37.150864,50.101266,57.320724,49.388136,40.189873,41.78481,27.001522,198.806657,77.140519,0.663545,198.20715,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.72374,48.061963,204.321856,164.369949,220.821487,220.858594,198.441389,14.150027,198.759334,1.743553,46.559108,46.226032,162.959479,204.474339,161.125949,198.732284,97.657246,192.58365,-0.000457,0.030298,96.931652,62.206502,198.618714,19.539268,73.346129,0.697717,897284.7908,0.441236,9.124911,24.888298,4.193728,0.07988,0.072688,149.648463,101.011624,32,32,32,32,32,32,71.657797,67.335257,108.225837,100,37.32314,50.101266,57.320724,49.468381,40.189873,41.78481,26.995668,198.441389,77.669802,0.664355,198.139408,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.722209,48.053444,204.683988,164.371912,220.806891,220.872281,199.348986,14.152167,198.741535,1.753591,46.444076,46.25335,162.989957,204.509688,161.139579,198.788208,97.667164,192.495845,-0.000457,0.030222,96.809535,62.295058,198.687423,19.54017,73.380549,0.700415,897579.036,0.442524,9.263863,24.881032,4.210297,0.079035,0.075497,149.690921,101.0147,32,32,32,32,32,32,71.666185,67.322459,108.225711,100,37.144841,50.101266,57.320724,49.396557,40.189873,41.78481,26.990538,199.348986,76.358613,0.665557,198.5208,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.793142,48.021018,204.840608,164.364621,220.801303,220.880631,198.363159,14.143177,198.816388,1.756633,46.494775,46.10044,162.94982,204.503805,161.121908,198.745155,97.641679,192.50122,-0.000456,0.030225,96.787365,62.212884,198.586248,19.541947,73.269842,0.697755,897318.7809,0.442031,9.124722,24.879854,4.193476,0.08211,0.073004,149.696082,100.952469,32,32,32,32,32,32,71.643819,67.310385,108.198137,100,37.286002,50.101266,57.320724,49.400594,40.189873,41.78481,26.975908,198.363159,76.359713,0.658913,198.446016,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.729056,48.021018,204.719893,164.364621,220.817918,220.88305,199.354214,14.151311,198.743457,1.760393,46.68762,46.095579,162.948595,204.581627,161.119551,198.751333,97.615921,192.574814,-0.000458,0.030189,97.016898,62.168418,198.702067,19.543844,73.339295,0.698329,897308.2132,0.44005,9.117816,24.83722,4.201041,0.078421,0.074934,149.715809,100.990065,32,32,32,32,32,32,71.650749,67.314853,108.210011,100,37.335578,50.101266,57.320724,49.362344,40.189873,41.78481,26.934944,199.354214,77.912509,0.671094,198.155104,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.771907,48.042452,204.300088,164.353966,220.868348,220.895081,199.232523,14.147315,198.859751,1.761308,46.578116,46.304377,162.962211,204.455106,161.144852,198.81644,97.65477,192.609506,-0.000459,0.030126,97.222698,62.153967,198.546987,19.54745,73.348256,0.698834,897243.2838,0.441501,9.01076,24.864706,4.198143,0.08179,0.074396,149.752562,101.021568,32,32,32,32,32,32,71.666611,67.319141,108.203133,100,37.183351,50.101266,57.320724,49.379804,40.189873,41.78481,26.943217,199.232523,77.76118,0.670556,198.120171,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.75086,48.042452,204.758404,164.353966,220.816448,220.903251,198.893625,14.149741,198.775065,1.767339,46.526906,46.196345,162.940336,204.530981,161.129319,198.770788,97.660076,192.579774,-0.00046,0.030062,97.374695,62.225329,198.633929,19.549417,73.340251,0.698684,897464.2707,0.439952,9.078181,24.917887,4.201187,0.079893,0.074958,149.708924,101.020449,32,32,32,32,32,32,71.66772,67.324419,108.19964,100,37.319612,50.101266,57.320724,49.378774,40.189873,41.78481,26.935309,198.893625,77.43712,0.657673,198.085985,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.772306,48.041628,204.272938,164.338824,220.792142,220.948107,198.946034,14.151026,198.882747,1.752143,46.475626,46.263255,162.936484,204.534883,161.098391,198.875889,97.673356,192.570447,-0.00046,0.030053,97.513815,62.312702,198.603723,19.551883,73.40379,0.697159,897346.374,0.439842,9.054527,24.891962,4.188889,0.080933,0.072243,149.684994,101.026075,32,32,32,32,32,32,71.66264,67.31515,108.187744,100,37.304274,50.101266,57.320724,49.393037,40.189873,41.78481,26.927401,198.946034,77.729392,0.657596,198.139132,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.77113,48.019369,204.443282,164.334618,220.858334,220.972294,199.309674,14.14703,198.916996,1.753215,46.489996,46.209066,162.925286,204.659956,161.119122,198.80165,97.702644,192.696718,-0.000461,0.030044,97.281128,62.176715,198.855724,19.555498,73.409506,0.698605,897388.9953,0.440818,9.076668,24.875581,4.200098,0.078701,0.075267,149.665565,101.046451,32,32,32,32,32,32,71.663942,67.314378,108.192865,100,37.203362,50.101266,57.320724,49.382686,40.189873,41.78481,26.918574,199.309674,77.247133,0.661645,198.197865,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.778498,48.019369,204.436832,164.334618,220.898861,220.964858,197.873696,14.150169,199.071969,1.751597,46.503674,46.244368,162.917801,204.750123,161.121771,199.00949,97.699936,192.568122,-0.00046,0.029973,97.152092,62.310212,198.663236,19.559426,73.370885,0.696723,897479.9003,0.440576,9.053283,24.858825,4.188298,0.081558,0.07324,149.643615,101.034144,32,32,32,32,32,32,71.649881,67.319392,108.174697,100,37.177418,50.101266,57.320724,49.384781,40.189873,41.78481,26.886783,197.873696,76.438758,0.657951,198.357464,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.811284,48.017446,204.562267,164.341909,220.894308,220.946436,199.529601,14.1486,198.92592,1.75671,46.5292,46.086858,162.935723,204.789776,161.136349,198.959679,97.693591,192.736649,-0.00046,0.029917,97.157373,62.309296,198.793172,19.562983,73.408604,0.697117,897397.7943,0.439804,9.032261,24.876571,4.191891,0.079729,0.07524,149.649397,101.091478,32,32,32,32,32,32,71.675051,67.329706,108.208145,100,37.218914,50.101266,57.320724,49.381992,40.189873,41.78481,26.873627,199.529601,77.10051,0.662484,198.249439,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.800642,48.028987,204.42834,164.340226,220.856062,220.979859,199.381642,14.14389,198.995739,1.758948,46.528106,46.237114,162.915269,204.701148,161.136902,198.893853,97.694964,192.835924,-0.000459,0.029875,97.225911,62.324353,198.838716,19.566517,73.420522,0.697353,897363.8953,0.442907,9.02451,24.831379,4.191126,0.081288,0.074732,149.63625,101.023584,32,32,32,32,32,32,71.658267,67.313252,108.210694,100,37.209605,50.101266,57.320724,49.364401,40.189873,41.78481,26.862159,199.381642,77.243671,0.669365,198.207936,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.792136,48.031735,204.531199,164.328449,220.821919,221.042073,199.102018,14.145317,199.046033,1.750294,46.579045,46.112002,162.937454,204.745762,161.125303,198.983125,97.70266,192.753119,-0.000458,0.029864,97.23077,62.225643,198.791685,19.571091,73.395154,0.696826,897263.5429,0.438865,8.988113,24.900492,4.190881,0.080911,0.07343,149.64087,101.020043,32,32,32,32,32,32,71.662054,67.327049,108.214727,100,37.19297,50.101266,57.320724,49.370844,40.189873,41.78481,26.863562,199.102018,77.006445,0.663459,198.225521,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.714682,48.031735,205.005887,164.328449,220.871883,221.103395,199.024838,14.147886,198.994504,1.755915,46.635962,46.198551,162.948447,204.681424,161.119028,198.971841,97.716024,192.779847,-0.000458,0.029854,97.208085,62.278852,198.773369,19.575354,73.418467,0.696661,897445.9819,0.439378,9.010843,24.936074,4.18905,0.079244,0.072937,149.652755,100.994123,32,32,32,32,32,32,71.675848,67.33467,108.23191,100,37.189105,50.101266,57.320724,49.376069,40.189873,41.78481,26.856671,199.024838,77.316172,0.66218,198.230674,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.76961,48.057291,204.556596,164.338544,220.932206,221.079859,198.20291,14.139609,198.964163,1.753099,46.600909,46.287412,162.93806,204.770644,161.106737,198.939117,97.729006,192.778916,-0.00046,0.0298,97.252988,62.420698,198.796582,19.579648,73.439094,0.697451,897685.1921,0.440207,9.022535,24.897555,4.191889,0.080804,0.074693,149.615997,101.005859,32,32,32,32,32,32,71.655683,67.314401,108.233622,100,37.179604,50.101266,57.320724,49.392211,40.189873,41.78481,26.871379,198.20291,76.767633,0.664743,198.256599,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.837125,48.053994,204.602127,164.337422,220.967322,221.092124,198.886135,14.147886,199.010031,1.766843,46.493581,46.195302,162.941314,204.853352,161.101352,199.008022,97.697201,192.747526,-0.000461,0.02977,97.36686,62.258432,198.960512,19.583649,73.416772,0.699504,898002.489,0.441277,9.10403,24.894141,4.208298,0.081231,0.072953,149.60415,101.008197,32,32,32,32,32,32,71.684951,67.336327,108.23475,100,37.352228,50.101266,57.320724,49.393406,40.189873,41.78481,26.86222,198.886135,76.939769,0.66424,198.26785,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.78851,48.047674,204.59567,164.346115,220.983479,221.133823,200.085179,14.148314,199.057529,1.765322,46.563957,46.215385,162.949899,204.783275,161.131385,198.9488,97.707245,192.627319,-0.000462,0.029709,97.55352,62.203156,198.844608,19.588067,73.464625,0.697545,897838.5375,0.442538,9.071781,24.880812,4.194346,0.078804,0.074049,149.578676,101.008596,32,32,32,32,32,32,71.677037,67.346687,108.254211,100,37.231261,50.101266,57.320724,49.355139,40.189873,41.78481,26.855955,200.085179,77.686516,0.6673,198.158487,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.738166,48.067459,205.136912,164.346675,220.929362,221.176807,198.956051,14.143177,199.054189,1.750552,46.643319,46.286919,162.950331,204.967733,161.102871,199.039005,97.714159,192.681601,-0.000463,0.029647,97.487256,62.33295,198.970814,19.591222,73.395298,0.697059,897905.2613,0.440362,8.997502,24.900931,4.189479,0.081687,0.073526,149.586739,101.039508,32,32,32,32,32,32,71.650181,67.344253,108.289641,100,37.195329,50.101266,57.320724,49.382989,40.189873,41.78481,26.842642,198.956051,78.019916,0.665141,198.176504,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.880215,48.067459,204.65818,164.346675,220.950687,221.220245,198.206273,14.146031,199.088423,1.737314,46.534635,46.255011,162.917438,204.910715,161.099603,199.117155,97.707581,192.853083,-0.000464,0.029614,97.26845,62.266052,198.855541,19.594582,73.418142,0.697311,898087.175,0.438282,9.042286,24.846122,4.193522,0.078794,0.073703,149.584317,101.084199,32,32,32,32,32,32,71.660248,67.318573,108.273607,100,37.42792,50.101266,57.320724,49.413473,40.189873,41.78481,26.856603,198.206273,77.241345,0.659415,198.234175,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.804938,48.056467,204.63664,164.334618,220.865116,221.228159,199.487662,14.146745,199.116268,1.725206,46.616723,46.322324,162.930346,204.863661,161.099382,198.966951,97.692566,192.680761,-0.000463,0.029576,97.276298,62.087728,198.922334,19.597936,73.443169,0.700053,898369.4051,0.441384,9.115035,24.859426,4.208958,0.081682,0.074068,149.567068,101.048019,32,32,32,32,32,32,71.661661,67.345801,108.300467,100,37.397345,50.101266,57.320724,49.332742,40.189873,41.78481,26.84104,199.487662,77.135705,0.658557,198.259038,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
