OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
48.749281,48.073505,204.781562,164.330412,220.803902,221.21673,199.393147,14.141179,199.084225,1.719315,46.625245,46.278748,162.919544,204.810002,161.107353,199.08476,97.700241,192.722209,-0.000462,0.02959,97.095217,62.1921,198.842857,19.601187,73.485558,0.697078,898356.9744,0.441713,8.965703,24.929844,4.186933,0.08084,0.072462,149.549998,101.034048,32,32,32,32,32,32,71.680795,67.370444,108.304082,100,37.272162,50.101266,57.320724,49.375838,40.189873,41.78481,26.835127,199.393147,76.955473,0.662575,198.301327,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.887815,48.065535,204.733393,164.337142,220.851673,221.178922,200.742137,14.152025,199.219447,1.724577,46.533248,46.34466,162.902621,204.826246,161.103174,199.173509,97.682963,192.806513,-0.000463,0.029637,96.939253,62.119961,198.886824,19.606189,73.444521,0.697723,898531.3043,0.439628,9.033805,24.880707,4.192949,0.078438,0.073383,149.534027,101.056066,32,32,32,32,32,32,71.692342,67.336264,108.289386,100,37.454521,50.101266,57.320724,49.367919,40.189873,41.78481,26.847052,200.742137,77.403691,0.664322,198.192909,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.836494,48.053169,204.700338,164.347236,220.96894,221.189982,198.951321,14.1486,199.147705,1.725768,46.583608,46.244585,162.93715,204.876149,161.109961,199.113368,97.713012,192.937762,-0.000464,0.029679,96.847577,62.334779,198.945399,19.609345,73.455718,0.698356,898591.4487,0.440392,9.109382,24.888465,4.200709,0.080018,0.076916,149.575009,101.102822,32,32,32,32,32,32,71.69609,67.362093,108.284933,100,37.49472,50.101266,57.320724,49.32896,40.189873,41.78481,26.834678,198.951321,77.213182,0.666867,198.283821,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.802645,48.053169,205.19848,164.347236,220.942036,221.210405,198.708251,14.144747,199.059845,1.730196,46.523116,46.357524,162.929092,205.021322,161.10602,199.182203,97.702691,192.804296,-0.000464,0.029759,96.682895,62.395942,198.878241,19.613755,73.472342,0.696784,898272.7839,0.435974,8.9558,24.93713,4.187821,0.080476,0.072497,149.57855,101.150987,32,32,32,32,32,32,71.689264,67.367303,108.261227,100,37.338471,50.101266,57.320724,49.357537,40.189873,41.78481,26.816853,198.708251,77.906902,0.661144,198.150777,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.865079,48.051795,204.626288,164.353125,220.860035,221.272006,199.448122,14.15545,199.20424,1.727029,46.393126,46.224957,162.926819,204.936982,161.104118,199.126574,97.678351,192.904128,-0.000463,0.029863,96.435794,62.42445,199.04835,19.619284,73.459558,0.697237,898241.2828,0.440418,8.99734,24.955922,4.191544,0.07998,0.075269,149.566163,101.162364,32,32,32,32,32,32,71.688412,67.331898,108.251862,100,37.379192,50.101266,57.320724,49.376686,40.189873,41.78481,26.809069,199.448122,77.154529,0.663307,198.129691,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.860364,48.031735,204.771832,164.351162,220.81399,221.324105,199.065982,14.144604,199.113964,1.733669,46.385649,46.191858,162.914816,204.917467,161.079681,199.229324,97.713053,192.880386,-0.000464,0.029926,96.24544,62.444642,199.04713,19.624429,73.45112,0.69874,898415.4196,0.441336,9.032919,24.916575,4.204659,0.080288,0.072309,149.555277,101.143296,32,32,32,32,32,32,71.66812,67.328151,108.241285,100,37.334086,50.101266,57.320724,49.341737,40.189873,41.78481,26.802491,199.065982,77.317849,0.658966,198.179022,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.858867,48.013049,205.320936,164.327608,220.86367,221.317895,199.001747,14.144747,199.078477,1.741809,46.536526,46.307981,162.919849,204.968484,161.110666,199.119293,97.772852,192.804459,-0.000465,0.029991,96.257384,62.13539,199.060815,19.629574,73.458476,0.696928,898669.2374,0.439197,8.965935,24.97807,4.187577,0.081352,0.07313,149.546472,101.082782,32,32,32,32,32,32,71.69107,67.342478,108.258697,100,37.585483,50.101266,57.320724,49.343001,40.189873,41.78481,26.773543,199.001747,77.236477,0.663552,198.1339,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.802013,48.013049,204.74167,164.327608,220.892392,221.307389,199.236632,14.15231,199.16351,1.754054,46.59523,46.289717,162.905733,204.917484,161.096518,199.141036,97.757775,192.853975,-0.000466,0.030046,96.359631,62.364137,198.963141,19.634326,73.445999,0.69753,898685.1638,0.440166,8.950829,24.934533,4.19096,0.079882,0.074776,149.553495,101.090978,32,32,32,32,32,32,71.676314,67.364692,108.275963,100,37.624345,50.101266,57.320724,49.343182,40.189873,41.78481,26.744158,199.236632,76.736638,0.662646,198.164703,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.921075,48.034483,204.733257,164.345834,220.983891,221.302317,199.192491,14.146602,199.137535,1.75896,46.554108,46.307562,162.881191,204.973775,161.079441,199.228551,97.710768,192.947517,-0.000466,0.030094,96.408054,62.430468,198.957759,19.638243,73.460135,0.698718,898355.679,0.440287,8.933714,24.846476,4.202327,0.079096,0.07548,149.524979,101.060952,32,32,32,32,32,32,71.644664,67.341205,108.266034,100,37.445536,50.101266,57.320724,49.375244,40.189873,41.78481,26.753933,199.192491,77.033419,0.66454,198.156914,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.899342,48.048223,204.743242,164.359294,221.143468,221.337451,198.865474,14.149456,199.161636,1.749997,46.487054,46.382213,162.914002,204.914139,161.092024,199.269705,97.740435,192.832838,-0.000465,0.030172,96.334354,62.426625,198.927819,19.641865,73.465202,0.698139,898467.4187,0.440316,8.993463,24.879981,4.195353,0.081291,0.072414,149.520736,101.075701,32,32,32,32,32,32,71.64693,67.330578,108.294169,100,37.434768,50.101266,57.320724,49.30637,40.189873,41.78481,26.744891,198.865474,76.912327,0.668201,198.273436,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.830507,48.025965,204.813124,164.355088,221.216406,221.319547,198.904247,14.15602,199.274108,1.749935,46.418878,46.342646,162.920399,205.042411,161.071742,199.200485,97.7361,192.958568,-0.000466,0.03023,96.268,62.19126,199.000299,19.64561,73.460406,0.69654,898520.0774,0.439241,8.889833,24.961795,4.184971,0.080582,0.074793,149.550092,101.072582,32,32,32,32,32,32,71.64281,67.365981,108.303387,100,37.468679,50.101266,57.320724,49.31581,40.189873,41.78481,26.75117,198.904247,76.121333,0.664231,198.738188,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.863951,47.997386,204.846507,164.356209,221.246838,221.274968,198.656461,14.147601,199.228915,1.737455,46.385291,46.339424,162.913509,205.094355,161.080252,199.357488,97.73923,192.913419,-0.000466,0.030325,96.046153,62.212897,198.981274,19.649054,73.507429,0.696929,898608.3887,0.440267,8.926385,24.889455,4.187035,0.081564,0.07324,149.553054,101.058486,32,32,32,32,32,32,71.625679,67.342519,108.317998,100,37.478402,50.101266,57.320724,49.357716,40.189873,41.78481,26.7169,198.656461,77.92248,0.665694,198.180242,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.884777,47.997386,204.7881,164.356209,221.304109,221.282104,199.293959,14.144889,199.186815,1.755434,46.557052,46.387718,162.925471,205.060398,161.094496,199.302624,97.738468,192.90777,-0.000465,0.030389,96.04139,62.478579,199.089185,19.651495,73.58862,0.697888,898603.8372,0.440806,8.976427,24.940574,4.194368,0.080491,0.075597,149.577046,101.106168,32,32,32,32,32,32,71.655451,67.357874,108.352192,100,37.5051,50.101266,57.320724,49.333692,40.189873,41.78481,26.676131,199.293959,77.884562,0.673493,198.186615,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.884374,48.001508,204.862736,164.346675,221.261305,221.310356,199.224102,14.147601,199.296905,1.759178,46.567093,46.380846,162.921326,205.026303,161.094101,199.192717,97.698163,192.969737,-0.000465,0.030449,96.034858,62.23446,199.025164,19.654705,73.546014,0.696899,898272.2193,0.440897,8.912712,24.920647,4.192181,0.080862,0.072551,149.590993,101.105642,32,32,32,32,32,32,71.647975,67.345365,108.381454,100,37.513638,50.101266,57.320724,49.319931,40.189873,41.78481,26.666013,199.224102,76.524583,0.657413,198.480753,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.85482,48.0114,204.83358,164.353966,221.279893,221.353844,198.844176,14.151026,199.207007,1.754076,46.568007,46.259681,162.906182,205.090909,161.08193,199.348038,97.687377,192.955696,-0.000466,0.030525,96.134602,62.440446,198.978173,19.657548,73.566082,0.695758,898271.5488,0.439293,8.89084,24.919308,4.1892,0.080142,0.073098,149.629071,101.105704,32,32,32,32,32,32,71.666042,67.346875,108.423609,100,37.530639,50.101266,57.320724,49.317902,40.189873,41.78481,26.652276,198.844176,77.068362,0.657381,198.33209,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.854561,48.030361,204.881648,164.367145,221.328765,221.363018,198.024489,14.151882,199.364273,1.748465,46.681839,46.29741,162.926852,205.082932,161.110542,199.311572,97.705268,193.044049,-0.000468,0.030548,96.326138,62.149549,199.014598,19.660615,73.514046,0.696446,898569.4363,0.439512,8.895385,24.982667,4.190761,0.080073,0.074923,149.636875,101.093905,32,32,32,32,32,32,71.647036,67.366899,108.427789,100,37.535272,50.101266,57.320724,49.333103,40.189873,41.78481,26.649572,198.024489,77.874663,0.669338,198.282012,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.846865,48.030361,204.825707,164.367145,221.305877,221.335959,199.003965,14.14389,199.194478,1.741289,46.739797,46.220545,162.94444,205.058254,161.105989,199.338947,97.716813,193.045852,-0.000467,0.030584,96.648548,62.162304,199.002038,19.664373,73.532581,0.696706,898865.2635,0.440746,8.936317,24.988229,4.1927,0.081357,0.073612,149.666047,101.069778,32,32,32,32,32,32,71.665211,67.376842,108.459451,100,37.55905,50.101266,57.320724,49.331651,40.189873,41.78481,26.657488,199.003965,77.663726,0.665045,198.237598,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.818557,48.067734,204.986193,164.393784,221.32664,221.334631,199.313837,14.152167,199.311768,1.755959,46.733752,46.289412,162.940098,205.077001,161.089231,199.144479,97.718315,192.955205,-0.000467,0.030642,96.897253,62.288687,199.175268,19.667179,73.511269,0.697383,898886.3008,0.442615,8.95555,25.003201,4.193706,0.081629,0.072714,149.660625,101.024432,32,32,32,32,32,32,71.66166,67.346217,108.466495,100,37.573986,50.101266,57.320724,49.334939,40.189873,41.78481,26.685988,199.313837,77.795203,0.658333,198.288503,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.937727,48.083397,204.778934,164.406122,221.364921,221.342174,198.876337,14.146174,199.25233,1.755452,46.639717,46.324352,162.957865,205.089001,161.098767,199.262349,97.725208,193.070009,-0.000467,0.030728,96.992901,62.278773,199.087206,19.669866,73.534186,0.697088,898739.5377,0.44046,8.963635,24.992326,4.193221,0.079489,0.075638,149.683874,100.984457,32,32,32,32,32,32,71.664711,67.352197,108.501896,100,37.620208,50.101266,57.320724,49.351934,40.189873,41.78481,26.681679,198.876337,77.386436,0.660008,198.321429,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.828713,48.068283,204.893993,164.410328,221.388903,221.33484,198.363056,14.146031,199.357278,1.751189,46.631484,46.283275,162.94746,205.243447,161.096986,199.259761,97.713789,193.001142,-0.000467,0.030761,96.888348,62.406701,199.096526,19.672808,73.515597,0.698098,898876.6861,0.440101,9.030756,24.957108,4.19894,0.081912,0.074309,149.687135,100.973477,32,32,32,32,32,32,71.639557,67.333991,108.50967,100,37.589962,50.101266,57.320724,49.282064,40.189873,41.78481,26.694838,198.363056,77.784692,0.659656,198.215096,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.843622,48.056192,204.872453,164.413413,221.354929,221.329648,199.17525,14.146745,199.239499,1.747026,46.52213,46.245491,162.951704,204.942346,161.106878,199.265527,97.668006,192.987327,-0.000467,0.030778,96.597548,62.379481,199.131177,19.675735,73.552018,0.695977,898741.0198,0.439912,8.921276,24.992914,4.18448,0.080234,0.072683,149.721749,100.983108,32,32,32,32,32,32,71.649626,67.343279,108.510485,100,37.582462,50.101266,57.320724,49.344889,40.189873,41.78481,26.675212,199.17525,76.823978,0.661332,198.338542,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.848227,48.056192,204.829707,164.413413,221.363728,221.378058,198.812365,14.155021,199.256929,1.741771,46.413296,46.404672,162.961278,205.124677,161.099556,199.247728,97.65206,192.9672,-0.000467,0.030828,96.398404,62.244495,199.055916,19.677224,73.521132,0.697714,898883.6697,0.44211,9.020632,24.978721,4.196178,0.082117,0.074772,149.747718,100.968419,32,32,32,32,32,32,71.640732,67.331009,108.522522,100,37.620245,50.101266,57.320724,49.333909,40.189873,41.78481,26.658072,198.812365,77.734621,0.659421,198.194876,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.817635,48.030911,204.854709,164.402196,221.356777,221.394687,198.970599,14.146459,199.194759,1.719337,46.368014,46.28549,162.946847,205.125766,161.090732,199.22792,97.656967,192.968433,-0.000467,0.030887,96.539743,62.402392,199.129097,19.679095,73.561773,0.697089,898995.6092,0.440133,8.992873,25.019368,4.194457,0.079578,0.073573,149.758822,100.858387,32,32,32,32,32,32,71.62687,67.323737,108.539282,100,37.620472,50.101266,57.320724,49.330469,40.189873,41.78481,26.626326,198.970599,76.752938,0.6674,198.395859,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.853213,48.014148,204.824949,164.383128,221.374212,221.380797,198.342553,14.143748,199.326393,1.712397,46.366272,46.421338,162.949434,205.13516,161.094452,199.42339,97.659736,192.920667,-0.000466,0.030924,96.702134,62.441989,199.181533,19.680217,73.57461,0.697376,899251.3915,0.440986,8.988035,25.027825,4.193186,0.080893,0.075187,149.731791,100.840724,32,32,32,32,32,32,71.634696,67.323277,108.5579,100,37.63419,50.101266,57.320724,49.345928,40.189873,41.78481,26.616775,198.342553,77.664916,0.659576,198.352586,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.81226,48.014148,204.935914,164.383128,221.429321,221.382696,198.825438,14.146887,199.308613,1.722869,46.387921,46.260903,162.952712,205.085625,161.109016,199.309837,97.681053,192.999876,-0.000467,0.030929,96.968947,62.418175,199.14323,19.681603,73.572843,0.697427,899273.8678,0.440944,8.994902,25.023377,4.196326,0.080732,0.072029,149.735233,100.831535,32,32,32,32,32,32,71.661092,67.341067,108.576582,100,37.622553,50.101266,57.320724,49.325058,40.189873,41.78481,26.588532,198.825438,77.198469,0.66843,198.314978,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.811269,47.989692,204.798992,164.369669,221.293825,221.392291,198.746795,14.142749,199.322289,1.727306,46.489259,46.263099,162.954349,205.192398,161.101259,199.310751,97.659355,192.868573,-0.000466,0.030962,97.186479,62.36699,199.084107,19.682682,73.521835,0.696713,899098.9837,0.441934,8.940753,25.002839,4.192661,0.080393,0.076187,149.705962,100.815516,32,32,32,32,32,32,71.675738,67.352874,108.6008,100,37.687606,50.101266,57.320724,49.347635,40.189873,41.78481,26.551642,198.746795,77.574908,0.66002,198.280871,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.809886,48.007278,204.914688,164.39098,221.318062,221.437681,198.646232,14.146316,199.333865,1.73678,46.533889,46.242789,162.935791,205.014549,161.086418,199.252876,97.68598,192.857613,-0.000467,0.030968,97.526772,62.191847,199.155875,19.685998,73.522106,0.697508,899085.8382,0.441275,8.983789,25.010987,4.198452,0.08107,0.072879,149.690476,100.835645,32,32,32,32,32,32,71.662703,67.358503,108.620756,100,37.640142,50.101266,57.320724,49.348353,40.189873,41.78481,26.554166,198.646232,77.23087,0.66475,198.345151,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.908153,48.015522,204.855502,164.402757,221.338675,221.451253,198.427483,14.147743,199.342974,1.726747,46.599912,46.350288,162.952472,205.00976,161.084339,199.328621,97.720428,193.017057,-0.000467,0.03101,97.292027,62.272011,199.181939,19.688745,73.560781,0.697654,899141.4243,0.441449,8.960375,24.983835,4.195732,0.080295,0.074798,149.67593,100.891601,32,32,32,32,32,32,71.66414,67.381176,108.668291,100,37.712416,50.101266,57.320724,49.349542,40.189873,41.78481,26.545357,198.427483,77.588323,0.661204,198.258408,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.864138,48.028987,204.941462,164.395466,221.367646,221.432509,198.854247,14.147886,199.431699,1.731341,46.678914,46.361151,162.944121,205.160892,161.098151,199.267973,97.72379,193.07466,-0.000466,0.031105,96.978291,62.305152,199.092997,19.690397,73.51273,0.698129,899267.8265,0.441798,8.979414,24.953131,4.198221,0.07978,0.075875,149.67683,100.888145,32,32,32,32,32,32,71.670658,67.383565,108.697416,100,37.697317,50.101266,57.320724,49.290899,40.189873,41.78481,26.533615,198.854247,77.153159,0.664603,198.229966,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.808351,48.061963,204.773599,164.394625,221.397126,221.408594,198.964117,14.147601,199.227608,1.741834,46.705819,46.295891,162.948743,205.094191,161.101654,199.30175,97.707507,192.949496,-0.000465,0.031152,96.828097,62.380827,199.158628,19.693057,73.49762,0.696463,899052.6174,0.441337,8.884435,24.978003,4.188576,0.079376,0.072296,149.685373,100.846688,32,32,32,32,32,32,71.667477,67.384947,108.705147,100,37.751169,50.101266,57.320724,49.313823,40.189873,41.78481,26.536889,198.964117,76.647135,0.66031,198.463876,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.872337,48.061963,205.414069,164.394625,221.394056,221.403497,199.211013,14.148742,199.250486,1.756514,46.68293,46.290535,162.958022,205.082246,161.08915,199.222217,97.702685,192.946066,-0.000465,0.031192,96.778497,62.334922,199.135785,19.694899,73.505247,0.697636,899073.5304,0.440809,8.944115,24.996063,4.194108,0.078511,0.073898,149.67891,100.860704,32,32,32,32,32,32,71.672752,67.405649,108.70991,100,37.695119,50.101266,57.320724,49.345119,40.189873,41.78481,26.562273,199.211013,77.400734,0.664718,198.208212,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.850743,48.084496,204.840847,164.397149,221.471209,221.438274,198.455354,14.148457,199.19643,1.752535,46.465471,46.36026,162.953857,205.035993,161.093622,199.189662,97.720787,192.955739,-0.000466,0.031248,96.734915,62.300169,199.111189,19.696384,73.52362,0.698073,899222.4017,0.441117,9.035713,24.965792,4.195462,0.078827,0.073847,149.669806,100.848311,32,32,32,32,32,32,71.685547,67.444313,108.744467,100,37.960793,50.101266,57.320724,49.307956,40.189873,41.78481,26.580133,198.455354,77.828253,0.669388,198.164545,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.875496,48.051795,204.83762,164.395747,221.562182,221.483996,199.323036,14.146459,199.215516,1.749891,46.370266,46.393349,162.940174,205.06753,161.072765,199.264264,97.690039,192.877344,-0.000465,0.031333,96.347788,62.230542,199.023043,19.6972,73.525243,0.698708,899119.8796,0.439921,8.96848,24.969338,4.203074,0.079026,0.072252,149.668846,100.832081,32,32,32,32,32,32,71.645593,67.42705,108.745448,100,37.777727,50.101266,57.320724,49.318137,40.189873,41.78481,26.57821,199.323036,76.780488,0.663543,198.301367,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.78646,48.00563,205.333896,164.373314,221.645928,221.528925,198.664724,14.146887,199.209079,1.752009,46.472388,46.342122,162.969292,204.927929,161.096686,199.198686,97.703235,192.910584,-0.000465,0.031367,96.294096,62.284877,199.000466,19.697844,73.467546,0.697598,899285.6134,0.44191,9.013695,24.954834,4.193198,0.078717,0.071247,149.707561,100.847636,32,32,32,32,32,32,71.674842,67.466435,108.768806,100,37.768066,50.101266,57.320724,49.302521,40.189873,41.78481,26.539821,198.664724,76.754669,0.659014,198.307818,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.912891,48.00563,205.509691,164.373314,221.618019,221.571144,199.007684,14.146745,199.167587,1.743461,46.542813,46.301857,162.945879,205.02332,161.106679,199.26732,97.702473,192.987491,-0.000464,0.031412,96.262118,62.052443,199.045192,19.698894,73.470629,0.697348,899463.1753,0.439789,8.954995,24.956415,4.191009,0.080614,0.072022,149.745615,100.84047,32,32,32,32,32,32,71.646508,67.417565,108.780359,100,37.98299,50.101266,57.320724,49.352042,40.189873,41.78481,26.483952,199.007684,77.189057,0.667783,198.253137,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.762724,48.025415,204.794186,164.357892,221.694405,221.616585,199.247929,14.148885,199.226113,1.734175,46.560574,46.299774,162.917509,204.961499,161.061703,199.218448,97.690779,193.030115,-0.000464,0.031421,96.039511,62.168932,199.082901,19.699244,73.51785,0.700208,899599.3834,0.442173,9.002397,24.955587,4.20883,0.078595,0.075042,149.742154,100.862453,32,32,32,32,32,32,71.622226,67.408976,108.762455,100,37.844219,50.101266,57.320724,49.304672,40.189873,41.78481,26.486604,199.247929,77.245006,0.670221,198.323121,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.779966,48.028713,205.248902,164.358453,221.807752,221.637398,198.961075,14.158161,199.188156,1.727738,46.671262,46.223933,162.932336,205.025576,161.083707,199.147865,97.721358,192.906676,-0.000464,0.031383,96.148042,62.253352,198.989713,19.698972,73.520176,0.699161,899577.7894,0.440229,8.869569,24.984959,4.201545,0.08131,0.074072,149.760441,100.868102,32,32,32,32,32,32,71.614576,67.433753,108.773215,100,37.862422,50.101266,57.320724,49.363884,40.189873,41.78481,26.479636,198.961075,76.744175,0.665481,198.356953,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.813392,48.051795,205.342388,164.37079,221.884349,221.633053,199.496645,14.153166,199.145897,1.721124,46.62528,46.283751,162.893641,204.962672,161.044924,199.153301,97.677373,192.858586,-0.000463,0.031376,96.263531,62.209805,198.962692,19.698956,73.458548,0.699106,900055.6128,0.443669,9.056458,25.009217,4.200391,0.081314,0.071898,149.781168,100.879525,32,32,32,32,32,32,71.607056,67.42245,108.75318,100,38.017513,50.101266,57.320724,49.35624,40.189873,41.78481,26.469772,199.496645,76.970403,0.65891,198.364702,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.807759,48.041353,204.614814,164.38397,221.894079,221.668291,198.066179,14.147173,199.008173,1.713639,46.660956,46.136924,162.917651,204.744672,161.057709,199.071033,97.69833,192.73261,-0.000463,0.031392,96.470898,62.010725,198.823072,19.697634,73.457142,0.699985,900040.5932,0.441824,9.032311,24.936011,4.207647,0.078694,0.074504,149.802895,100.88039,32,32,32,32,32,32,71.615342,67.420788,108.740937,100,37.845007,50.101266,57.320724,49.33813,40.189873,41.78481,26.485649,198.066179,77.545266,0.670579,198.261162,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.813276,48.041353,204.746698,164.38397,221.876146,221.710791,198.682084,14.146887,199.072119,1.699282,46.71992,46.121856,162.915756,204.774486,161.040395,198.998548,97.685114,192.777379,-0.000463,0.031399,96.626186,62.200422,198.854602,19.695484,73.482908,0.700415,900218.6657,0.440323,9.020247,24.9621,4.206681,0.081869,0.073084,149.793052,100.916872,32,32,32,32,32,32,71.597925,67.395377,108.760828,100,37.827371,50.101266,57.320724,49.342408,40.189873,41.78481,26.467922,198.682084,76.711378,0.668458,198.426189,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.815051,48.054818,204.618459,164.395186,221.806992,221.742537,199.145548,14.147743,198.939283,1.698656,46.737544,46.173718,162.913583,204.787939,161.037466,198.945621,97.677713,192.77546,-0.000464,0.031424,96.772036,62.199808,198.858558,19.693914,73.458062,0.698859,900248.8055,0.443617,9.015726,24.894249,4.19226,0.078547,0.074935,149.826342,100.905492,32,32,32,32,32,32,71.584759,67.398794,108.76463,100,37.842341,50.101266,57.320724,49.339498,40.189873,41.78481,26.473596,199.145548,77.676419,0.662016,198.26486,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.719137,48.069657,204.65017,164.408365,221.708664,221.745297,198.973652,14.149456,198.909616,1.701404,46.853717,46.263796,162.959152,204.760697,161.075996,199.017578,97.693426,192.706653,-0.000463,0.031451,96.962065,62.335472,198.818339,19.692799,73.435253,0.698992,900469.7055,0.442271,9.009925,24.924134,4.194488,0.080598,0.071938,149.852609,101.005236,32,32,32,32,32,32,71.633415,67.416892,108.811908,100,37.833415,50.101266,57.320724,49.339868,40.189873,41.78481,26.467448,198.973652,76.840403,0.669574,198.312854,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.785824,48.099061,204.461011,164.42547,221.683518,221.759466,198.481981,14.146316,198.945538,1.706837,46.791686,46.155072,162.915461,204.73809,161.060026,198.924311,97.641044,192.707105,-0.000463,0.03145,97.086288,62.33364,198.691525,19.691156,73.389961,0.699037,900666.2847,0.441304,9.021525,24.93082,4.191708,0.079577,0.071532,149.802677,100.960245,32,32,32,32,32,32,71.578549,67.363832,108.776436,100,37.803346,50.101266,57.320724,49.396273,40.189873,41.78481,26.477145,198.481981,77.117981,0.661075,198.220092,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.712462,48.099061,204.538343,164.42547,221.652312,221.803588,199.429884,14.142749,198.931837,1.712727,46.901673,46.184967,162.920163,204.64586,161.051581,198.873806,97.625585,192.717576,-0.000464,0.031441,97.171268,62.121304,198.725484,19.690075,73.398543,0.700556,900803.5147,0.442674,9.137263,24.889488,4.200612,0.080338,0.071947,149.804018,100.945641,32,32,32,32,32,32,71.577528,67.341994,108.778233,100,37.773284,50.101266,57.320724,49.359101,40.189873,41.78481,26.504504,199.429884,76.829243,0.669511,198.270682,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.793333,48.126816,205.220272,164.434724,221.694901,221.768343,199.041256,14.146745,198.856402,1.705132,46.81406,46.1568,162.936825,204.647565,161.060009,198.892469,97.612431,192.617097,-0.000464,0.031432,97.222951,62.37556,198.734375,19.687754,73.397984,0.699823,901059.0099,0.443163,9.096497,24.942039,4.190992,0.081932,0.073831,149.822364,100.907307,32,32,32,32,32,32,71.573974,67.340087,108.789055,100,37.980455,50.101266,57.320724,49.387726,40.189873,41.78481,26.534339,199.041256,76.918367,0.665992,198.259628,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.761472,48.117198,204.973479,164.438369,221.736884,221.74006,199.354141,14.150027,198.747076,1.708968,46.793963,46.181362,162.949838,204.587867,161.080947,198.778081,97.648828,192.576958,-0.000463,0.031438,97.221184,62.009169,198.574988,19.684173,73.330893,0.700972,901418.987,0.441881,9.173692,24.961397,4.198891,0.080606,0.072042,149.836648,100.916749,32,32,32,32,32,32,71.598696,67.352446,108.833344,100,37.813504,50.101266,57.320724,49.359644,40.189873,41.78481,26.528629,199.354141,76.89884,0.669671,198.271036,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.774765,48.118022,204.446451,164.430798,221.73271,221.708835,199.399428,14.1486,198.848451,1.702829,46.775762,46.250595,162.950392,204.618339,161.083382,198.883731,97.664521,192.570797,-0.000462,0.031414,97.236799,62.091053,198.641108,19.680624,73.308229,0.701542,901280.3459,0.441894,9.116356,24.937129,4.205908,0.081239,0.072636,149.825646,100.906761,32,32,32,32,32,32,71.601379,67.353061,108.833367,100,37.98579,50.101266,57.320724,49.380227,40.189873,41.78481,26.531362,199.399428,77.408992,0.669434,198.083153,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.717819,48.119671,204.959329,164.407244,221.747898,221.695638,198.548359,14.148172,198.759603,1.695904,46.7854,46.139547,162.965376,204.619874,161.082234,198.751779,97.644326,192.429328,-0.000461,0.031404,97.040768,62.223106,198.503953,19.676069,73.290343,0.701887,901034.368,0.441452,9.140248,24.885779,4.203595,0.081003,0.072635,149.816044,100.96792,32,32,32,32,32,32,71.620408,67.33514,108.851521,100,38.037967,50.101266,57.320724,49.374317,40.189873,41.78481,26.535014,198.548359,77.921362,0.669321,198.204553,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.669234,48.119671,204.39162,164.407244,221.799198,221.739452,199.489123,14.147743,198.745773,1.699575,46.935444,46.243891,162.930413,204.612739,161.079148,198.718104,97.650777,192.392008,-0.000459,0.031403,96.800421,62.11176,198.482151,19.671374,73.275233,0.700581,900822.4065,0.441157,9.12709,24.867791,4.191644,0.079651,0.071688,149.817966,101.002375,32,32,32,32,32,32,71.614937,67.344627,108.870991,100,38.006119,50.101266,57.320724,49.407628,40.189873,41.78481,26.539625,199.489123,78.261884,0.663468,198.113444,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.715876,48.156769,204.204101,164.395747,221.746829,221.765342,199.386682,14.148457,198.640906,1.687891,46.953309,46.210655,162.935567,204.43629,161.082433,198.656559,97.639188,192.389293,-0.000458,0.031423,96.763284,62.213264,198.492654,19.665645,73.242995,0.702652,900942.4996,0.443598,9.188663,24.835264,4.207071,0.079687,0.072846,149.812705,101.018855,32,32,32,32,32,32,71.622698,67.329117,108.892487,100,37.973653,50.101266,57.320724,49.439286,40.189873,41.78481,26.54271,199.386682,77.651321,0.660892,198.175993,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.744125,48.169685,204.905524,164.38425,221.720016,221.787023,199.309762,14.151168,198.598345,1.682692,46.954135,46.215965,162.953966,204.449471,161.080197,198.821923,97.652428,192.306467,-0.000459,0.031392,96.664054,61.994628,198.518534,19.65987,73.274584,0.702188,901170.3127,0.442082,9.239831,24.814899,4.199606,0.078858,0.074378,149.814586,101.033248,32,32,32,32,32,32,71.647154,67.350784,108.927393,100,37.733777,50.101266,57.320724,49.416083,40.189873,41.78481,26.587166,199.309762,78.429044,0.657446,198.282995,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.72917,48.173807,204.801824,164.381446,221.754318,221.784737,199.289394,14.149884,198.568786,1.679289,46.948003,46.124366,162.900625,204.407127,161.041397,198.626694,97.608841,192.32167,-0.000459,0.031431,96.603052,62.03647,198.461939,19.653787,73.315748,0.701628,901356.2153,0.441937,9.227808,24.825476,4.191736,0.079439,0.075408,149.773354,101.01304,32,32,32,32,32,32,71.628433,67.327389,108.895057,100,37.957229,50.101266,57.320724,49.402891,40.189873,41.78481,26.609935,199.289394,76.980013,0.661796,198.137362,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.679553,48.197165,204.134177,164.373595,221.746929,221.766182,198.932252,14.146031,198.611513,1.681131,46.912341,46.116127,162.90483,204.329006,161.048995,198.584704,97.628066,192.316021,-0.000459,0.031432,96.909807,62.281734,198.499039,19.646219,73.278371,0.702742,901378.3715,0.441883,9.210989,24.78135,4.203697,0.080749,0.075402,149.770634,100.975341,32,32,32,32,32,32,71.631833,67.333304,108.897377,100,37.755107,50.101266,57.320724,49.41759,40.189873,41.78481,26.628139,198.932252,77.020725,0.656557,198.302507,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.656495,48.197165,204.106715,164.373595,221.692916,221.72369,199.099061,14.13861,198.513711,1.675896,46.930363,46.167021,162.907179,204.387019,161.056613,198.614443,97.572423,192.230408,-0.00046,0.031449,97.215929,62.261245,198.255691,19.640584,73.314846,0.702292,901588.2305,0.442079,9.23085,24.830607,4.202859,0.079847,0.074014,149.819869,100.984361,32,32,32,32,32,32,71.658032,67.350063,108.912668,100,37.7035,50.101266,57.320724,49.448349,40.189873,41.78481,26.66387,199.099061,76.914058,0.668862,198.342791,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.67008,48.182051,204.013804,164.37724,221.720663,221.727505,199.00302,14.151311,198.55387,1.696007,46.823881,46.229915,162.918888,204.372728,161.048798,198.602208,97.606072,192.209155,-0.000459,0.031447,97.414509,62.077756,198.330228,19.634419,73.315766,0.701668,901577.5527,0.443365,9.306455,24.809276,4.193428,0.079735,0.076005,149.833452,100.937007,32,32,32,32,32,32,71.666818,67.336832,108.914547,100,37.898266,50.101266,57.320724,49.466232,40.189873,41.78481,26.662567,199.00302,76.242335,0.667575,198.514584,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.691405,48.170509,204.100162,164.389297,221.744729,221.736273,199.214707,14.149884,198.532176,1.697187,46.823526,46.034375,162.922085,204.315519,161.058018,198.514891,97.640693,192.254414,-0.000459,0.031428,97.322232,62.078125,198.300575,19.628565,73.305921,0.701407,901670.6912,0.443142,9.33075,24.832985,4.19485,0.078431,0.073675,149.81945,100.93507,32,32,32,32,32,32,71.679458,67.353284,108.93763,100,37.630401,50.101266,57.320724,49.462213,40.189873,41.78481,26.674533,199.214707,77.752489,0.668585,198.131933,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.716996,48.140281,204.02407,164.380044,221.894526,221.629129,199.587879,14.147315,198.311909,1.709598,46.970686,46.179787,162.945518,204.172758,161.043908,198.53351,97.58173,192.166308,-0.00046,0.031403,96.98607,62.12538,198.204843,19.61572,73.233277,0.701017,901305.1365,0.442524,9.267317,24.77367,4.191708,0.08011,0.072288,149.796363,100.946787,32,32,32,32,32,32,71.679653,67.368881,108.938528,100,37.597751,50.101266,57.320724,49.415564,40.189873,41.78481,26.651675,199.587879,76.662155,0.660927,198.268676,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.673247,48.181776,203.980931,164.379203,221.686027,221.556373,199.292817,14.148314,198.294113,1.691742,47.019927,46.1457,162.921869,204.189624,161.043515,198.381309,97.519929,192.163879,-0.000458,0.031423,97.08133,62.087501,198.170436,19.599357,73.181511,0.700809,900985.9922,0.441189,9.210139,24.799762,4.187944,0.081277,0.07321,149.786181,100.946471,32,32,32,32,32,32,71.673422,67.340557,108.923531,100,37.481187,50.101266,57.320724,49.503641,40.189873,41.78481,26.696621,199.292817,77.080731,0.669464,198.221194,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.63692,48.202936,204.559773,164.371912,221.615562,221.510813,198.647791,14.147458,198.336241,1.690165,46.97537,46.141595,162.930692,204.123334,161.045592,198.356984,97.513034,192.065568,-0.000458,0.031375,97.138847,62.005293,198.174964,19.589809,73.1558,0.701797,901229.2706,0.444322,9.332306,24.846827,4.192892,0.081855,0.072929,149.766735,100.924386,32,32,32,32,32,32,71.671154,67.335363,108.899259,100,37.446644,50.101266,57.320724,49.532201,40.189873,41.78481,26.725355,198.647791,76.72665,0.668016,198.341256,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.554254,48.194142,203.83923,164.380605,221.597906,221.459601,199.693147,14.145175,198.308461,1.6962,46.956949,46.018458,162.918689,204.043021,161.038448,198.40995,97.503199,191.91751,-0.000457,0.031388,97.098273,62.094489,198.097301,19.583045,73.207511,0.701609,901136.3174,0.442189,9.297708,24.860656,4.190822,0.081689,0.073778,149.736145,100.916588,32,32,32,32,32,32,71.666599,67.325789,108.879226,100,37.668892,50.101266,57.320724,49.512472,40.189873,41.78481,26.760878,199.693147,76.887571,0.666118,198.267614,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.619052,48.194142,204.542558,164.380605,221.580639,221.404493,199.818374,14.151882,198.237372,1.68662,46.919101,46.090952,162.920604,204.021264,161.039991,198.303061,97.505885,192.01351,-0.000455,0.031312,96.874991,62.138931,198.168456,19.576335,73.172298,0.703592,901094.3621,0.443927,9.357151,24.830858,4.205854,0.079814,0.074989,149.72424,100.906451,32,32,32,32,32,32,71.65836,67.335823,108.864018,100,37.393026,50.101266,57.320724,49.566406,40.189873,41.78481,26.766427,199.818374,77.08376,0.670847,198.299321,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.63088,48.195791,203.852218,164.391541,221.498758,221.338536,198.449513,14.145746,198.237446,1.698961,46.92073,46.070684,162.938018,203.946095,161.043911,198.230756,97.536766,191.885433,-0.000455,0.031233,96.765731,62.21872,198.113862,19.569258,73.163842,0.702229,901027.3328,0.442323,9.435554,24.785408,4.198174,0.07891,0.075677,149.706314,100.895577,32,32,32,32,32,32,71.679656,67.321847,108.867926,100,37.387573,50.101266,57.320724,49.537003,40.189873,41.78481,26.781796,198.449513,76.150362,0.668619,198.608251,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.614595,48.196066,204.485915,164.380044,221.441522,221.269057,199.399822,14.145032,198.137199,1.698688,46.949321,46.081503,162.907988,203.901213,161.023962,198.161102,97.472655,191.879333,-0.000454,0.031151,96.81832,61.854867,197.974953,19.561775,73.117503,0.703258,900693.1711,0.441283,9.367196,24.818573,4.207045,0.080841,0.075096,149.683304,100.849314,32,32,32,32,32,32,71.634077,67.322239,108.842313,100,37.349493,50.101266,57.320724,49.536882,40.189873,41.78481,26.795718,199.399822,75.987944,0.667573,198.718754,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.594773,48.20486,203.641251,164.375838,221.338797,221.177555,199.242631,14.147601,198.254011,1.690359,46.907348,46.098042,162.90088,203.841129,161.039397,198.076967,97.477457,191.824767,-0.000454,0.031173,96.929091,61.997758,198.102338,19.553766,73.100338,0.701342,900278.2536,0.444077,9.356372,24.739858,4.191827,0.081424,0.074817,149.658194,100.806845,32,32,32,32,32,32,71.640311,67.314352,108.883968,100,37.528549,50.101266,57.320724,49.552416,40.189873,41.78481,26.809946,199.242631,76.350662,0.673837,198.465804,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.649985,48.20486,203.785859,164.375838,221.271126,221.100862,198.506453,14.151311,198.190221,1.698153,46.837245,46.103539,162.904119,203.880664,161.013693,198.106427,97.447146,191.869777,-0.000452,0.031114,97.040901,61.913583,197.893779,19.546036,73.075655,0.703279,900288.9976,0.441986,9.373817,24.80169,4.206266,0.081253,0.073777,149.628381,100.812684,32,32,32,32,32,32,71.63519,67.302127,108.881817,100,37.234687,50.101266,57.320724,49.570392,40.189873,41.78481,26.833296,198.506453,76.319595,0.676713,198.467063,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.60617,48.184524,203.669566,164.360415,221.158851,221.046255,198.765539,14.15231,198.180597,1.693167,46.681449,46.042487,162.91472,203.95495,161.051388,198.215644,97.451736,191.9173,-0.000453,0.031038,96.951488,62.029421,197.914846,19.537664,73.126627,0.701404,899951.0052,0.442363,9.403516,24.776501,4.1906,0.081996,0.073424,149.634244,100.82887,32,32,32,32,32,32,71.631571,67.316389,108.860551,100,37.495744,50.101266,57.320724,49.545302,40.189873,41.78481,26.827761,198.765539,76.233806,0.671544,198.653687,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.599891,48.135609,203.799357,164.315831,221.05462,220.939914,198.610658,14.148457,198.140134,1.692385,46.554542,46.060888,162.891542,203.874539,161.024773,198.184248,97.419837,191.98919,-0.000454,0.03097,96.953741,62.083233,197.933999,19.529362,73.158072,0.701051,899680.0089,0.443291,9.345304,24.82363,4.188817,0.081311,0.07221,149.612434,100.828323,32,32,32,32,32,32,71.633728,67.303156,108.813569,100,37.178885,50.101266,57.320724,49.578189,40.189873,41.78481,26.840079,198.610658,76.081251,0.671253,198.604081,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.657644,48.121594,203.677097,164.272368,220.883568,220.822302,198.402479,14.146316,198.054313,1.693859,46.648653,46.099356,162.884098,203.864546,161.028216,198.168254,97.4331,191.85711,-0.000454,0.030926,96.788553,62.064266,197.967427,19.509975,73.125545,0.700258,899023.5158,0.443156,9.328868,24.895539,4.193412,0.080431,0.072196,149.591524,100.866366,32,32,32,32,32,32,71.619712,67.286987,108.771097,100,37.119807,50.101266,57.320724,49.535507,40.189873,41.78481,26.793343,198.402479,75.709807,0.673353,198.890705,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.637602,48.087244,204.418206,164.268443,220.8745,220.781708,198.970067,14.146174,198.022137,1.684435,46.606619,45.998827,162.834741,203.936708,161.017096,198.143664,97.448309,191.794773,-0.000452,0.030886,96.600466,62.101205,198.029447,19.496724,73.184126,0.699155,898354.192,0.442784,9.253968,24.832941,4.185922,0.080796,0.074895,149.560288,100.833466,32,32,32,32,32,32,71.580957,67.297986,108.726179,100,37.238229,50.101266,57.320724,49.627366,40.189873,41.78481,26.761709,198.970067,77.860996,0.675291,198.16667,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.604465,48.064161,203.763777,164.263676,220.925715,220.760769,198.551225,14.149884,198.110671,1.687098,46.565163,46.08668,162.869944,203.984913,161.05689,198.055944,97.464068,191.73988,-0.000452,0.030852,96.658962,62.094134,197.964631,19.489809,73.122227,0.700089,898261.8647,0.44204,9.351679,24.81015,4.194352,0.078918,0.074814,149.586221,100.88721,32,32,32,32,32,32,71.577579,67.326644,108.770721,100,37.255315,50.101266,57.320724,49.592486,40.189873,41.78481,26.760178,198.551225,76.310382,0.660602,198.36903,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.577722,48.040529,203.660804,164.250497,220.887509,220.768246,198.136845,14.146745,198.16686,1.687491,46.517435,45.98819,162.841944,203.868737,161.016797,198.187425,97.412793,191.80726,-0.000451,0.030869,96.513094,62.095895,198.005381,19.483078,73.182954,0.700407,898055.8883,0.441599,9.240739,24.79444,4.202884,0.081292,0.071785,149.549122,100.854542,32,32,32,32,32,32,71.54128,67.315971,108.751438,100,36.977686,50.101266,57.320724,49.617782,40.189873,41.78481,26.732905,198.136845,76.870568,0.658336,198.344758,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.646103,48.040529,203.783198,164.250497,220.873953,220.763438,198.342997,14.15074,198.163337,1.687673,46.571544,46.04043,162.848797,203.905286,161.016522,198.134867,97.40943,191.930911,-0.000451,0.030866,96.264028,62.084209,198.078393,19.477506,73.106956,0.69974,897890.4378,0.442795,9.252596,24.758165,4.192285,0.081913,0.073459,149.573314,100.92367,32,32,32,32,32,32,71.546362,67.310671,108.733031,100,36.908101,50.101266,57.320724,49.64054,40.189873,41.78481,26.702855,198.342997,76.76226,0.670505,198.311516,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.635028,48.057017,203.668831,164.248534,220.790893,220.791085,198.364386,14.139895,198.089732,1.695093,46.67846,46.055249,162.883426,203.869902,161.03807,198.264835,97.44448,191.892641,-0.000451,0.030866,96.26051,62.154551,197.971936,19.471421,73.169106,0.69922,898109.4795,0.443978,9.257175,24.834624,4.192473,0.079034,0.075056,149.583659,100.90093,32,32,32,32,32,32,71.567615,67.335777,108.764077,100,36.896282,50.101266,57.320724,49.608374,40.189873,41.78481,26.711495,198.364386,77.364637,0.665678,198.237677,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.598518,48.057017,203.694478,164.249095,220.769367,220.780635,198.788499,14.149313,198.139683,1.687905,46.497084,46.16278,162.874742,203.906476,161.013199,198.086828,97.391893,191.822398,-0.000451,0.030846,96.351426,61.94491,197.966834,19.463948,73.101853,0.699374,898001.4145,0.442815,9.185065,24.884183,4.189096,0.080452,0.071859,149.573075,100.889781,32,32,32,32,32,32,71.560925,67.321978,108.747469,100,36.835182,50.101266,57.320724,49.620574,40.189873,41.78481,26.703716,198.788499,76.963749,0.66607,198.240548,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.590754,48.001783,203.79649,164.216008,220.79323,220.793684,199.464052,14.148172,198.112391,1.685155,46.501012,46.160339,162.847593,203.806529,161.015315,198.129853,97.390794,191.832847,-0.00045,0.03089,96.31071,61.882183,198.018556,19.454877,73.169431,0.69989,898262.7009,0.442357,9.251724,24.861179,4.191372,0.079715,0.074288,149.528691,100.869065,32,32,32,32,32,32,71.565327,67.311,108.727726,100,36.778432,50.101266,57.320724,49.626146,40.189873,41.78481,26.6565,199.464052,77.452608,0.66477,198.241925,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
48.773052,48.022392,203.81727,164.235355,220.741866,220.756575,199.844638,14.151739,198.220886,1.675076,46.398648,46.040616,162.86112,203.933603,161.016841,198.251254,97.40831,191.868083,-0.000453,0.030832,96.109205,61.893102,198.044639,19.449027,73.176769,0.699503,898174.4535,0.440895,9.204678,24.866183,4.194141,0.080298,0.073204,149.540318,100.883312,32,32,32,32,32,32,71.609667,67.34932,108.741055,100,36.714537,50.101266,57.320724,49.656659,40.189873,41.78481,26.628518,199.844638,76.908703,0.66082,198.357543,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.35,0,0.15,1.2,0,-0.0561,0.37,0
