OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 8, 2020
11:28:46 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.751793,48.832270,152.021089,139.889315,171.916367,169.341331,149.054240,14.143462,147.271124,1.129995,48.510914,47.160793,138.595637,151.082264,137.069455,147.141404,77.468868,143.149262,-0.000471,0.030867,97.556718,65.132332,147.508211,15.337021,43.760452,0.696958,751829.775952,0.440844,8.769871,24.604257,3.053570,0.066132,0.063584,128.698673,95.605913,72.699231,32.000000,32.000000,32.000000,32.000000,32.000000,71.655096,62.048596,96.015891,65.385218,25.806047,50.101266,78.481013,48.102814,31.354430,25.589241,13.224790,149.054240,44.131067,0.695771,149.008888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776081,48.868823,152.012331,139.912773,171.958520,169.354351,148.848355,14.145032,147.357354,1.135793,48.549690,47.080007,138.579775,150.973905,137.063961,147.172310,77.459281,143.159320,-0.000472,0.030909,97.537808,65.002400,147.484491,15.334434,43.704215,0.696159,751823.676976,0.441129,8.743139,24.597600,3.050876,0.069110,0.062814,128.688451,95.611023,72.772069,32.000000,32.000000,32.000000,32.000000,32.000000,71.669896,62.053932,95.996438,65.385218,25.833985,50.101266,78.481013,48.140790,31.354430,25.589241,13.224123,148.848355,43.768980,0.694303,149.138707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754865,48.868823,151.931901,139.912773,171.935143,169.358201,148.707795,14.141322,147.333541,1.140226,48.570234,47.114307,138.577308,151.087322,137.051859,147.149531,77.456229,143.127206,-0.000473,0.030934,97.493675,65.175114,147.490733,15.330587,43.728664,0.697565,751914.089508,0.441835,8.821466,24.554275,3.055590,0.067308,0.060870,128.660704,95.589102,72.685278,32.000000,32.000000,32.000000,32.000000,32.000000,71.632865,62.026529,95.995463,65.385218,25.828437,50.101266,78.481013,48.124714,31.354430,25.589241,13.258207,148.707795,43.332554,0.691707,149.381350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797110,48.894932,151.884079,139.911655,171.931167,169.359851,148.975682,14.148457,147.259448,1.143426,48.601928,47.188692,138.583278,151.004321,137.065930,147.110870,77.448805,143.191639,-0.000472,0.030951,97.473670,65.267031,147.514185,15.325608,43.736976,0.698200,752058.276491,0.442285,8.832862,24.568542,3.053923,0.064904,0.061037,128.639703,95.599554,72.918575,32.000000,32.000000,32.000000,32.000000,32.000000,71.654205,62.032615,96.003495,65.385218,25.837152,50.101266,78.481013,48.134801,31.354430,25.589241,13.258466,148.975682,44.009344,0.697167,149.068408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739058,48.908125,152.063605,139.902998,171.954594,169.357811,148.913296,14.152167,147.334254,1.142235,48.487387,47.255428,138.575124,151.029789,137.050056,147.135930,77.443936,143.080264,-0.000472,0.030961,97.454148,65.176158,147.492116,15.321170,43.708849,0.697805,752106.342103,0.442923,8.854836,24.556648,3.053609,0.069550,0.062448,128.605186,95.577462,73.134598,32.000000,32.000000,32.000000,32.000000,32.000000,71.627200,62.042162,96.018054,65.385218,25.794643,50.101266,78.481013,48.108680,31.354430,25.589241,13.287842,148.913296,43.485074,0.704184,149.309989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717517,48.872396,151.834044,139.893224,171.987597,169.359567,148.942649,14.139609,147.180976,1.150510,48.399323,47.061264,138.580587,150.970609,137.057841,146.972780,77.452486,143.184587,-0.000472,0.030972,97.414893,65.025728,147.520021,15.317009,43.703458,0.696912,752151.946065,0.441747,8.837198,24.594058,3.050058,0.068844,0.063691,128.616761,95.571739,73.040401,32.000000,32.000000,32.000000,32.000000,32.000000,71.649650,62.009994,96.005086,65.385218,25.838353,50.101266,78.481013,48.140018,31.354430,25.589241,13.306530,148.942649,43.926133,0.692599,149.148188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788210,48.872396,152.026962,139.893224,172.031341,169.350092,149.000871,14.145032,147.267300,1.152882,48.444648,47.267947,138.581861,150.993372,137.066436,146.972172,77.450084,143.053050,-0.000471,0.030982,97.487702,65.228158,147.510270,15.312611,43.724932,0.698984,752246.807071,0.442516,8.910514,24.547088,3.057227,0.065952,0.063021,128.601281,95.540380,73.036267,32.000000,32.000000,32.000000,32.000000,32.000000,71.639426,62.027720,96.026086,65.385218,25.795576,50.101266,78.481013,48.150769,31.354430,25.589241,13.274237,149.000871,44.052184,0.702581,148.998345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872926,48.860028,151.839522,139.876748,172.048486,169.337944,148.984981,14.146316,147.239983,1.146663,48.340504,47.144805,138.555194,150.977643,137.057821,147.030499,77.449175,143.188519,-0.000471,0.030996,97.529585,65.174391,147.490833,15.308613,43.725852,0.698371,752173.197924,0.442602,8.897109,24.587096,3.053935,0.067763,0.060354,128.573225,95.535461,72.781823,32.000000,32.000000,32.000000,32.000000,32.000000,71.646729,62.003688,96.033651,65.385218,25.806188,50.101266,78.481013,48.108844,31.354430,25.589241,13.262387,148.984981,43.907580,0.694830,149.089769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692100,48.832820,151.830884,139.862785,171.992577,169.284654,149.030096,14.144319,147.186993,1.137865,48.587351,47.021791,138.579127,150.871605,137.062156,147.028990,77.439564,143.017240,-0.000472,0.031002,97.543426,65.007731,147.434667,15.302713,43.713825,0.697734,752061.055833,0.441706,8.823874,24.528270,3.053473,0.070981,0.063382,128.566087,95.576403,73.316979,32.000000,32.000000,32.000000,32.000000,32.000000,71.633168,62.005471,96.021021,65.385218,25.850080,50.101266,78.481013,48.054770,31.354430,25.589241,13.233304,149.030096,43.487976,0.692551,149.240123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742068,48.867999,151.764205,139.859434,171.996258,169.270865,148.928080,14.148457,147.153214,1.130933,48.672702,47.084894,138.559036,150.912714,137.032395,147.023513,77.441144,143.069698,-0.000474,0.030975,97.546559,64.965803,147.437011,15.298186,43.709498,0.695616,751896.151796,0.440873,8.723850,24.592236,3.044528,0.066579,0.063400,128.573019,95.561434,73.014593,32.000000,32.000000,32.000000,32.000000,32.000000,71.634717,61.991118,96.038270,65.385218,25.809937,50.101266,78.481013,48.157875,31.354430,25.589241,13.228438,148.928080,43.680469,0.692737,149.216834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672123,48.928737,151.805603,139.875352,171.965232,169.254368,148.849127,14.139324,147.163366,1.127037,48.713561,47.180533,138.575401,150.910615,137.056882,146.988303,77.458264,142.950704,-0.000474,0.030963,97.565596,65.178834,147.388719,15.294566,43.714817,0.698173,751817.739387,0.442349,8.883885,24.522112,3.055433,0.065035,0.059725,128.610176,95.546783,73.443554,32.000000,32.000000,32.000000,32.000000,32.000000,71.667255,62.008532,96.059461,65.385218,25.839358,50.101266,78.481013,48.129001,31.354430,25.589241,13.261133,148.849127,43.664801,0.701799,149.222420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768489,48.928737,151.766170,139.875352,171.872832,169.254169,148.865678,14.152881,147.064478,1.136671,48.574285,47.000789,138.560813,150.832401,137.032634,146.980347,77.450299,143.099914,-0.000474,0.030954,97.483115,65.269658,147.410434,15.290905,43.710454,0.697247,751777.461028,0.442165,8.867270,24.544961,3.051023,0.068343,0.060500,128.594103,95.480564,73.251302,32.000000,32.000000,32.000000,32.000000,32.000000,71.645327,61.962472,96.031934,65.385218,25.802029,50.101266,78.481013,48.168962,31.354430,25.589241,13.326126,148.865678,43.305184,0.697710,149.480721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788386,48.948251,151.767094,139.883171,171.794080,169.225231,149.055722,14.152453,147.174207,1.124710,48.547108,47.062900,138.547599,150.892826,137.008607,147.006811,77.406187,142.923675,-0.000475,0.030962,97.435845,64.859207,147.305584,15.287452,43.691630,0.698426,751855.207872,0.443125,9.000519,24.472420,3.056153,0.067111,0.061491,128.562529,95.460717,73.359745,32.000000,32.000000,32.000000,32.000000,32.000000,71.633577,61.961059,96.016528,65.385218,25.816090,50.101266,78.481013,48.113562,31.354430,25.589241,13.354824,149.055722,43.840597,0.699226,149.097283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726710,48.936982,151.843770,139.883729,171.739321,169.181053,148.777202,14.145032,147.037344,1.121444,48.543302,46.940311,138.570220,150.771223,137.038208,146.879927,77.421814,143.000324,-0.000474,0.030984,97.461426,65.019553,147.332101,15.284771,43.661501,0.696904,751781.349898,0.442122,8.900638,24.549874,3.049443,0.064741,0.061148,128.609930,95.492141,72.809945,32.000000,32.000000,32.000000,32.000000,32.000000,71.650906,61.953034,96.055179,65.385218,25.781615,50.101266,78.481013,48.100421,31.354430,25.589241,13.366391,148.777202,43.683408,0.703426,149.098424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664988,48.927363,151.637062,139.879261,171.741510,169.126721,148.955427,14.139467,147.145204,1.129624,48.479351,47.045040,138.554192,150.787578,137.046416,146.932707,77.434065,142.970925,-0.000475,0.030987,97.418173,65.157087,147.242835,15.281756,43.662745,0.696839,751811.600341,0.441311,8.899547,24.511902,3.048243,0.068943,0.061449,128.616842,95.504546,73.356047,32.000000,32.000000,32.000000,32.000000,32.000000,71.664286,61.975785,96.060329,65.385218,25.789232,50.101266,78.481013,48.133873,31.354430,25.589241,13.365392,148.955427,43.708056,0.694471,149.162507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780020,48.927363,151.756598,139.879261,171.710945,169.085586,148.924890,14.141464,147.025931,1.137353,48.542700,47.034206,138.572665,150.745244,137.046436,146.962249,77.437680,142.914972,-0.000473,0.030992,97.410494,65.318683,147.216769,15.278768,43.661321,0.698346,751607.330697,0.442617,8.952168,24.531983,3.053566,0.065845,0.063328,128.604715,95.490360,72.843530,32.000000,32.000000,32.000000,32.000000,32.000000,71.668034,61.964077,96.060244,65.385218,25.739555,50.101266,78.481013,48.168821,31.354430,25.589241,13.365084,148.924890,43.576794,0.697996,149.117149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738859,48.906201,151.697416,139.859154,171.682764,169.069402,148.805449,14.142035,147.038433,1.139418,48.504882,47.156930,138.557346,150.894841,137.049961,146.840912,77.412420,142.948355,-0.000473,0.030995,97.391538,65.041876,147.316704,15.274676,43.681298,0.698138,751370.137754,0.442543,9.006546,24.506038,3.053198,0.069015,0.061620,128.565697,95.497039,72.492527,32.000000,32.000000,32.000000,32.000000,32.000000,71.645734,61.968329,96.059671,65.385218,25.773026,50.101266,78.481013,48.102553,31.354430,25.589241,13.352086,148.805449,43.279833,0.697414,149.416913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696506,48.912522,151.760547,139.862226,171.669388,169.061530,149.091894,14.142463,147.030526,1.147941,48.457624,47.095794,138.548464,150.712545,137.023342,146.867416,77.416640,142.882834,-0.000474,0.030980,97.367658,64.947721,147.324148,15.269237,43.671760,0.696779,751053.634503,0.441390,8.887323,24.476354,3.048544,0.068996,0.061412,128.571239,95.538237,72.611344,32.000000,32.000000,32.000000,32.000000,32.000000,71.636165,61.972056,96.074674,65.385218,25.715178,50.101266,78.481013,48.126107,31.354430,25.589241,13.365976,149.091894,43.970200,0.698131,149.272263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685422,48.896856,151.720372,139.861668,171.646907,169.059707,148.758212,14.148885,147.009163,1.146021,48.459472,47.106277,138.546157,150.827587,137.016408,146.865526,77.395407,142.924352,-0.000475,0.030979,97.366207,64.980607,147.292227,15.265954,43.646536,0.696716,751059.730519,0.442082,8.908797,24.517170,3.049877,0.068750,0.062427,128.552343,95.535163,72.487322,32.000000,32.000000,32.000000,32.000000,32.000000,71.647347,61.971637,96.074822,65.385218,25.761374,50.101266,78.481013,48.150604,31.354430,25.589241,13.372457,148.758212,43.749526,0.703179,149.152082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758569,48.893833,151.703039,139.863064,171.590118,169.020436,149.069830,14.136470,147.000344,1.145448,48.493529,47.125212,138.548077,150.684794,137.022183,146.765428,77.416597,142.877003,-0.000475,0.031014,97.344030,65.172876,147.156301,15.261453,43.660059,0.697735,751068.950277,0.441638,8.959017,24.482418,3.053747,0.064427,0.060433,128.544387,95.499116,72.717430,32.000000,32.000000,32.000000,32.000000,32.000000,71.635749,61.980851,96.069799,65.385218,25.714194,50.101266,78.481013,48.157467,31.354430,25.589241,13.361468,149.069830,43.216655,0.692999,149.528006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730237,48.893833,151.592263,139.863064,171.484165,168.966945,149.079219,14.144461,146.965514,1.137574,48.518636,47.109325,138.535026,150.752658,137.034530,146.770323,77.400297,142.953393,-0.000474,0.031040,97.337781,65.080240,147.245219,15.256536,43.662258,0.698099,751107.038123,0.442714,8.954846,24.522998,3.053619,0.068638,0.062751,128.539090,95.458976,72.686691,32.000000,32.000000,32.000000,32.000000,32.000000,71.648194,61.972913,96.070349,65.385218,25.732505,50.101266,78.481013,48.116608,31.354430,25.589241,13.362490,149.079219,43.569816,0.696456,149.413018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651565,48.895757,151.648349,139.850497,171.460337,168.910744,148.982148,14.148172,146.955333,1.129950,48.611563,47.037989,138.530573,150.791702,137.033536,146.761973,77.414172,142.802187,-0.000474,0.031027,97.354465,64.818498,147.240445,15.250982,43.659987,0.696559,750779.634680,0.440961,8.876008,24.479743,3.048782,0.072356,0.064023,128.529662,95.444769,72.972937,32.000000,32.000000,32.000000,32.000000,32.000000,71.635115,61.984400,96.081517,65.385218,25.713875,50.101266,78.481013,48.131454,31.354430,25.589241,13.368273,148.982148,43.860773,0.703706,149.113373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.613034,48.919118,151.525816,139.861388,171.391282,168.858574,149.232070,14.143177,146.887251,1.134108,48.596050,47.191208,138.558230,150.667127,137.014253,146.671741,77.438154,142.817435,-0.000476,0.031018,97.297825,64.858916,147.123523,15.246280,43.672950,0.696261,750625.171589,0.441073,8.905363,24.531640,3.048292,0.069663,0.061726,128.535613,95.415887,72.945103,32.000000,32.000000,32.000000,32.000000,32.000000,71.652070,62.011186,96.089293,65.385218,25.693840,50.101266,78.481013,48.176682,31.354430,25.589241,13.372367,149.232070,43.845267,0.697739,149.321516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686278,48.921866,151.596748,139.865857,171.269848,168.797878,149.202193,14.144889,146.927535,1.136033,48.511781,47.045428,138.535204,150.656407,137.023153,146.759832,77.389106,142.833186,-0.000479,0.031032,97.192572,64.968770,147.169452,15.241408,43.663665,0.697469,750415.739839,0.441992,8.988865,24.447292,3.054251,0.066941,0.060205,128.521911,95.417795,72.919400,32.000000,32.000000,32.000000,32.000000,32.000000,71.648387,62.015838,96.080733,65.385218,25.639995,50.101266,78.481013,48.201037,31.354430,25.589241,13.402512,149.202193,44.054492,0.694276,149.199092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618288,48.921866,151.459763,139.865857,171.230010,168.760904,149.025150,14.133187,146.904065,1.146032,48.451278,46.898253,138.530873,150.686092,137.029598,146.654091,77.390318,142.795202,-0.000480,0.031019,97.206545,64.905121,147.210287,15.236816,43.642281,0.697161,750199.940346,0.441525,9.052216,24.430418,3.054153,0.066093,0.059923,128.513731,95.443560,72.750713,32.000000,32.000000,32.000000,32.000000,32.000000,71.644963,62.023266,96.082322,65.385218,25.648458,50.101266,78.481013,48.160710,31.354430,25.589241,13.412866,149.025150,44.280106,0.694421,149.081862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618624,48.904827,151.630117,139.865577,171.168409,168.771610,149.140225,14.147030,146.892739,1.151002,48.445468,47.002411,138.548253,150.672780,137.006951,146.691240,77.383846,142.678942,-0.000481,0.031019,97.225441,64.962906,147.018386,15.231372,43.659193,0.696273,750015.937367,0.440736,8.978967,24.486809,3.051079,0.066096,0.063161,128.516165,95.463810,72.990499,32.000000,32.000000,32.000000,32.000000,32.000000,71.622686,62.025867,96.081220,65.385218,25.588286,50.101266,78.481013,48.218572,31.354430,25.589241,13.405087,149.140225,43.847954,0.690096,149.375607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591978,48.888336,151.435702,139.867253,171.172368,168.771653,148.934636,14.145888,146.905162,1.159797,48.479616,46.909167,138.558530,150.628288,137.055385,146.776314,77.406358,142.760726,-0.000482,0.031009,97.273713,64.677199,147.091482,15.225635,43.638819,0.696903,749918.603360,0.441834,9.049511,24.467887,3.052499,0.066691,0.061428,128.534714,95.493921,72.851342,32.000000,32.000000,32.000000,32.000000,32.000000,71.633757,62.059686,96.114128,65.385218,25.587440,50.101266,78.481013,48.205371,31.354430,25.589241,13.393648,148.934636,43.561541,0.686865,149.554167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608035,48.893558,151.519866,139.865298,171.199057,168.754889,148.909603,14.144604,146.847982,1.162704,48.652070,46.925913,138.546007,150.660702,137.037829,146.767369,77.383652,142.713245,-0.000483,0.030999,97.298415,64.946921,147.171614,15.221505,43.685698,0.697335,749946.497881,0.441497,9.032122,24.420134,3.055911,0.068479,0.061816,128.559112,95.448713,73.042770,32.000000,32.000000,32.000000,32.000000,32.000000,71.627720,62.057350,96.080627,65.385218,25.547259,50.101266,78.481013,48.221493,31.354430,25.589241,13.396685,148.909603,43.824550,0.694333,149.391932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574271,48.938906,151.421354,139.882612,171.284705,168.741104,149.055735,14.142606,146.842716,1.163284,48.675794,46.956565,138.564841,150.677516,137.056702,146.757874,77.403025,142.670927,-0.000484,0.030975,97.350027,64.920420,147.053610,15.216559,43.646536,0.697222,749868.593764,0.442350,9.043299,24.435771,3.053633,0.067673,0.060776,128.547107,95.495087,73.397200,32.000000,32.000000,32.000000,32.000000,32.000000,71.656707,62.061536,96.094761,65.385218,25.564212,50.101266,78.481013,48.215743,31.354430,25.589241,13.405546,149.055735,43.213806,0.698459,149.655386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539707,48.938906,151.463686,139.882612,171.285705,168.735017,149.082685,14.147315,146.746911,1.160426,48.719590,46.973295,138.531901,150.561664,137.024465,146.646054,77.374063,142.696367,-0.000484,0.030957,97.358653,64.862238,147.197331,15.212031,43.621149,0.696525,749859.839029,0.442228,9.031846,24.436330,3.054341,0.064006,0.059830,128.539173,95.496127,73.365051,32.000000,32.000000,32.000000,32.000000,32.000000,71.631989,62.043655,96.075267,65.385218,25.511756,50.101266,78.481013,48.238410,31.354430,25.589241,13.457745,149.082685,43.756143,0.694318,149.457747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553817,48.976284,151.473265,139.873397,171.244123,168.710503,148.930309,14.145460,146.777253,1.161047,48.839195,47.003440,138.556100,150.440555,137.036386,146.614211,77.373609,142.686024,-0.000484,0.030929,97.360611,64.919681,147.068375,15.208564,43.620356,0.697281,749871.063944,0.442148,9.112260,24.397215,3.054434,0.066191,0.063263,128.524367,95.512602,73.188794,32.000000,32.000000,32.000000,32.000000,32.000000,71.640250,62.055781,96.065965,65.385218,25.491473,50.101266,78.481013,48.262979,31.354430,25.589241,13.506117,148.930309,43.483793,0.704263,149.490831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533475,49.018060,151.420838,139.886522,171.176187,168.676969,149.083068,14.151311,146.784575,1.169896,48.782099,46.967544,138.543210,150.576783,137.032716,146.634404,77.371943,142.626905,-0.000484,0.030892,97.359790,65.049682,146.873214,15.203287,43.621113,0.698354,749973.450018,0.442395,9.148175,24.438046,3.057420,0.066936,0.064196,128.544163,95.505330,72.878440,32.000000,32.000000,32.000000,32.000000,32.000000,71.652455,62.076504,96.086477,65.385218,25.497914,50.101266,78.481013,48.259035,31.354430,25.589241,13.521675,149.083068,43.204196,0.696199,149.697282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662185,49.007066,151.363576,139.881775,171.161286,168.632444,148.901095,14.145317,146.753085,1.174610,48.638051,47.012718,138.528722,150.471166,137.023206,146.635907,77.356034,142.691268,-0.000484,0.030938,97.336732,64.865304,147.048816,15.198937,43.633824,0.698167,749932.854207,0.442690,9.170890,24.433676,3.056743,0.067499,0.065924,128.511259,95.456307,73.006039,32.000000,32.000000,32.000000,32.000000,32.000000,71.663353,62.077473,96.084592,65.385218,25.454617,50.101266,78.481013,48.275887,31.354430,25.589241,13.583819,148.901095,43.604471,0.700360,149.369509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631739,49.014762,151.404076,139.891828,171.081308,168.616197,149.143456,14.147458,146.683476,1.173014,48.721818,46.963854,138.578900,150.403129,137.036120,146.568619,77.369239,142.638886,-0.000482,0.030914,97.284004,64.856500,146.914230,15.193842,43.604200,0.698189,749900.558757,0.442402,9.233807,24.407755,3.056940,0.068454,0.064668,128.536169,95.538938,72.952766,32.000000,32.000000,32.000000,32.000000,32.000000,71.663569,62.105757,96.073764,65.385218,25.423325,50.101266,78.481013,48.208068,31.354430,25.589241,13.600233,149.143456,43.565471,0.704926,149.358298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.540868,49.014762,151.250394,139.891828,171.009322,168.579729,148.861753,14.143034,146.762896,1.167889,48.576067,46.986719,138.560404,150.441237,137.025291,146.475861,77.339756,142.617648,-0.000482,0.030882,97.283331,64.815484,146.974580,15.189778,43.597818,0.695630,749595.851666,0.441537,9.089158,24.453697,3.047864,0.064581,0.061200,128.512978,95.538663,72.892459,32.000000,32.000000,32.000000,32.000000,32.000000,71.651099,62.088956,96.062216,65.385218,25.408141,50.101266,78.481013,48.228422,31.354430,25.589241,13.628390,148.861753,43.447372,0.696098,149.488392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611639,49.010914,151.449514,139.899089,170.985514,168.540408,148.847304,14.141750,146.765861,1.160187,48.355867,47.093294,138.544075,150.431773,137.023952,146.694760,77.338675,142.539804,-0.000482,0.030854,97.303069,64.902412,146.994017,15.185019,43.627171,0.696675,749529.191956,0.441087,9.128444,24.416050,3.050549,0.064173,0.060443,128.495248,95.559761,73.102483,32.000000,32.000000,32.000000,32.000000,32.000000,71.667881,62.118076,96.081691,65.385218,25.365753,50.101266,78.481013,48.284077,31.354430,25.589241,13.645500,148.847304,44.121908,0.697295,149.154482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634265,48.947426,151.353055,139.869766,170.937204,168.526393,148.992634,14.143034,146.667775,1.154323,48.220360,47.039512,138.546582,150.577503,137.019916,146.661493,77.317158,142.649970,-0.000482,0.030836,97.312537,64.900592,146.919759,15.180910,43.630254,0.697340,749555.713803,0.442727,9.222825,24.435622,3.053043,0.064471,0.059536,128.460930,95.505248,72.572503,32.000000,32.000000,32.000000,32.000000,32.000000,71.644906,62.090650,96.032847,65.385218,25.378113,50.101266,78.481013,48.249056,31.354430,25.589241,13.665987,148.992634,43.881003,0.699755,149.247086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562578,48.872671,151.488960,139.853290,170.898384,168.498475,149.082060,14.149599,146.725169,1.155317,48.262623,47.038604,138.569952,150.437005,137.037170,146.681096,77.323696,142.555325,-0.000483,0.030818,97.332484,64.811430,147.000887,15.176371,43.588730,0.696474,749300.272057,0.441960,9.145461,24.400365,3.052701,0.065889,0.060656,128.469439,95.461696,72.712861,32.000000,32.000000,32.000000,32.000000,32.000000,71.673809,62.134543,96.064210,65.385218,25.329901,50.101266,78.481013,48.238766,31.354430,25.589241,13.615676,149.082060,43.398005,0.688665,149.555740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590034,48.872671,151.356752,139.853290,170.782672,168.489663,148.943049,14.141322,146.702183,1.162229,48.137767,47.092703,138.561189,150.429219,137.042256,146.559223,77.296095,142.595204,-0.000483,0.030799,97.326846,64.801847,146.972704,15.171701,43.612152,0.695495,749145.997843,0.441190,9.058487,24.473304,3.049366,0.066547,0.061294,128.463180,95.447955,73.359942,32.000000,32.000000,32.000000,32.000000,32.000000,71.653187,62.135466,96.055310,65.385218,25.350956,50.101266,78.481013,48.282313,31.354430,25.589241,13.547308,148.943049,44.190351,0.691521,149.092405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659649,48.833644,151.565805,139.814752,170.782390,168.472898,149.228846,14.145175,146.750981,1.169123,48.246814,46.917225,138.538751,150.516991,137.039803,146.658093,77.307093,142.644438,-0.000482,0.030814,97.339533,64.848336,147.028116,15.167798,43.656507,0.697520,748910.614966,0.441468,9.058172,24.422590,3.056519,0.068270,0.060407,128.454141,95.436165,72.694510,32.000000,32.000000,32.000000,32.000000,32.000000,71.644338,62.136150,96.047957,65.385218,25.298684,50.101266,78.481013,48.270855,31.354430,25.589241,13.508299,149.228846,43.922653,0.700586,149.256409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587687,48.801214,151.337708,139.779845,170.760296,168.464294,149.001342,14.146745,146.697799,1.177312,48.332558,47.104786,138.518229,150.604443,137.026946,146.662922,77.304907,142.580712,-0.000482,0.030840,97.345004,64.644567,147.127417,15.163225,43.608942,0.696149,748931.685163,0.441586,9.029651,24.468807,3.052161,0.068405,0.062358,128.433811,95.367543,72.497929,32.000000,32.000000,32.000000,32.000000,32.000000,71.613535,62.133897,96.040583,65.385218,25.245518,50.101266,78.481013,48.235500,31.354430,25.589241,13.468880,149.001342,43.322620,0.687041,149.488785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594089,48.828148,151.439715,139.790178,170.777795,168.460304,149.041452,14.146459,146.776127,1.190336,48.329151,47.070551,138.499653,150.506824,137.022585,146.596141,77.303239,142.629888,-0.000481,0.030857,97.426129,65.057735,146.925631,15.159474,43.578183,0.695127,748663.255023,0.439962,8.918366,24.480788,3.052092,0.069061,0.061261,128.430292,95.372759,72.663183,32.000000,32.000000,32.000000,32.000000,32.000000,71.629554,62.155543,96.028080,65.385218,25.231752,50.101266,78.481013,48.278466,31.354430,25.589241,13.459515,149.041452,43.473101,0.690915,149.510894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624988,48.817154,151.307228,139.796042,170.762173,168.423682,149.094349,14.140608,146.719937,1.187013,48.320624,46.963664,138.523891,150.455987,137.007964,146.573504,77.324973,142.679539,-0.000481,0.030841,97.452047,64.933778,147.039212,15.155118,43.621185,0.695899,748635.797987,0.441281,8.960632,24.453231,3.051921,0.069732,0.061930,128.447718,95.391230,72.648923,32.000000,32.000000,32.000000,32.000000,32.000000,71.628331,62.175667,96.009495,65.385218,25.242739,50.101266,78.481013,48.278513,31.354430,25.589241,13.480185,149.094349,43.578651,0.700498,149.328675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562387,48.817154,151.476049,139.796042,170.793962,168.378246,148.801070,14.146031,146.756904,1.172213,48.431003,46.940498,138.507400,150.485457,137.019946,146.651126,77.333177,142.671903,-0.000482,0.030864,97.496392,64.717854,146.981493,15.150535,43.598503,0.696763,748676.397190,0.441122,8.980918,24.477852,3.053584,0.070496,0.062382,128.474121,95.443586,73.064709,32.000000,32.000000,32.000000,32.000000,32.000000,71.660676,62.181993,96.006252,65.385218,25.183597,50.101266,78.481013,48.264122,31.354430,25.589241,13.462916,148.801070,43.517060,0.698448,149.419194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560009,48.827048,151.369993,139.789619,170.817202,168.345215,149.084538,14.144604,146.654145,1.186334,48.467422,46.931923,138.525386,150.475851,137.042206,146.574566,77.327462,142.592773,-0.000481,0.030891,97.412096,65.008507,147.030808,15.146570,43.607608,0.694891,748389.504804,0.440551,8.937843,24.479286,3.049013,0.068061,0.060736,128.464059,95.465384,72.903581,32.000000,32.000000,32.000000,32.000000,32.000000,71.645264,62.180228,95.997437,65.385218,25.229756,50.101266,78.481013,48.303444,31.354430,25.589241,13.465915,149.084538,43.453214,0.695569,149.484969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483078,48.853432,151.375921,139.791295,170.877553,168.326340,149.196714,14.139467,146.668130,1.197700,48.307220,47.114889,138.498653,150.437996,137.004634,146.632012,77.327981,142.566578,-0.000480,0.030864,97.253895,64.997162,147.034971,15.142443,43.569979,0.696697,748227.096851,0.441919,9.002856,24.467518,3.056270,0.069923,0.061920,128.455223,95.452195,73.035810,32.000000,32.000000,32.000000,32.000000,32.000000,71.623921,62.170370,95.945600,65.385218,25.169978,50.101266,78.481013,48.308993,31.354430,25.589241,13.460227,149.196714,43.607157,0.698001,149.385087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669360,48.810559,151.324884,139.774260,170.896115,168.298120,149.067957,14.142035,146.792460,1.202759,48.175578,47.117295,138.509481,150.467557,137.004311,146.588458,77.303238,142.564576,-0.000479,0.030864,97.125887,65.046940,146.938828,15.138734,43.607284,0.696034,748120.151298,0.441028,9.015219,24.436306,3.054277,0.069051,0.062827,128.466819,95.450922,72.678465,32.000000,32.000000,32.000000,32.000000,32.000000,71.622332,62.173370,95.939093,65.385218,25.181530,50.101266,78.481013,48.358729,31.354430,25.589241,13.483962,149.067957,43.687627,0.698507,149.304796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535407,48.810559,151.340527,139.774260,170.897673,168.272518,149.062988,14.148457,146.782211,1.204888,48.296598,46.909461,138.514313,150.508986,137.011079,146.585753,77.305727,142.605441,-0.000480,0.030858,97.033936,64.787909,146.983429,15.136520,43.600360,0.697776,748173.944916,0.441441,9.121585,24.423558,3.059145,0.066191,0.063084,128.462953,95.425963,72.712948,32.000000,32.000000,32.000000,32.000000,32.000000,71.620912,62.160206,95.894819,65.385218,25.115321,50.101266,78.481013,48.255003,31.354430,25.589241,13.436254,149.062988,43.286613,0.697182,149.639887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580390,48.781976,151.375328,139.751920,170.843889,168.254273,148.952628,14.135185,146.707977,1.207683,48.233406,47.024678,138.493329,150.424227,136.989668,146.569059,77.296114,142.597720,-0.000481,0.030887,97.016993,64.924925,146.994631,15.133136,43.584872,0.694000,747836.595176,0.439855,8.885205,24.447367,3.046645,0.065260,0.061588,128.440660,95.402445,72.533768,32.000000,32.000000,32.000000,32.000000,32.000000,71.587538,62.160800,95.878562,65.385218,25.109200,50.101266,78.481013,48.306143,31.354430,25.589241,13.395023,148.952628,43.604705,0.692724,149.417503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560732,48.781152,151.444445,139.742704,170.754906,168.208552,149.102691,14.135328,146.738356,1.201379,48.214902,46.965206,138.502857,150.483588,137.015395,146.609294,77.310618,142.562439,-0.000481,0.030894,97.012698,64.936992,146.978295,15.130436,43.627910,0.696057,747856.703239,0.441125,9.024297,24.463955,3.055199,0.065278,0.063704,128.461357,95.434783,72.937836,32.000000,32.000000,32.000000,32.000000,32.000000,71.613127,62.179976,95.866989,65.385218,25.076950,50.101266,78.481013,48.314644,31.354430,25.589241,13.382077,149.102691,43.234108,0.701102,149.450469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.590645,48.748722,151.325102,139.729300,170.746102,168.181788,149.057759,14.143605,146.771312,1.199904,48.141594,46.943594,138.476752,150.501843,137.018129,146.643811,77.298582,142.574797,-0.000480,0.030889,96.981000,64.961278,147.050041,15.127130,43.601676,0.695637,747696.931269,0.440923,8.948974,24.469963,3.053129,0.066467,0.062174,128.456980,95.462074,72.799105,32.000000,32.000000,32.000000,32.000000,32.000000,71.609440,62.177086,95.814530,65.385218,25.089187,50.101266,78.481013,48.330119,31.354430,25.589241,13.369856,149.057759,43.677025,0.695321,149.256449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.523105,48.730033,151.400846,139.732093,170.764544,168.208242,148.987566,14.141893,146.660750,1.200811,48.199291,46.912318,138.470457,150.436169,137.002962,146.616022,77.300378,142.606876,-0.000480,0.030890,97.035134,64.778241,146.998238,15.124668,43.623205,0.695343,747464.525262,0.440553,8.968572,24.438990,3.055735,0.067353,0.065329,128.487432,95.491229,72.646396,32.000000,32.000000,32.000000,32.000000,32.000000,71.626680,62.185725,95.799374,65.385218,25.041382,50.101266,78.481013,48.317246,31.354430,25.589241,13.323009,148.987566,43.479069,0.701676,149.486818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545749,48.730033,151.360739,139.732093,170.849993,168.214564,148.968055,14.147030,146.790427,1.211438,48.322022,47.021741,138.470053,150.464045,136.985222,146.647562,77.276976,142.632908,-0.000479,0.030885,97.014781,64.902955,147.036334,15.123015,43.637665,0.694643,747282.803109,0.440280,8.905069,24.456795,3.051485,0.068058,0.060969,128.491748,95.451386,72.800215,32.000000,32.000000,32.000000,32.000000,32.000000,71.635770,62.162249,95.774849,65.385218,25.033672,50.101266,78.481013,48.358618,31.354430,25.589241,13.286217,148.968055,43.716891,0.693445,149.418093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594537,48.760539,151.378869,139.757225,170.883795,168.216117,149.099044,14.143890,146.658989,1.214171,48.228639,47.022012,138.469141,150.499021,136.987390,146.679788,77.279552,142.615240,-0.000480,0.030893,97.035281,64.849828,147.048531,15.121694,43.629155,0.695687,747424.583057,0.441201,8.956559,24.469973,3.057176,0.070164,0.062241,128.493793,95.459550,72.606772,32.000000,32.000000,32.000000,32.000000,32.000000,71.634787,62.158742,95.749179,65.385218,25.004879,50.101266,78.481013,48.351210,31.354430,25.589241,13.297842,149.099044,43.392866,0.697993,149.588825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581972,48.742401,151.383974,139.753874,170.926760,168.194348,148.971507,14.151454,146.746146,1.218767,48.192944,47.002449,138.465095,150.502822,136.981410,146.623627,77.284747,142.497924,-0.000479,0.030892,97.021937,64.885325,147.096558,15.119784,43.640081,0.694984,747504.605838,0.441052,8.933024,24.505523,3.054969,0.068563,0.062180,128.503752,95.448926,72.867080,32.000000,32.000000,32.000000,32.000000,32.000000,71.623389,62.163130,95.736545,65.385218,24.981227,50.101266,78.481013,48.328001,31.354430,25.589241,13.282686,148.971507,43.825127,0.693724,149.245631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584546,48.701726,151.480235,139.748848,170.959290,168.194030,149.039517,14.140751,146.676769,1.215165,48.025516,47.109675,138.457423,150.474288,136.968715,146.666055,77.269658,142.578310,-0.000478,0.030888,97.187207,65.085678,147.027934,15.118360,43.562911,0.694539,747518.476469,0.440224,8.912845,24.494703,3.052330,0.065710,0.061233,128.498823,95.440995,72.669233,32.000000,32.000000,32.000000,32.000000,32.000000,71.635418,62.136343,95.706464,65.385218,24.949917,50.101266,78.481013,48.339019,31.354430,25.589241,13.247303,149.039517,43.648988,0.698321,149.421083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573353,48.668197,151.300662,139.746055,170.997061,168.205046,148.891662,14.130476,146.769950,1.208023,48.068389,46.964253,138.469626,150.409539,136.986720,146.613406,77.294878,142.633005,-0.000478,0.030911,97.664997,65.021659,147.001996,15.116653,43.600739,0.694440,747376.015933,0.440646,8.907755,24.434738,3.053206,0.065488,0.061710,128.505163,95.465698,72.896005,32.000000,32.000000,32.000000,32.000000,32.000000,71.660572,62.104401,95.668327,65.385218,24.955775,50.101266,78.481013,48.338280,31.354430,25.589241,13.178293,148.891662,43.281979,0.691508,149.625371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614135,48.668197,151.451477,139.746055,171.030724,168.175357,148.947828,14.142606,146.795155,1.212433,48.211359,47.080667,138.486439,150.507715,136.991240,146.657317,77.291544,142.625056,-0.000478,0.030938,97.638580,64.800517,147.004499,15.115294,43.596357,0.695946,747332.172819,0.440368,8.864407,24.487359,3.054989,0.065122,0.061245,128.510950,95.476533,72.994984,32.000000,32.000000,32.000000,32.000000,32.000000,71.675369,62.116854,95.655394,65.385218,24.893859,50.101266,78.481013,48.353545,31.354430,25.589241,13.118966,148.947828,44.249184,0.694574,149.161720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597946,48.672320,151.326830,139.745776,171.049800,168.164575,149.093382,14.146316,146.750978,1.209656,48.203676,47.024926,138.462663,150.508972,136.973579,146.678955,77.272969,142.627134,-0.000478,0.030934,97.590161,64.895380,147.020447,15.114993,43.619779,0.694741,747240.096835,0.440903,8.842505,24.487666,3.052056,0.067698,0.061123,128.497289,95.453102,72.876417,32.000000,32.000000,32.000000,32.000000,32.000000,71.638163,62.106030,95.618675,65.385218,24.908167,50.101266,78.481013,48.333734,31.354430,25.589241,13.094870,149.093382,43.435201,0.699857,149.429305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
