OSU 80 Ton Compressor Load Stand
49.476309,48.691832,151.494238,139.745776,170.988305,168.161533,148.762537,14.143320,146.774949,1.210988,48.262683,46.892141,138.447080,150.367255,136.955269,146.647600,77.271107,142.626422,-0.000478,0.030953,97.529202,64.658458,147.114040,15.114814,43.536118,0.694708,747076.063803,0.440257,8.800153,24.487292,3.052587,0.069234,0.062535,128.472603,95.393662,72.687737,32.000000,32.000000,32.000000,32.000000,32.000000,71.637944,62.073555,95.595501,65.385218,24.855799,50.101266,78.481013,48.347522,31.354430,25.589241,13.067155,148.762537,43.514247,0.684459,149.403577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622118,48.711345,151.298571,139.748289,170.916280,168.144754,148.888357,14.146459,146.794922,1.208216,48.038187,47.007038,138.462256,150.488503,136.970475,146.655954,77.276627,142.580916,-0.000478,0.030992,97.355895,65.087302,147.034784,15.114353,43.654361,0.694024,747113.189657,0.439964,8.821085,24.506835,3.051070,0.069057,0.060811,128.520561,95.387385,72.839959,32.000000,32.000000,32.000000,32.000000,32.000000,71.637310,62.067050,95.593657,65.385218,24.833961,50.101266,78.481013,48.422457,31.354430,25.589241,13.061200,148.888357,43.784306,0.696974,149.121280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597888,48.711345,151.485243,139.748289,170.862537,168.112733,149.046265,14.143177,146.741955,1.206976,48.053688,47.126396,138.469802,150.532824,136.953766,146.573465,77.274418,142.640482,-0.000477,0.031011,97.368539,64.947945,147.010781,15.114566,43.642587,0.697890,747276.559493,0.442163,8.967026,24.508367,3.061955,0.069354,0.063689,128.515754,95.419872,72.903426,32.000000,32.000000,32.000000,32.000000,32.000000,71.639227,62.048463,95.571755,65.385218,24.806311,50.101266,78.481013,48.344415,31.354430,25.589241,13.057096,149.046265,43.244386,0.698240,149.650311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572089,48.711345,151.435630,139.748289,170.899127,168.095886,149.032311,14.148029,146.838822,1.201803,48.015133,47.069197,138.464520,150.604746,136.965424,146.689305,77.273551,142.683532,-0.000476,0.031017,97.339314,64.922903,147.058054,15.115189,43.587072,0.692998,747073.063866,0.440327,8.835013,24.481606,3.049015,0.067595,0.061968,128.534752,95.426678,72.783452,32.000000,32.000000,32.000000,32.000000,32.000000,71.640163,62.038519,95.583796,65.385218,24.825249,50.101266,78.481013,48.361284,31.354430,25.589241,13.034937,149.032311,43.241140,0.690942,149.593349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594168,48.631371,151.491441,139.724273,170.936946,168.097501,148.956720,14.137326,146.820601,1.197003,48.074398,47.018697,138.451486,150.580465,136.975478,146.779486,77.269459,142.709232,-0.000475,0.031032,97.282567,64.716010,146.993019,15.116433,43.584692,0.694186,746964.721810,0.440016,8.860170,24.511616,3.054268,0.067028,0.061595,128.539435,95.419849,72.756286,32.000000,32.000000,32.000000,32.000000,32.000000,71.634406,62.009655,95.522182,65.385218,24.815606,50.101266,78.481013,48.379573,31.354430,25.589241,13.012778,148.956720,43.442233,0.700578,149.396338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640077,48.629447,151.524249,139.713103,170.884788,168.096616,149.167084,14.145175,146.900853,1.201156,48.083841,47.061307,138.431674,150.616451,136.978742,146.639024,77.275758,142.695859,-0.000475,0.031001,97.282293,64.982614,147.126337,15.117499,43.565363,0.695177,746920.635636,0.440267,8.886966,24.532571,3.054857,0.067709,0.061137,128.542277,95.424005,72.839740,32.000000,32.000000,32.000000,32.000000,32.000000,71.625076,61.982623,95.511431,65.385218,24.822471,50.101266,78.481013,48.370917,31.354430,25.589241,12.901435,149.167084,43.697382,0.700738,149.390005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593939,48.645112,151.512948,139.725111,170.886387,168.077538,149.060796,14.147030,146.776044,1.198114,48.184008,46.957253,138.448689,150.503142,136.971906,146.698248,77.299505,142.707672,-0.000474,0.030999,97.302975,64.802981,147.130477,15.119489,43.607482,0.694959,746742.798811,0.440178,8.784058,24.548651,3.054622,0.070449,0.061909,128.551110,95.452906,72.853387,32.000000,32.000000,32.000000,32.000000,32.000000,71.627666,61.996135,95.514144,65.385218,24.826488,50.101266,78.481013,48.348336,31.354430,25.589241,12.854563,149.060796,43.602055,0.697238,149.467385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573363,48.645112,151.401634,139.725111,170.933035,168.110420,149.180667,14.152025,146.760936,1.191719,48.223310,47.028360,138.422014,150.594673,136.944023,146.712206,77.273547,142.718870,-0.000474,0.031000,97.322121,64.816960,147.176098,15.121503,43.598882,0.694710,746665.859657,0.439101,8.734476,24.536115,3.052458,0.071335,0.063230,128.506383,95.417408,72.622313,32.000000,32.000000,32.000000,32.000000,32.000000,71.588993,61.956597,95.471396,65.385218,24.794899,50.101266,78.481013,48.377692,31.354430,25.589241,12.837471,149.180667,43.791554,0.692611,149.186425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582187,48.670396,151.550399,139.736840,170.927006,168.121839,148.975890,14.148457,146.911490,1.194558,48.274543,47.116732,138.459065,150.608282,136.957647,146.698045,77.280993,142.636947,-0.000474,0.031000,97.388520,65.043560,147.018671,15.123782,43.613865,0.694633,746589.446053,0.439838,8.798037,24.517878,3.055070,0.066508,0.061974,128.520022,95.455321,72.647480,32.000000,32.000000,32.000000,32.000000,32.000000,71.622692,61.950886,95.463378,65.385218,24.764368,50.101266,78.481013,48.393517,31.354430,25.589241,12.831678,148.975890,43.290724,0.694720,149.388785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632061,48.687435,151.465561,139.739632,170.910479,168.097388,148.889355,14.141322,146.835384,1.191158,48.226758,47.025129,138.454065,150.489418,136.978448,146.726928,77.295409,142.688905,-0.000474,0.031003,97.414922,64.878297,147.055426,15.125384,43.612080,0.694751,746838.948864,0.439773,8.819409,24.549059,3.054092,0.063950,0.060271,128.535973,95.460578,72.772391,32.000000,32.000000,32.000000,32.000000,32.000000,71.604052,61.948788,95.464607,65.385218,24.775491,50.101266,78.481013,48.391939,31.354430,25.589241,12.803690,148.889355,44.077697,0.691695,149.134576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571128,48.694855,151.432112,139.740191,170.960238,168.081346,149.083426,14.138610,146.748666,1.183389,48.282400,46.959717,138.435994,150.504047,136.945702,146.740677,77.263130,142.720963,-0.000473,0.031025,97.409934,64.904010,147.100357,15.127522,43.623637,0.695094,746910.455730,0.440352,8.835527,24.503393,3.056549,0.068196,0.061936,128.491102,95.424528,72.856998,32.000000,32.000000,32.000000,32.000000,32.000000,71.580031,61.899351,95.419693,65.385218,24.754664,50.101266,78.481013,48.366691,31.354430,25.589241,12.794702,149.083426,43.510821,0.700282,149.243821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636296,48.694855,151.567530,139.740191,171.096167,168.084725,149.005270,14.152310,146.913872,1.186059,48.147992,46.994533,138.440058,150.558970,136.959405,146.703039,77.256677,142.711646,-0.000472,0.031038,97.411258,64.988769,147.156804,15.130134,43.591868,0.693968,746742.105777,0.440073,8.800784,24.513219,3.051769,0.071072,0.064971,128.526583,95.451245,73.006273,32.000000,32.000000,32.000000,32.000000,32.000000,71.578610,61.886602,95.425057,65.385218,24.705355,50.101266,78.481013,48.406647,31.354430,25.589241,12.777062,149.005270,43.888792,0.686637,149.175961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532364,48.692107,151.537086,139.737119,171.114243,168.088828,149.080745,14.147315,146.906099,1.177992,48.187852,47.040219,138.437485,150.647873,136.966073,146.767799,77.267457,142.753502,-0.000472,0.031032,97.440521,64.781050,147.192436,15.132201,43.596393,0.694494,746854.630026,0.440067,8.871474,24.560454,3.054845,0.069081,0.060611,128.537155,95.443674,72.796029,32.000000,32.000000,32.000000,32.000000,32.000000,71.562585,61.853631,95.396131,65.385218,24.721745,50.101266,78.481013,48.372856,31.354430,25.589241,12.749751,149.080745,43.644174,0.696294,149.173011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559479,48.682213,151.539942,139.735164,171.104263,168.104837,149.189419,14.145746,146.817580,1.175890,48.249977,47.090142,138.457272,150.628145,136.964325,146.662901,77.261221,142.706388,-0.000471,0.031011,97.444854,64.975344,147.161008,15.133830,43.600162,0.694610,746821.483522,0.439665,8.803808,24.562560,3.053562,0.066670,0.063755,128.564680,95.489135,72.813420,32.000000,32.000000,32.000000,32.000000,32.000000,71.576859,61.842932,95.414197,65.385218,24.714109,50.101266,78.481013,48.435507,31.354430,25.589241,12.724854,149.189419,43.620248,0.689910,149.220021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604121,48.701176,151.508599,139.748848,171.091598,168.064373,148.990368,14.144033,146.880916,1.166302,48.238040,46.913647,138.437927,150.676653,136.954574,146.819278,77.250027,142.776828,-0.000471,0.030991,97.425981,65.044691,147.114427,15.137162,43.609862,0.695963,746909.455349,0.440474,8.909008,24.571303,3.059355,0.064892,0.062060,128.564597,95.507178,72.961050,32.000000,32.000000,32.000000,32.000000,32.000000,71.579214,61.815984,95.410485,65.385218,24.662851,50.101266,78.481013,48.408907,31.354430,25.589241,12.680154,148.990368,43.765915,0.695201,149.104089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605436,48.685237,151.492734,139.746335,171.077935,168.057534,149.081586,14.144889,146.974441,1.168205,48.133534,47.090585,138.453729,150.614856,136.960775,146.718435,77.264422,142.843470,-0.000470,0.031011,97.444767,64.947534,147.112999,15.140036,43.620085,0.695564,746949.628841,0.439915,8.870935,24.555563,3.057739,0.065558,0.059607,128.556436,95.521680,72.718925,32.000000,32.000000,32.000000,32.000000,32.000000,71.557304,61.805550,95.402828,65.385218,24.711221,50.101266,78.481013,48.404785,31.354430,25.589241,12.674994,149.081586,43.536857,0.695243,149.481350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670388,48.685237,151.454458,139.746335,171.034935,168.067125,148.888513,14.144604,146.937056,1.162974,48.049483,47.045630,138.435414,150.682295,136.946662,146.738359,77.223851,142.692513,-0.000469,0.030988,97.428525,65.122855,147.319273,15.144026,43.718207,0.694485,746801.584778,0.439980,8.843530,24.599610,3.054355,0.068321,0.061676,128.538705,95.463411,72.960614,32.000000,32.000000,32.000000,32.000000,32.000000,71.579821,61.772600,95.381218,65.385218,24.653900,50.101266,78.481013,48.408899,31.354430,25.589241,12.634368,148.888513,43.637683,0.692009,149.357117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622329,48.653632,151.569906,139.714779,170.997931,168.072830,148.946566,14.144604,146.998345,1.154584,48.180119,47.021589,138.440858,150.663810,136.955198,146.792631,77.224975,142.752259,-0.000469,0.030981,97.461994,64.810030,147.167698,15.147327,43.678522,0.694179,746690.463826,0.439660,8.826224,24.616287,3.053954,0.068433,0.062760,128.560749,95.481031,72.924703,32.000000,32.000000,32.000000,32.000000,32.000000,71.578229,61.764285,95.390781,65.385218,24.714470,50.101266,78.481013,48.373962,31.354430,25.589241,12.576247,148.946566,43.201131,0.695506,149.715457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564226,48.670396,151.471897,139.731255,170.972266,168.078056,149.047142,14.144461,146.940182,1.148869,48.221180,46.967029,138.445956,150.703909,136.971864,146.734468,77.265718,142.798804,-0.000469,0.030967,97.633470,65.035317,147.157766,15.150386,43.659536,0.691550,746790.961069,0.439616,8.758818,24.586462,3.049190,0.065241,0.060385,128.582139,95.499583,73.012668,32.000000,32.000000,32.000000,32.000000,32.000000,71.594076,61.777804,95.402083,65.385218,24.657303,50.101266,78.481013,48.405069,31.354430,25.589241,12.545872,149.047142,43.324080,0.692826,149.638156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587037,48.697054,151.610404,139.747172,170.992138,168.100188,149.154789,14.143177,146.939551,1.141773,48.296506,47.062558,138.433957,150.574865,136.945202,146.700425,77.239003,142.777441,-0.000469,0.030951,97.630294,65.025702,147.242303,15.153080,43.672680,0.693312,746795.324334,0.439894,8.777082,24.613205,3.054470,0.064886,0.061830,128.553018,95.477043,72.933387,32.000000,32.000000,32.000000,32.000000,32.000000,71.562512,61.738746,95.381555,65.385218,24.659772,50.101266,78.481013,48.441856,31.354430,25.589241,12.534191,149.154789,43.472597,0.700973,149.458534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615994,48.697054,151.571021,139.747172,171.039861,168.136534,148.866396,14.142891,147.021311,1.139143,48.231689,47.053014,138.468924,150.654573,136.955198,146.806402,77.239327,142.806375,-0.000469,0.030969,97.606631,64.805213,147.271223,15.155973,43.662114,0.694124,746787.754093,0.440204,8.854186,24.594166,3.056073,0.066923,0.062001,128.564592,95.561156,73.081431,32.000000,32.000000,32.000000,32.000000,32.000000,71.595624,61.768476,95.403228,65.385218,24.648323,50.101266,78.481013,48.433051,31.354430,25.589241,12.534665,148.866396,43.728268,0.699499,149.319745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569360,48.693206,151.510088,139.757784,171.092836,168.139808,149.128213,14.141464,147.035411,1.148727,48.256851,47.009840,138.464190,150.695514,136.943905,146.666280,77.240345,142.724960,-0.000467,0.030965,97.533684,64.773402,147.188706,15.158674,43.646788,0.694297,747004.567517,0.439752,8.857149,24.610920,3.057460,0.069298,0.061266,128.566719,95.430414,74.058489,32.000000,32.000000,32.000000,32.000000,32.000000,71.584726,61.747811,95.411477,65.385218,24.652316,50.101266,78.481013,48.419940,31.354430,25.589241,12.506546,149.128213,44.264348,0.697493,149.218369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.571994,48.702001,151.608187,139.759180,171.182913,168.180014,149.014533,14.144033,147.032749,1.142615,48.321777,47.007861,138.463280,150.665857,136.956862,146.805750,77.237250,142.807843,-0.000466,0.030963,97.275649,64.867777,147.198943,15.163002,43.651116,0.694032,747135.591417,0.440413,8.827080,24.624089,3.054882,0.069239,0.061454,128.538151,95.491441,72.925879,32.000000,32.000000,32.000000,32.000000,32.000000,71.575048,61.776572,95.414892,65.385218,24.598216,50.101266,78.481013,48.449157,31.354430,25.589241,12.482530,149.014533,44.078058,0.692982,149.251256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573154,48.722338,151.604463,139.771188,171.200230,168.189198,149.065379,14.134900,147.014300,1.142047,48.307038,47.091642,138.446446,150.689441,136.951552,146.875173,77.234436,142.687543,-0.000466,0.030983,97.134976,64.833977,147.193726,15.166480,43.636277,0.694713,747186.011396,0.440104,8.871663,24.585102,3.056527,0.067627,0.059582,128.509459,95.479419,72.614079,32.000000,32.000000,32.000000,32.000000,32.000000,71.564783,61.800127,95.416164,65.385218,24.610188,50.101266,78.481013,48.454024,31.354430,25.589241,12.459041,149.065379,43.559629,0.685021,149.426787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594982,48.721514,151.672725,139.772585,171.248310,168.147643,148.984522,14.145746,146.915970,1.141817,48.238327,47.035238,138.476982,150.648103,136.954027,146.719780,77.235086,142.741648,-0.000464,0.030969,97.134409,64.940385,147.272772,15.170202,43.610169,0.695194,747391.988655,0.440530,8.877721,24.626851,3.058344,0.065834,0.060746,128.526004,95.445810,73.047574,32.000000,32.000000,32.000000,32.000000,32.000000,71.544250,61.810780,95.404714,65.385218,24.558708,50.101266,78.481013,48.457586,31.354430,25.589241,12.458231,148.984522,43.524686,0.688461,149.497951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630974,48.721514,151.570158,139.772585,171.263713,168.130819,148.758890,14.147315,146.902994,1.135410,48.254337,47.054838,138.470891,150.583420,136.955629,146.772525,77.236255,142.850467,-0.000465,0.030935,97.118752,64.882657,147.222947,15.173643,43.637737,0.695480,747482.113539,0.440417,8.896853,24.573557,3.058197,0.068827,0.060817,128.510400,95.434466,72.981811,32.000000,32.000000,32.000000,32.000000,32.000000,71.572479,61.830121,95.407874,65.385218,24.611292,50.101266,78.481013,48.448080,31.354430,25.589241,12.436756,148.758890,43.799830,0.696704,149.322224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660912,48.712994,151.623017,139.763369,171.208141,168.146029,149.099429,14.149028,146.979234,1.125521,48.257565,47.168470,138.464803,150.705041,136.952224,146.793143,77.240629,142.795371,-0.000464,0.030932,97.053425,64.962617,147.210791,15.176797,43.643128,0.695682,747272.642340,0.440331,8.873357,24.598146,3.058227,0.067566,0.061189,128.498600,95.439958,72.835274,32.000000,32.000000,32.000000,32.000000,32.000000,71.563849,61.840245,95.400070,65.385218,24.540214,50.101266,78.481013,48.430624,31.354430,25.589241,12.416045,149.099429,44.081736,0.697048,149.210737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654147,48.711620,151.543147,139.749686,171.189846,168.176754,149.054889,14.144033,146.925208,1.120736,48.255317,47.117668,138.474396,150.733745,136.946042,146.731758,77.243790,142.847511,-0.000465,0.030918,97.049300,64.836739,147.269591,15.179943,43.639504,0.694215,747158.789333,0.440599,8.835991,24.647715,3.053943,0.069446,0.062458,128.517129,95.430161,73.250360,32.000000,32.000000,32.000000,32.000000,32.000000,71.558860,61.861175,95.391482,65.385218,24.570458,50.101266,78.481013,48.416784,31.354430,25.589241,12.385832,149.054889,43.512858,0.691646,149.462507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616744,48.711620,151.593033,139.749686,171.202136,168.200633,149.088933,14.142035,146.987604,1.123861,48.311471,47.103163,138.455336,150.627216,136.921935,146.781424,77.232987,142.747569,-0.000464,0.030941,97.000007,65.030768,147.223867,15.182772,43.633013,0.693951,747160.581820,0.439328,8.796405,24.617656,3.053166,0.068687,0.064150,128.490604,95.424415,72.417830,32.000000,32.000000,32.000000,32.000000,32.000000,71.559450,61.839147,95.391779,65.385218,24.540676,50.101266,78.481013,48.422224,31.354430,25.589241,12.362375,149.088933,43.639865,0.687046,149.237448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630842,48.709146,151.590634,139.758622,171.196667,168.207390,149.153639,14.142463,147.005847,1.130260,48.313475,47.019773,138.467496,150.665105,136.925259,146.818034,77.234935,142.887894,-0.000465,0.030936,97.045091,64.861796,147.243874,15.185737,43.625386,0.693903,747292.801847,0.439604,8.802049,24.638804,3.051974,0.065365,0.062614,128.530913,95.438008,72.367742,32.000000,32.000000,32.000000,32.000000,32.000000,71.564266,61.854912,95.377974,65.385218,24.538252,50.101266,78.481013,48.445818,31.354430,25.589241,12.337732,149.153639,43.648285,0.695922,149.261484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617336,48.731133,151.632526,139.776773,171.178890,168.237878,149.033533,14.144889,146.995852,1.108670,48.261374,47.129083,138.448192,150.621400,136.932498,146.888911,77.227466,142.791886,-0.000465,0.030923,97.079018,65.084916,147.204205,15.189310,43.656759,0.694866,747469.573200,0.439934,8.840868,24.603007,3.055280,0.064428,0.060551,128.531240,95.418202,72.681985,32.000000,32.000000,32.000000,32.000000,32.000000,71.559623,61.857339,95.392818,65.385218,24.523685,50.101266,78.481013,48.329850,31.354430,25.589241,12.331244,149.033533,43.832538,0.694757,149.293860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592192,48.730308,151.602125,139.762811,171.172752,168.253899,149.225162,14.147315,146.957418,1.102603,48.341705,47.115428,138.462541,150.656543,136.939941,146.818485,77.223309,142.901724,-0.000466,0.030954,97.109366,64.998476,147.212341,15.191915,43.660924,0.694796,747476.934078,0.439619,8.823759,24.666481,3.054364,0.068104,0.062330,128.533142,95.438304,72.845265,32.000000,32.000000,32.000000,32.000000,32.000000,71.567211,61.868785,95.404863,65.385218,24.508976,50.101266,78.481013,48.447302,31.354430,25.589241,12.311901,149.225162,44.085414,0.694432,149.152554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609823,48.730308,151.667109,139.762811,171.216398,168.272607,148.938146,14.146031,147.043573,1.105084,48.288270,47.119666,138.442872,150.574775,136.944889,146.682744,77.216598,142.887217,-0.000465,0.030925,97.117237,64.936750,147.253641,15.194268,43.637467,0.694841,747696.455125,0.440214,8.859765,24.629193,3.056039,0.069233,0.061338,128.521362,95.423673,72.649699,32.000000,32.000000,32.000000,32.000000,32.000000,71.551821,61.856988,95.391842,65.385218,24.505297,50.101266,78.481013,48.465563,31.354430,25.589241,12.291640,148.938146,43.807457,0.692054,149.176197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543685,48.739927,151.598243,139.756946,171.212600,168.277422,148.856879,14.145032,147.054178,1.099712,48.239529,47.111845,138.464847,150.676834,136.971146,146.841301,77.248595,142.885729,-0.000465,0.030899,97.163535,64.921376,147.313338,15.197544,43.653333,0.695084,747807.978006,0.439937,8.885048,24.684553,3.056976,0.066416,0.061913,128.531771,95.486035,72.535504,32.000000,32.000000,32.000000,32.000000,32.000000,71.574666,61.876746,95.427616,65.385218,24.522994,50.101266,78.481013,48.458980,31.354430,25.589241,12.272180,148.856879,43.514139,0.688391,149.215575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650344,48.739927,151.734946,139.756946,171.253478,168.274552,148.812972,14.144033,146.959856,1.101532,48.190273,47.115069,138.450846,150.626596,136.953649,146.870942,77.240606,142.894687,-0.000465,0.030893,97.187356,65.066744,147.275465,15.199982,43.615343,0.695538,747893.018214,0.440660,8.866740,24.684503,3.057199,0.067772,0.062344,128.527333,95.499563,72.617935,32.000000,32.000000,32.000000,32.000000,32.000000,71.552541,61.881599,95.392796,65.385218,24.490222,50.101266,78.481013,48.499796,31.354430,25.589241,12.262991,148.812972,43.782936,0.692839,149.163491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679048,48.721789,151.648680,139.751920,171.203089,168.273787,149.047989,14.143462,147.161458,1.108648,48.134156,47.139839,138.460721,150.733828,136.957380,146.919427,77.259268,142.889219,-0.000466,0.030901,97.180706,64.873740,147.283868,15.203257,43.644498,0.696027,747904.054842,0.441579,8.945061,24.651811,3.059890,0.066740,0.061025,128.537967,95.467481,72.840608,32.000000,32.000000,32.000000,32.000000,32.000000,71.561523,61.884400,95.411075,65.385218,24.490091,50.101266,78.481013,48.442446,31.354430,25.589241,12.226395,149.047989,43.361818,0.698253,149.383278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680514,48.699802,151.791741,139.736281,171.193686,168.277550,148.877734,14.141322,147.080377,1.113012,48.143976,47.079546,138.448456,150.768167,136.952025,146.881758,77.216574,142.923482,-0.000465,0.030906,97.196383,64.966999,147.407359,15.207127,43.709624,0.695602,747804.221239,0.440647,8.834302,24.663976,3.056070,0.066724,0.061550,128.521340,95.459910,72.784297,32.000000,32.000000,32.000000,32.000000,32.000000,71.557008,61.866844,95.371673,65.385218,24.489822,50.101266,78.481013,48.428704,31.354430,25.589241,12.205722,148.877734,43.956298,0.692939,149.062822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689319,48.695955,151.736761,139.733768,171.200329,168.273704,149.041509,14.145603,147.091032,1.104246,48.149075,47.289960,138.458636,150.808600,136.947201,147.003383,77.230992,143.005465,-0.000465,0.030926,97.273166,65.256989,147.253866,15.211252,43.683318,0.694312,747670.659679,0.439646,8.786388,24.642766,3.052568,0.070996,0.063547,128.520195,95.429311,72.462123,32.000000,32.000000,32.000000,32.000000,32.000000,71.573773,61.883384,95.384185,65.385218,24.538838,50.101266,78.481013,48.428747,31.354430,25.589241,12.160531,149.041509,43.679369,0.698838,149.147873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754159,48.670946,151.825321,139.734885,171.201288,168.259179,148.964127,14.142321,147.125504,1.107215,48.075138,47.185804,138.456067,150.924408,136.968127,146.991789,77.211767,142.940805,-0.000468,0.030953,97.351226,65.104400,147.427774,15.215659,43.694695,0.693819,747774.905672,0.440117,8.762881,24.701425,3.055358,0.065895,0.060239,128.516022,95.408063,72.702731,32.000000,32.000000,32.000000,32.000000,32.000000,71.564793,61.862150,95.394767,65.385218,24.573897,50.101266,78.481013,48.426697,31.354430,25.589241,12.124504,148.964127,43.809855,0.689925,149.051807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702617,48.670946,151.859821,139.734885,171.188441,168.244281,149.049961,14.135756,147.242171,1.121557,48.225387,47.065533,138.461246,150.887908,136.938644,147.079589,77.207696,143.054385,-0.000468,0.030975,97.347670,65.033963,147.336693,15.220238,43.675817,0.693853,747695.564074,0.439532,8.749902,24.725201,3.053710,0.071283,0.063222,128.515674,95.400449,72.531453,32.000000,32.000000,32.000000,32.000000,32.000000,71.550078,61.871984,95.381915,65.385218,24.553690,50.101266,78.481013,48.387619,31.354430,25.589241,12.073451,149.049961,43.359005,0.693916,149.375174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700984,48.697329,151.753517,139.737678,171.160208,168.252991,149.041779,14.146745,147.201350,1.127521,48.360648,47.099913,138.460033,150.900041,136.965166,146.961499,77.217048,143.061293,-0.000468,0.030986,97.371948,65.034987,147.478046,15.224574,43.711121,0.692967,747568.145300,0.439054,8.657689,24.714303,3.051510,0.069010,0.061896,128.524897,95.379390,72.539313,32.000000,32.000000,32.000000,32.000000,32.000000,71.569893,61.879041,95.374555,65.385218,24.566632,50.101266,78.481013,48.416079,31.354430,25.589241,12.072459,149.041779,43.851127,0.691146,149.077495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735938,48.735255,151.877809,139.751361,171.219971,168.280345,148.643973,14.148457,147.263534,1.128484,48.233580,47.181707,138.427433,150.941995,136.932501,147.128471,77.189335,142.985302,-0.000467,0.030994,97.372999,65.155786,147.513858,15.229017,43.716151,0.694110,747571.871687,0.439268,8.711106,24.771278,3.055369,0.067520,0.062456,128.502216,95.349827,72.843414,32.000000,32.000000,32.000000,32.000000,32.000000,71.550514,61.864045,95.369571,65.385218,24.526480,50.101266,78.481013,48.419827,31.354430,25.589241,12.048304,148.643973,44.039779,0.699181,149.035206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702569,48.733331,151.775980,139.748848,171.246145,168.311609,149.018880,14.142035,147.283916,1.140538,48.281852,47.024056,138.448114,150.919870,136.936273,147.086031,77.218584,143.067684,-0.000466,0.031001,97.397025,65.035015,147.435973,15.232939,43.722318,0.693230,747640.003795,0.439364,8.739181,24.765143,3.053330,0.065069,0.061941,128.524016,95.360345,72.502689,32.000000,32.000000,32.000000,32.000000,32.000000,71.550841,61.861443,95.380089,65.385218,24.543861,50.101266,78.481013,48.399588,31.354430,25.589241,12.066443,149.018880,43.609339,0.691017,149.391382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703733,48.733331,151.983098,139.748848,171.205780,168.326112,148.938327,14.143462,147.293352,1.131631,48.238833,47.209362,138.454833,150.940763,136.963809,147.137982,77.224472,143.069600,-0.000467,0.031019,97.423932,65.081528,147.631070,15.236759,43.776355,0.693335,747894.553475,0.440314,8.740877,24.757466,3.053683,0.064744,0.061641,128.518698,95.383842,73.025095,32.000000,32.000000,32.000000,32.000000,32.000000,71.557251,61.873794,95.416881,65.385218,24.536402,50.101266,78.481013,48.418796,31.354430,25.589241,12.045634,148.938327,43.962843,0.688240,149.270847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730528,48.719590,151.928439,139.740191,171.199779,168.328329,148.939052,14.141179,147.371153,1.139088,48.113015,47.311039,138.454650,150.963181,136.959002,147.220284,77.242830,143.168037,-0.000468,0.031019,97.462157,65.080552,147.631397,15.242082,43.714096,0.693438,747972.896432,0.439613,8.773540,24.766583,3.053685,0.064880,0.062308,128.533708,95.394974,72.773956,32.000000,32.000000,32.000000,32.000000,32.000000,71.569479,61.875270,95.412702,65.385218,24.606851,50.101266,78.481013,48.418214,31.354430,25.589241,12.026605,148.939052,43.323557,0.695235,149.632373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766421,48.678916,152.029441,139.747172,171.187741,168.313797,148.980399,14.145175,147.337231,1.137515,48.052125,47.240313,138.421180,151.022305,136.963990,147.125189,77.214078,143.083882,-0.000467,0.031040,97.478586,65.159201,147.537987,15.246934,43.753348,0.693472,748018.057094,0.439878,8.772333,24.761587,3.057780,0.065658,0.062107,128.500331,95.386555,72.497310,32.000000,32.000000,32.000000,32.000000,32.000000,71.522655,61.883628,95.396628,65.385218,24.603409,50.101266,78.481013,48.403068,31.354430,25.589241,11.992252,148.980399,44.192569,0.690530,149.149328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739669,48.663525,152.016784,139.741866,171.163553,168.341713,149.077419,14.139895,147.457144,1.135808,48.142633,47.279703,138.448803,151.092274,136.964700,147.276042,77.252290,143.129697,-0.000468,0.031028,97.663583,65.087109,147.653281,15.251351,43.753745,0.693825,747912.959623,0.439601,8.730819,24.789050,3.055034,0.067031,0.060727,128.528656,95.412298,72.584273,32.000000,32.000000,32.000000,32.000000,32.000000,71.539986,61.881467,95.442516,65.385218,24.598490,50.101266,78.481013,48.381188,31.354430,25.589241,11.925908,149.077419,43.662042,0.700080,149.155505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703741,48.689359,151.964647,139.743821,171.177335,168.372734,149.111113,14.145175,147.399664,1.131715,48.302110,47.198242,138.442427,151.077597,136.988746,147.245956,77.232934,143.234554,-0.000468,0.031032,97.935256,65.242839,147.848804,15.258461,43.762886,0.692946,747811.756506,0.439038,8.652959,24.778630,3.054860,0.068464,0.061883,128.546508,95.383267,72.641728,32.000000,32.000000,32.000000,32.000000,32.000000,71.518207,61.850637,95.418723,65.385218,24.696333,50.101266,78.481013,48.392623,31.354430,25.589241,11.873044,149.111113,43.390991,0.686059,149.358062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740427,48.689359,152.028615,139.743821,171.182265,168.377102,148.915461,14.138325,147.432039,1.137328,48.432461,47.340022,138.439595,151.121131,136.954319,147.216778,77.254389,143.287450,-0.000468,0.031051,98.020805,65.185022,147.724317,15.262960,43.736093,0.693361,747808.566638,0.439069,8.665283,24.761747,3.056248,0.068619,0.062785,128.560558,95.371645,72.652941,32.000000,32.000000,32.000000,32.000000,32.000000,71.518055,61.869757,95.420398,65.385218,24.644989,50.101266,78.481013,48.414046,31.354430,25.589241,11.871660,148.915461,43.514175,0.694817,149.340870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731576,48.724537,152.026918,139.756108,171.240833,168.396697,148.923598,14.145603,147.404668,1.133119,48.516983,47.164721,138.477394,151.158836,136.964841,147.279795,77.253500,143.200375,-0.000468,0.031059,98.114207,65.005912,147.677752,15.268244,43.726537,0.693715,748104.728164,0.439435,8.728353,24.829895,3.057409,0.068836,0.061427,128.584974,95.382863,72.695305,32.000000,32.000000,32.000000,32.000000,32.000000,71.533925,61.890419,95.411067,65.385218,24.702169,50.101266,78.481013,48.392576,31.354430,25.589241,11.882261,148.923598,43.767141,0.699661,149.125056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766311,48.796267,151.999823,139.791853,171.240604,168.395175,148.980744,14.142606,147.418179,1.141218,48.496949,47.321562,138.465780,151.091550,136.938179,147.288043,77.235661,143.254349,-0.000468,0.031073,98.292578,65.077405,147.641634,15.273670,43.748372,0.693882,748019.214730,0.439663,8.690330,24.833044,3.056440,0.068722,0.061845,128.574340,95.314215,72.676866,32.000000,32.000000,32.000000,32.000000,32.000000,71.513542,61.864773,95.425020,65.385218,24.689549,50.101266,78.481013,48.396674,31.354430,25.589241,11.861980,148.980744,43.801219,0.697420,149.089179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722506,48.821827,152.025159,139.824806,171.257156,168.416128,149.073871,14.140894,147.506193,1.141515,48.557271,47.215078,138.474705,151.099980,136.970237,147.275900,77.263481,143.250025,-0.000470,0.031085,98.163439,65.034200,147.800470,15.279456,43.729710,0.694304,748192.741123,0.439821,8.734681,24.793428,3.056950,0.063809,0.061067,128.592847,95.337840,72.602453,32.000000,32.000000,32.000000,32.000000,32.000000,71.519430,61.902991,95.458715,65.385218,24.744728,50.101266,78.481013,48.375492,31.354430,25.589241,11.921690,149.073871,43.438753,0.693660,149.342523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793989,48.821827,152.116035,139.824806,171.315911,168.410999,148.954715,14.137469,147.428078,1.141160,48.452251,47.220587,138.477580,151.175567,136.975814,147.290729,77.246486,143.291981,-0.000470,0.031071,98.030307,65.039270,147.725419,15.284448,43.757387,0.693485,748365.745966,0.439396,8.770424,24.836377,3.054271,0.065473,0.060342,128.590393,95.336101,73.194358,32.000000,32.000000,32.000000,32.000000,32.000000,71.532468,61.882242,95.446501,65.385218,24.712973,50.101266,78.481013,48.399032,31.354430,25.589241,11.938910,148.954715,43.823811,0.692648,149.112546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762599,48.846012,152.098559,139.846588,171.355031,168.431596,149.204680,14.140894,147.545745,1.131388,48.253548,47.181453,138.498258,151.160507,136.971878,147.339951,77.267984,143.323320,-0.000470,0.031057,97.823875,65.122575,147.785786,15.288752,43.762255,0.694671,748471.877735,0.439638,8.841368,24.806545,3.057472,0.067096,0.061693,128.598266,95.343460,72.841302,32.000000,32.000000,32.000000,32.000000,32.000000,71.565099,61.885084,95.448219,65.385218,24.765437,50.101266,78.481013,48.356497,31.354430,25.589241,11.957154,149.204680,44.074812,0.699324,149.242444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756006,48.809459,152.054884,139.829274,171.376298,168.435863,149.189887,14.142463,147.548949,1.141698,48.139692,47.289419,138.503766,151.242233,136.967766,147.345921,77.265473,143.288650,-0.000471,0.031074,97.586474,65.249602,147.798777,15.291591,43.804284,0.693532,748429.250773,0.439274,8.767322,24.843055,3.054908,0.066982,0.061492,128.569085,95.316824,72.977437,32.000000,32.000000,32.000000,32.000000,32.000000,71.547839,61.877260,95.443342,65.385218,24.765565,50.101266,78.481013,48.372782,31.354430,25.589241,11.954166,149.189887,43.656074,0.692481,149.349958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812232,48.756692,152.133443,139.799393,171.355322,168.426216,148.834823,14.143320,147.545393,1.142896,48.173542,47.336733,138.498989,151.154753,136.989561,147.387522,77.270820,143.296036,-0.000470,0.031089,97.480162,64.941390,147.777280,15.296533,43.790545,0.693981,748538.189875,0.438929,8.824013,24.836130,3.056483,0.066469,0.059765,128.581519,95.348254,72.866333,32.000000,32.000000,32.000000,32.000000,32.000000,71.571685,61.868703,95.460264,65.385218,24.810327,50.101266,78.481013,48.374821,31.354430,25.589241,11.910416,148.834823,43.993225,0.689059,149.196181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829667,48.750096,152.100439,139.801627,171.364419,168.472067,149.109837,14.142035,147.640373,1.142345,48.195833,47.198351,138.489784,151.237879,136.963388,147.360650,77.257529,143.333440,-0.000470,0.031105,97.310550,65.257015,147.813033,15.301171,43.837622,0.693167,748491.141809,0.439003,8.794290,24.822519,3.056011,0.069098,0.062808,128.567798,95.350142,73.014847,32.000000,32.000000,32.000000,32.000000,32.000000,71.542303,61.844845,95.429114,65.385218,24.825053,50.101266,78.481013,48.339094,31.354430,25.589241,11.840650,149.109837,43.469063,0.695521,149.269667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758444,48.750096,152.156492,139.801627,171.350627,168.498538,148.912385,14.140180,147.512671,1.146054,48.278421,47.258710,138.460447,151.267923,136.967122,147.437024,77.283118,143.367171,-0.000469,0.031129,97.316231,65.167928,147.835978,15.305771,43.827273,0.692730,748256.425968,0.439408,8.683303,24.820605,3.054138,0.065339,0.063189,128.594301,95.357883,72.983075,32.000000,32.000000,32.000000,32.000000,32.000000,71.559571,61.867342,95.449747,65.385218,24.815647,50.101266,78.481013,48.324834,31.354430,25.589241,11.817904,148.912385,43.373447,0.689539,149.641382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832768,48.757791,152.175939,139.803861,171.417076,168.498328,148.929000,14.143890,147.552991,1.155996,48.321505,47.308065,138.509962,151.372402,136.971279,147.425578,77.287167,143.384757,-0.000469,0.031107,97.406513,65.252173,147.917189,15.306943,43.835783,0.691768,748470.682992,0.438538,8.658666,24.851290,3.052407,0.064741,0.061114,128.580642,95.387637,73.097929,32.000000,32.000000,32.000000,32.000000,32.000000,71.557413,61.865159,95.442030,65.385218,24.899939,50.101266,78.481013,48.362567,31.354430,25.589241,11.809112,148.929000,43.349431,0.697634,149.509202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831720,48.777854,152.211318,139.807771,171.472839,168.511823,149.028825,14.141893,147.696780,1.152666,48.244600,47.204868,138.493998,151.294500,136.981864,147.506862,77.311933,143.416713,-0.000469,0.031142,97.374219,65.169804,147.836385,15.311941,43.836576,0.693322,748582.562895,0.439888,8.732403,24.841385,3.057903,0.068174,0.064647,128.619189,95.392558,73.172822,32.000000,32.000000,32.000000,32.000000,32.000000,71.565066,61.871644,95.463468,65.385218,24.879745,50.101266,78.481013,48.317432,31.354430,25.589241,11.793565,149.028825,43.276642,0.700576,149.632373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
