OSU 80 Ton Compressor Load Stand
49.857827,48.770158,152.251328,139.808888,171.484465,168.503983,148.958423,14.139609,147.620786,1.146344,48.288243,47.287702,138.484613,151.335076,136.983631,147.536522,77.294313,143.486582,-0.000469,0.031133,97.290333,65.212607,147.916497,15.318472,43.814778,0.692193,748508.129226,0.439118,8.663151,24.845509,3.053732,0.066100,0.062790,128.604875,95.328153,73.322239,32.000000,32.000000,32.000000,32.000000,32.000000,71.550399,61.855130,95.454267,65.385218,24.951112,50.101266,78.481013,48.313904,31.354430,25.589241,11.800391,148.958423,43.562676,0.699959,149.418172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846488,48.770158,152.314921,139.808888,171.476234,168.468650,148.970580,14.138039,147.765656,1.141229,48.321931,47.381808,138.495561,151.213272,136.969176,147.576186,77.291283,143.474565,-0.000470,0.031139,97.194634,65.028406,147.915254,15.324646,43.818257,0.692437,748534.833498,0.438894,8.684298,24.835597,3.054507,0.065823,0.062404,128.611338,95.315917,73.201499,32.000000,32.000000,32.000000,32.000000,32.000000,71.545626,61.853654,95.463386,65.385218,24.949761,50.101266,78.481013,48.296587,31.354430,25.589241,11.779484,148.970580,44.035037,0.701396,149.196457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808917,48.774006,152.128161,139.825643,171.437163,168.463743,149.013165,14.142463,147.635081,1.150411,48.440170,47.381034,138.505943,151.358051,136.985743,147.458539,77.321526,143.517840,-0.000469,0.031146,97.219234,65.139991,147.959814,15.330563,43.845195,0.692507,748513.494686,0.438816,8.649595,24.885684,3.053710,0.065280,0.062444,128.625531,95.345948,72.898181,32.000000,32.000000,32.000000,32.000000,32.000000,71.570894,61.859942,95.472865,65.385218,24.997309,50.101266,78.481013,48.298210,31.354430,25.589241,11.769623,149.013165,43.720965,0.696515,149.363884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879311,48.812482,152.274486,139.842957,171.472805,168.466514,148.702441,14.147030,147.715809,1.152729,48.427215,47.247854,138.499370,151.381267,137.011515,147.572138,77.312219,143.577745,-0.000469,0.031130,97.250168,65.243877,147.955897,15.332954,43.836793,0.692742,748376.924722,0.438799,8.661324,24.883130,3.055680,0.066821,0.062939,128.632669,95.384779,72.587634,32.000000,32.000000,32.000000,32.000000,32.000000,71.581621,61.867023,95.502828,65.385218,24.945525,50.101266,78.481013,48.315851,31.354430,25.589241,11.756384,148.702441,44.126505,0.689332,149.119667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780244,48.836942,152.353790,139.837931,171.444405,168.477742,148.880872,14.142606,147.695042,1.147097,48.486141,47.198597,138.524867,151.446203,137.004705,147.457867,77.320577,143.627680,-0.000467,0.031160,97.187125,65.097988,147.984431,15.340582,43.822441,0.692084,748307.908950,0.439034,8.704048,24.872991,3.054235,0.065223,0.058591,128.629296,95.403039,73.186056,32.000000,32.000000,32.000000,32.000000,32.000000,71.555247,61.871766,95.524308,65.385218,25.072787,50.101266,78.481013,48.292787,31.354430,25.589241,11.783466,148.880872,43.925466,0.694050,149.198817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865446,48.839416,152.348281,139.842957,171.509728,168.513838,148.683814,14.149884,147.772925,1.141602,48.391532,47.463014,138.500427,151.408986,136.997937,147.522024,77.304667,143.587945,-0.000467,0.031164,97.127277,65.513001,147.971640,15.346777,43.838019,0.691873,748361.860076,0.439316,8.669704,24.910121,3.052859,0.065994,0.059268,128.610382,95.403168,73.096283,32.000000,32.000000,32.000000,32.000000,32.000000,71.543828,61.875717,95.518797,65.385218,25.088447,50.101266,78.481013,48.322792,31.354430,25.589241,11.802981,148.683814,43.431686,0.687331,149.375803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807247,48.839416,152.299429,139.842957,171.538329,168.561090,148.991169,14.138039,147.744900,1.129002,48.362192,47.245198,138.508745,151.282632,136.968903,147.453626,77.293001,143.453507,-0.000468,0.031166,97.226290,65.252856,147.839058,15.351714,43.880228,0.693984,748544.444078,0.439820,8.796670,24.924949,3.060527,0.068984,0.061275,128.593923,95.395769,73.004346,32.000000,32.000000,32.000000,32.000000,32.000000,71.551546,61.862156,95.514622,65.385218,25.106597,50.101266,78.481013,48.268970,31.354430,25.589241,11.801343,148.991169,43.656867,0.692356,149.395591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820314,48.827048,152.405544,139.813077,171.543607,168.585069,149.111394,14.139895,147.740708,1.125888,48.354625,47.375542,138.504096,151.418790,136.997375,147.545609,77.314434,143.485561,-0.000468,0.031177,97.174757,65.329365,148.061015,15.356684,43.859439,0.692614,748669.935973,0.439663,8.710974,24.922408,3.055187,0.066983,0.061389,128.607953,95.329733,73.156493,32.000000,32.000000,32.000000,32.000000,32.000000,71.584642,61.886419,95.550521,65.385218,25.133520,50.101266,78.481013,48.297825,31.354430,25.589241,11.784798,149.111394,43.956226,0.699093,149.203616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912905,48.809459,152.263340,139.805258,171.517287,168.590540,148.938628,14.142891,147.787016,1.116730,48.313037,47.413950,138.502641,151.439618,136.978967,147.607767,77.311016,143.494925,-0.000469,0.031186,97.102260,65.237942,148.011311,15.359793,43.872980,0.692798,748974.958474,0.439450,8.771188,24.871627,3.057776,0.065045,0.061673,128.599672,95.314295,72.962633,32.000000,32.000000,32.000000,32.000000,32.000000,71.567336,61.879386,95.539115,65.385218,25.181882,50.101266,78.481013,48.287188,31.354430,25.589241,11.779111,148.938628,44.434284,0.696343,149.156331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798541,48.799565,152.426693,139.799114,171.509399,168.609596,149.244509,14.143462,147.717145,1.107309,48.366317,47.199941,138.516363,151.466035,136.996184,147.535323,77.334029,143.600459,-0.000469,0.031183,97.145425,65.203065,147.968808,15.363470,43.854697,0.693441,748973.013522,0.439014,8.745297,24.865087,3.059104,0.065788,0.061851,128.623355,95.351750,72.954365,32.000000,32.000000,32.000000,32.000000,32.000000,71.570108,61.895179,95.549167,65.385218,25.220522,50.101266,78.481013,48.228999,31.354430,25.589241,11.753808,149.244509,44.522651,0.691914,149.130406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902791,48.799565,152.338230,139.799114,171.540756,168.625802,149.000556,14.143890,147.741435,1.099028,48.413716,47.394644,138.487149,151.474806,136.975771,147.652607,77.321714,143.634678,-0.000469,0.031194,97.160642,65.130310,147.941499,15.369200,43.839605,0.691274,748871.971857,0.438610,8.631955,24.872856,3.050581,0.066719,0.063534,128.596180,95.328402,73.191332,32.000000,32.000000,32.000000,32.000000,32.000000,71.553960,61.907334,95.547176,65.385218,25.241158,50.101266,78.481013,48.289448,31.354430,25.589241,11.735053,149.000556,44.281459,0.682542,149.170218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818827,48.819903,152.364271,139.821734,171.573520,168.664567,148.941741,14.144604,147.727439,1.077286,48.498153,47.332819,138.498200,151.494168,136.982992,147.561726,77.335960,143.578258,-0.000468,0.031202,97.107716,65.199959,148.110919,15.374339,43.850514,0.693965,748984.253485,0.438866,8.740350,24.898857,3.060867,0.066508,0.062344,128.598758,95.315764,73.166205,32.000000,32.000000,32.000000,32.000000,32.000000,71.564623,61.888373,95.564352,65.385218,25.282794,50.101266,78.481013,48.225257,31.354430,25.589241,11.746202,148.941741,43.749075,0.683554,149.326787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843971,48.861677,152.364706,139.847984,171.583282,168.695887,148.994985,14.139752,147.804796,1.059325,48.647437,47.342749,138.523315,151.432716,137.011625,147.576758,77.336373,143.563611,-0.000469,0.031195,97.041738,65.146917,147.917455,15.378032,43.855454,0.692372,748987.355255,0.438606,8.632513,24.927059,3.052700,0.069033,0.063537,128.582830,95.292797,72.994174,32.000000,32.000000,32.000000,32.000000,32.000000,71.556889,61.922446,95.594969,65.385218,25.272717,50.101266,78.481013,48.267997,31.354430,25.589241,11.739498,148.994985,44.180506,0.685464,149.197401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802918,48.897956,152.397171,139.872559,171.611002,168.723402,148.823438,14.142463,147.713041,1.049098,48.509022,47.305988,138.507499,151.553536,136.980753,147.638304,77.329667,143.632109,-0.000468,0.031210,97.064010,65.130679,148.008599,15.373698,43.855959,0.693744,749245.685683,0.439727,8.739688,24.886618,3.058367,0.069206,0.062400,128.559010,95.268094,73.040204,32.000000,32.000000,32.000000,32.000000,32.000000,71.539021,61.911076,95.573496,65.385218,25.341697,50.101266,78.481013,48.266965,31.354430,25.589241,11.779126,148.823438,43.573116,0.695352,149.417582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912795,48.892459,152.403636,139.869208,171.564303,168.731696,149.047894,14.140323,147.756172,1.037764,48.413393,47.300924,138.520229,151.475982,137.003525,147.635675,77.336206,143.724974,-0.000470,0.031201,97.059171,65.381740,148.081511,15.377125,43.870690,0.693521,749448.886547,0.439457,8.755448,24.879403,3.056833,0.064941,0.061964,128.568296,95.259590,72.837784,32.000000,32.000000,32.000000,32.000000,32.000000,71.547351,61.910704,95.580707,65.385218,25.354009,50.101266,78.481013,48.268534,31.354430,25.589241,11.817103,149.047894,44.158509,0.688418,149.141618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851855,48.892459,152.416047,139.869208,171.541987,168.721730,149.152789,14.145603,147.734975,1.040434,48.450238,47.300843,138.536885,151.541789,137.009043,147.631013,77.339953,143.714910,-0.000469,0.031207,97.048019,65.322331,148.116160,15.382147,43.859818,0.694438,749717.086839,0.440484,8.834208,24.917915,3.060005,0.068979,0.063673,128.583104,95.283411,73.230288,32.000000,32.000000,32.000000,32.000000,32.000000,71.547486,61.931370,95.605727,65.385218,25.382399,50.101266,78.481013,48.199998,31.354430,25.589241,11.815641,149.152789,43.762778,0.698945,149.301649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890696,48.873220,152.406460,139.864460,171.554824,168.765570,149.091452,14.149171,147.816339,1.037649,48.423927,47.295964,138.533611,151.567931,137.012696,147.602963,77.341514,143.640611,-0.000470,0.031225,97.075929,65.382256,148.106838,15.386318,43.885475,0.692632,749606.697309,0.438759,8.715068,24.954476,3.053398,0.067678,0.061730,128.577585,95.292596,73.759751,32.000000,32.000000,32.000000,32.000000,32.000000,71.563011,61.930734,95.592351,65.385218,25.412506,50.101266,78.481013,48.229027,31.354430,25.589241,11.799637,149.091452,43.634690,0.688118,149.346732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874232,48.862227,152.437607,139.861668,171.630073,168.808596,149.142368,14.145032,147.833448,1.039450,48.600223,47.334059,138.531531,151.574099,137.028332,147.654726,77.334871,143.620639,-0.000471,0.031208,97.126651,65.366193,148.089321,15.389838,43.857690,0.693714,749614.586843,0.439020,8.778073,24.946058,3.057380,0.068819,0.063972,128.587627,95.281655,73.183951,32.000000,32.000000,32.000000,32.000000,32.000000,71.560355,61.954022,95.594706,65.385218,25.437705,50.101266,78.481013,48.201015,31.354430,25.589241,11.800522,149.142368,44.505000,0.695253,149.146811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847556,48.898230,152.490927,139.866694,171.644766,168.833023,149.176995,14.144747,147.776613,1.039548,48.645671,47.310708,138.534284,151.541587,137.000273,147.576374,77.336712,143.633412,-0.000472,0.031250,97.184019,65.248455,148.147283,15.392954,43.875955,0.692838,749718.859929,0.438911,8.718670,24.910014,3.054807,0.066922,0.064112,128.602577,95.277817,72.587033,32.000000,32.000000,32.000000,32.000000,32.000000,71.533087,61.954510,95.582814,65.385218,25.471095,50.101266,78.481013,48.204705,31.354430,25.589241,11.789670,149.176995,43.833962,0.696820,149.128636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846023,48.898230,152.512500,139.866694,171.657134,168.854612,148.850105,14.141607,147.843425,1.044942,48.585203,47.457173,138.542058,151.598647,137.004596,147.685364,77.328900,143.721851,-0.000473,0.031262,97.128043,65.305267,147.997137,15.395488,43.899448,0.693798,749924.935723,0.439021,8.724699,24.907384,3.056440,0.069656,0.063421,128.613847,95.268551,72.570357,32.000000,32.000000,32.000000,32.000000,32.000000,71.550989,61.958792,95.576371,65.385218,25.524452,50.101266,78.481013,48.215260,31.354430,25.589241,11.827432,148.850105,44.398512,0.683707,149.111052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836291,48.929837,152.454710,139.893224,171.706716,168.885290,149.099482,14.142463,147.752429,1.039206,48.713374,47.340587,138.530832,151.595413,137.008756,147.675952,77.337170,143.715851,-0.000473,0.031270,97.015720,65.122675,148.138473,15.399112,43.871087,0.694295,750134.739328,0.439288,8.788291,24.911474,3.059145,0.068862,0.060630,128.614666,95.275042,73.119944,32.000000,32.000000,32.000000,32.000000,32.000000,71.523982,61.966248,95.569163,65.385218,25.524463,50.101266,78.481013,48.211634,31.354430,25.589241,11.864124,149.099482,43.712906,0.694960,149.276394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818557,48.951549,152.447761,139.906629,171.756753,168.911268,149.067982,14.142891,147.821828,1.046523,48.697552,47.260609,138.542428,151.541531,137.009204,147.642481,77.335353,143.583238,-0.000473,0.031269,97.074737,65.212295,148.098275,15.400738,43.860322,0.694130,750258.867116,0.440324,8.789877,24.960334,3.059672,0.069606,0.063112,128.627325,95.239008,73.408134,32.000000,32.000000,32.000000,32.000000,32.000000,71.518251,61.989776,95.570606,65.385218,25.574963,50.101266,78.481013,48.212197,31.354430,25.589241,11.873070,149.067982,43.790941,0.686327,149.297597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858371,48.971062,152.442277,139.920871,171.793256,168.996456,148.994099,14.141464,147.784281,1.031794,48.514938,47.229456,138.525231,151.565951,136.995824,147.589390,77.305806,143.566140,-0.000473,0.031275,97.036813,65.286175,148.070906,15.397934,43.890433,0.694675,750448.380598,0.439802,8.831552,24.949278,3.059110,0.069727,0.060882,128.603688,95.169757,72.722844,32.000000,32.000000,32.000000,32.000000,32.000000,71.498066,61.952185,95.523538,65.385218,25.580081,50.101266,78.481013,48.195640,31.354430,25.589241,11.910240,148.994099,44.076868,0.697189,149.240634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934901,48.944678,152.313992,139.908304,171.732624,168.996054,149.059255,14.147315,147.740937,1.027211,48.491900,47.397094,138.544576,151.406090,136.986702,147.584810,77.330701,143.597783,-0.000473,0.031304,97.023827,65.289412,148.022262,15.397115,43.919264,0.695226,750633.924069,0.440163,8.871613,24.889538,3.060060,0.065757,0.060988,128.633032,95.224375,73.126932,32.000000,32.000000,32.000000,32.000000,32.000000,71.534648,61.982901,95.562827,65.385218,25.591899,50.101266,78.481013,48.189291,31.354430,25.589241,11.944037,149.059255,43.915946,0.696327,149.214356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883887,48.944678,152.486123,139.908304,171.659202,168.988084,148.840859,14.146459,147.696280,1.022503,48.449183,47.295202,138.559692,151.443185,137.012250,147.536038,77.343040,143.588438,-0.000474,0.031321,97.042623,65.175841,148.005416,15.398156,43.878371,0.694538,751107.764862,0.440237,8.849938,24.911145,3.057506,0.066520,0.063914,128.631478,95.236063,73.017545,32.000000,32.000000,32.000000,32.000000,32.000000,71.558389,61.982616,95.576524,65.385218,25.612957,50.101266,78.481013,48.142843,31.354430,25.589241,11.930681,148.840859,44.317862,0.691601,149.137330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851567,48.911423,152.301730,139.902161,171.701141,168.987989,148.993307,14.144889,147.764171,1.028110,48.525401,47.370465,138.527924,151.399901,136.990433,147.538054,77.336958,143.595030,-0.000474,0.031335,97.016714,65.334686,148.011514,15.391336,43.882572,0.692373,750887.306116,0.439261,8.744447,24.900943,3.050251,0.067937,0.063400,128.630395,95.233327,72.941333,32.000000,32.000000,32.000000,32.000000,32.000000,71.556884,61.956377,95.560899,65.385218,25.672780,50.101266,78.481013,48.165445,31.354430,25.589241,11.907810,148.993307,44.225853,0.692425,149.168251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869395,48.921592,152.378452,139.899926,171.749893,169.014089,149.024527,14.148457,147.747472,1.028451,48.480594,47.313281,138.511272,151.396271,136.986845,147.566394,77.341093,143.516651,-0.000474,0.031330,97.027933,65.171958,148.097804,15.391799,43.868454,0.694438,750865.811900,0.440385,8.797167,24.884264,3.056821,0.067034,0.063856,128.615652,95.175719,73.320540,32.000000,32.000000,32.000000,32.000000,32.000000,71.531903,61.933622,95.561726,65.385218,25.669634,50.101266,78.481013,48.177770,31.354430,25.589241,11.914134,149.024527,43.355543,0.687552,149.547479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.953961,48.927638,152.235933,139.895179,171.768783,169.074514,148.716779,14.152738,147.658431,1.029937,48.548527,47.474152,138.528105,151.424109,136.992541,147.432307,77.327779,143.582147,-0.000475,0.031318,97.020186,65.240438,147.984284,15.392132,43.843933,0.694019,750846.858684,0.440210,8.797334,24.893408,3.055104,0.067598,0.062570,128.621724,95.211438,72.973129,32.000000,32.000000,32.000000,32.000000,32.000000,71.551281,61.935627,95.575676,65.385218,25.716621,50.101266,78.481013,48.162560,31.354430,25.589241,11.931798,148.716779,43.586152,0.688632,149.279816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841038,48.927638,152.311388,139.895179,171.775531,169.092317,148.812704,14.143605,147.660738,1.032614,48.633840,47.231921,138.548420,151.293923,136.990939,147.447946,77.349059,143.428383,-0.000476,0.031295,97.062471,65.229018,147.919024,15.394019,43.815913,0.694430,750950.665462,0.440023,8.789066,24.852871,3.055550,0.065782,0.061493,128.616184,95.216169,73.687204,32.000000,32.000000,32.000000,32.000000,32.000000,71.580622,61.947291,95.583225,65.385218,25.691245,50.101266,78.481013,48.108887,31.354430,25.589241,11.946026,148.812704,43.668136,0.702645,149.247597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861180,48.952923,152.246338,139.887360,171.725375,169.101290,149.142629,14.141750,147.693041,1.039928,48.552713,47.451793,138.546194,151.295339,137.015289,147.394916,77.342955,143.415101,-0.000477,0.031292,97.122914,65.342655,147.900527,15.395084,43.825884,0.693247,751187.942402,0.440269,8.707720,24.896605,3.047525,0.065775,0.063167,128.608086,95.218247,73.088288,32.000000,32.000000,32.000000,32.000000,32.000000,71.572839,61.935648,95.603833,65.385218,25.738347,50.101266,78.481013,48.167124,31.354430,25.589241,11.980455,149.142629,44.140028,0.697347,149.095316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841571,48.951274,152.205030,139.875352,171.693915,169.125977,149.203256,14.145317,147.601489,1.038123,48.552645,47.257025,138.527173,151.238380,136.978124,147.403373,77.339599,143.502901,-0.000477,0.031310,97.205617,65.194955,147.782704,15.396839,43.821882,0.695739,751314.895407,0.441140,8.824441,24.803894,3.055943,0.066206,0.062516,128.583546,95.218586,73.034540,32.000000,32.000000,32.000000,32.000000,32.000000,71.547377,61.916596,95.593295,65.385218,25.770066,50.101266,78.481013,48.147828,31.354430,25.589241,11.995082,149.203256,43.691341,0.698093,149.311405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850185,48.955397,152.289716,139.861668,171.643892,169.149346,149.126748,14.146031,147.591579,1.033922,48.652868,47.282591,138.513858,151.282607,136.996370,147.405553,77.343300,143.512429,-0.000476,0.031299,97.206816,65.162181,147.802671,15.390649,43.830446,0.695102,751407.337656,0.440021,8.828893,24.803827,3.053404,0.067007,0.062651,128.576164,95.203272,72.990059,32.000000,32.000000,32.000000,32.000000,32.000000,71.532204,61.922614,95.590072,65.385218,25.752131,50.101266,78.481013,48.155548,31.354430,25.589241,12.007080,149.126748,43.543799,0.690155,149.428754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792192,48.977933,152.190932,139.854128,171.572139,169.171332,149.062419,14.141179,147.604541,1.026917,48.651755,47.238429,138.478222,151.159320,136.976457,147.353112,77.314250,143.464319,-0.000477,0.031315,97.192170,65.085452,147.802387,15.383644,43.834683,0.695385,751547.425179,0.440097,8.847526,24.847979,3.053777,0.067878,0.062960,128.563096,95.201002,73.027750,32.000000,32.000000,32.000000,32.000000,32.000000,71.528603,61.912269,95.598277,65.385218,25.807675,50.101266,78.481013,48.146210,31.354430,25.589241,12.023674,149.062419,43.673365,0.697463,149.357393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824142,48.977933,152.246573,139.854128,171.541538,169.193358,149.181737,14.147886,147.566630,1.022869,48.589169,47.263329,138.497746,151.254363,136.978685,147.452391,77.347153,143.507102,-0.000476,0.031333,97.235349,65.275444,147.915311,15.376231,43.875811,0.695575,751639.153913,0.440304,8.842739,24.848704,3.054948,0.071313,0.062538,128.535120,95.155460,72.992887,32.000000,32.000000,32.000000,32.000000,32.000000,71.550052,61.926843,95.610764,65.385218,25.793324,50.101266,78.481013,48.176257,31.354430,25.589241,12.060321,149.181737,43.890704,0.700154,149.350508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861770,48.960344,152.109464,139.869208,171.598093,169.180710,149.231293,14.144176,147.586782,1.018735,48.476473,47.269528,138.501287,151.182928,136.992634,147.502952,77.343667,143.440381,-0.000477,0.031330,97.241956,65.263076,147.860042,15.359642,43.829148,0.696099,751939.791043,0.441150,8.925290,24.855402,3.056522,0.068278,0.060770,128.537655,95.191944,73.105476,32.000000,32.000000,32.000000,32.000000,32.000000,71.553452,61.944526,95.627491,65.385218,25.823298,50.101266,78.481013,48.154685,31.354430,25.589241,12.058168,149.231293,44.276302,0.698670,149.223404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721523,48.940280,152.260079,139.862226,171.579331,169.160419,148.914177,14.143320,147.444715,1.018700,48.640446,47.199311,138.540722,151.223132,136.987848,147.394856,77.328340,143.503025,-0.000476,0.031341,97.251045,65.167147,147.875502,15.348636,43.783260,0.695294,751899.801483,0.440540,8.892220,24.842377,3.055679,0.065587,0.062096,128.534832,95.198688,73.058583,32.000000,32.000000,32.000000,32.000000,32.000000,71.519727,61.948119,95.617313,65.385218,25.799651,50.101266,78.481013,48.128683,31.354430,25.589241,12.071457,148.914177,43.515545,0.695058,149.425843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835130,48.966665,152.103361,139.845471,171.561373,169.145206,149.072174,14.151597,147.520002,1.019185,48.618902,47.289619,138.523643,151.174318,136.982676,147.335497,77.325893,143.341532,-0.000476,0.031344,97.251066,65.324078,147.802199,15.345324,43.832375,0.694819,751774.763800,0.439970,8.835702,24.814863,3.050623,0.065262,0.064284,128.521640,95.224903,72.756322,32.000000,32.000000,32.000000,32.000000,32.000000,71.517066,61.951292,95.618542,65.385218,25.845117,50.101266,78.481013,48.205847,31.354430,25.589241,12.062371,149.072174,43.786163,0.687802,149.355386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762734,48.966665,152.081309,139.845471,171.554690,169.122584,149.061149,14.144176,147.478423,1.034113,48.620927,47.220796,138.527183,151.229387,136.991232,147.260766,77.338145,143.325622,-0.000477,0.031346,97.288561,65.035032,147.718094,15.343404,43.832808,0.698122,751839.465036,0.442211,8.960843,24.859296,3.062257,0.068922,0.063493,128.535935,95.263908,73.289754,32.000000,32.000000,32.000000,32.000000,32.000000,71.559814,61.978611,95.656724,65.385218,25.831665,50.101266,78.481013,48.139010,31.354430,25.589241,12.100975,149.061149,44.111738,0.702417,149.181705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805905,48.971887,152.042552,139.846867,171.575270,169.093739,148.914351,14.145746,147.419684,1.038609,48.544872,47.379443,138.521939,151.064099,136.980199,147.264617,77.355482,143.282791,-0.000477,0.031350,97.318606,65.242266,147.737611,15.333207,43.771180,0.695004,751713.538263,0.440616,8.869581,24.786688,3.052131,0.067184,0.061234,128.543766,95.279686,74.029600,32.000000,32.000000,32.000000,32.000000,32.000000,71.539668,61.987978,95.676120,65.385218,25.869757,50.101266,78.481013,48.150863,31.354430,25.589241,12.125468,148.914351,43.591056,0.695738,149.368958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819958,48.999921,152.105383,139.882892,171.658486,169.111762,149.047314,14.152881,147.432540,1.037747,48.494165,47.374071,138.518801,151.210282,136.979366,147.341182,77.323033,143.250095,-0.000476,0.031328,97.417784,65.092907,147.704120,15.324424,43.768602,0.695883,751650.759145,0.441302,8.944526,24.767040,3.056128,0.067255,0.062191,128.518550,95.259176,73.679326,32.000000,32.000000,32.000000,32.000000,32.000000,71.524275,61.980369,95.674551,65.385218,25.823292,50.101266,78.481013,48.148662,31.354430,25.589241,12.169001,149.047314,43.796351,0.691482,149.296653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759188,48.961718,152.029796,139.853848,171.744498,169.127007,148.930439,14.147743,147.364152,1.046128,48.552750,47.238171,138.510826,151.059718,136.968292,147.259444,77.320369,143.186844,-0.000476,0.031343,97.500732,65.189867,147.654930,15.317488,43.765194,0.695961,751431.574973,0.441243,8.905046,24.729784,3.052701,0.068164,0.061580,128.489222,95.248104,73.244282,32.000000,32.000000,32.000000,32.000000,32.000000,71.501600,61.956597,95.662275,65.385218,25.869044,50.101266,78.481013,48.138613,31.354430,25.589241,12.187924,148.930439,44.193110,0.698837,149.180760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785447,48.961168,152.017657,139.834021,171.775538,169.140561,149.015767,14.145317,147.345709,1.056605,48.619832,47.229898,138.522397,151.043550,136.986821,147.259952,77.358878,143.254775,-0.000477,0.031344,97.570127,65.073092,147.598661,15.310209,43.761137,0.696184,751661.443200,0.440793,8.918536,24.747027,3.053101,0.067363,0.060832,128.488300,95.249566,73.001912,32.000000,32.000000,32.000000,32.000000,32.000000,71.512410,61.949097,95.677834,65.385218,25.834549,50.101266,78.481013,48.170731,31.354430,25.589241,12.164244,149.015767,44.315806,0.695743,149.079974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831790,48.961168,152.047727,139.834021,171.791329,169.144838,149.124061,14.147601,147.422356,1.068403,48.652080,47.310963,138.526141,151.001502,136.971696,147.175857,77.327727,143.237796,-0.000476,0.031347,97.616590,65.143168,147.676813,15.291582,43.772731,0.696808,751716.511013,0.441730,8.943252,24.720262,3.055311,0.066359,0.062054,128.498116,95.225492,72.965307,32.000000,32.000000,32.000000,32.000000,32.000000,71.517272,61.920499,95.691634,65.385218,25.859919,50.101266,78.481013,48.152755,31.354430,25.589241,12.177142,149.124061,43.483739,0.690061,149.470335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687360,48.976284,151.951042,139.837651,171.780475,169.128098,148.880427,14.157019,147.317532,1.077272,48.642753,47.257193,138.502345,150.881361,136.965188,147.090096,77.328938,143.193835,-0.000476,0.031350,97.616567,65.014224,147.583605,15.280086,43.750175,0.696487,751625.557723,0.441253,8.915508,24.713358,3.053456,0.065486,0.060963,128.480220,95.180736,73.413456,32.000000,32.000000,32.000000,32.000000,32.000000,71.518144,61.919286,95.701279,65.385218,25.834406,50.101266,78.481013,48.123058,31.354430,25.589241,12.205970,148.880427,43.747488,0.687770,149.201649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777596,48.990576,152.015249,139.832346,171.820693,169.123309,148.871812,14.139467,147.400330,1.083833,48.668969,47.197407,138.515716,151.039990,136.987446,147.127630,77.354026,143.180200,-0.000476,0.031380,97.624958,65.091254,147.690869,15.273138,43.750824,0.695755,751696.057943,0.440488,8.867540,24.736610,3.051219,0.067116,0.060836,128.485659,95.196452,73.083033,32.000000,32.000000,32.000000,32.000000,32.000000,71.518880,61.893217,95.733499,65.385218,25.850268,50.101266,78.481013,48.203108,31.354430,25.589241,12.221528,148.871812,43.839227,0.700379,149.308337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771395,48.999096,151.888246,139.826202,171.765664,169.123811,149.132145,14.143034,147.266610,1.091961,48.539945,47.150944,138.486982,150.881608,136.958269,147.114899,77.330126,143.053501,-0.000478,0.031372,97.678464,65.010041,147.582999,15.269853,43.752861,0.697822,751802.728296,0.442609,9.032263,24.714946,3.058143,0.068784,0.062532,128.476291,94.961826,73.329142,32.000000,32.000000,32.000000,32.000000,32.000000,71.516089,61.869026,95.709289,65.385218,25.811264,50.101266,78.481013,48.150851,31.354430,25.589241,12.253023,149.132145,43.714312,0.697864,149.332885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857796,48.999096,151.956034,139.826202,171.726772,169.151343,149.066095,14.142463,147.381426,1.089050,48.478397,47.241663,138.480223,150.968882,136.951495,147.139427,77.290835,143.131286,-0.000477,0.031386,97.741388,65.195205,147.609839,15.266766,43.766817,0.696746,751636.478247,0.441749,8.953045,24.683515,3.053889,0.069151,0.064136,128.500177,94.882599,73.450408,32.000000,32.000000,32.000000,32.000000,32.000000,71.512949,61.856631,95.725590,65.385218,25.841091,50.101266,78.481013,48.154588,31.354430,25.589241,12.279712,149.066095,43.666730,0.695341,149.352711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711819,48.979308,151.920522,139.832904,171.854275,169.213967,148.971103,14.150598,147.353931,1.070900,48.551718,47.124233,138.500740,150.949698,136.959727,147.040648,77.286050,143.035599,-0.000478,0.031367,97.850212,65.149105,147.553036,15.260607,43.716872,0.696306,751737.849724,0.441050,8.967987,24.648438,3.051718,0.071064,0.062701,128.497600,94.909757,73.254436,32.000000,32.000000,32.000000,32.000000,32.000000,71.534639,61.845891,95.727751,65.385218,25.848543,50.101266,78.481013,48.185332,31.354430,25.589241,12.283658,148.971103,43.996001,0.696920,149.184537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746131,48.973811,151.861988,139.829274,171.858231,169.203132,148.957279,14.140751,147.285737,1.056381,48.586193,47.171402,138.496448,150.867056,136.955811,147.132337,77.306419,143.091538,-0.000478,0.031361,97.946702,65.075713,147.512679,15.254363,43.751869,0.695197,751896.067671,0.440468,8.878565,24.723942,3.047789,0.068622,0.062014,128.476042,94.943831,73.087621,32.000000,32.000000,32.000000,32.000000,32.000000,71.518832,61.827805,95.733600,65.385218,25.848464,50.101266,78.481013,48.183937,31.354430,25.589241,12.294038,148.957279,43.961779,0.696791,149.247361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695974,48.988102,151.896503,139.831229,171.811204,169.184554,149.075584,14.143177,147.287836,1.046742,48.577691,47.166193,138.498230,150.898927,136.965687,147.051318,77.287043,143.084660,-0.000478,0.031380,98.000588,65.103132,147.489652,15.248760,43.730125,0.698222,752298.398422,0.442326,9.009926,24.684177,3.056024,0.067902,0.063085,128.474058,94.990146,73.260700,32.000000,32.000000,32.000000,32.000000,32.000000,71.541046,61.839384,95.765778,65.385218,25.847685,50.101266,78.481013,48.165065,31.354430,25.589241,12.309244,149.075584,43.682849,0.693792,149.282885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602362,48.987003,151.763834,139.815032,171.844793,169.158124,149.206572,14.136898,147.243149,1.046701,48.620022,47.101112,138.508004,150.887741,136.968547,146.931443,77.285851,142.996107,-0.000476,0.031377,98.050560,64.931538,147.448130,15.235794,43.744225,0.696855,752137.689052,0.441993,8.968872,24.689854,3.052740,0.067878,0.064012,128.475263,94.995831,73.167995,32.000000,32.000000,32.000000,32.000000,32.000000,71.543707,61.819869,95.745279,65.385218,25.838668,50.101266,78.481013,48.193079,31.354430,25.589241,12.340387,149.206572,43.837280,0.693528,149.360540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711142,48.987003,151.867191,139.815032,171.819838,169.142416,149.023603,14.141036,147.263305,1.045586,48.469621,47.097291,138.502660,150.990848,136.984764,147.085032,77.292994,143.053952,-0.000476,0.031374,98.079465,65.028462,147.570885,15.227575,43.774786,0.698048,752201.337982,0.442107,9.035150,24.706027,3.056515,0.068142,0.060194,128.482789,95.031047,73.111031,32.000000,32.000000,32.000000,32.000000,32.000000,71.564457,61.819910,95.764356,65.385218,25.816036,50.101266,78.481013,48.247140,31.354430,25.589241,12.356453,149.023603,43.830789,0.698803,149.416952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700091,48.971612,151.879949,139.816428,171.807473,169.132504,148.930549,14.142606,147.268797,1.048950,48.466927,47.082617,138.520749,150.833740,136.986326,147.050910,77.291608,143.063357,-0.000477,0.031375,98.076521,64.921074,147.536886,15.219893,43.714384,0.698547,752182.780004,0.442574,9.131182,24.665983,3.059609,0.069603,0.062602,128.456998,95.010743,72.950304,32.000000,32.000000,32.000000,32.000000,32.000000,71.566136,61.832083,95.795217,65.385218,25.840126,50.101266,78.481013,48.186625,31.354430,25.589241,12.357834,148.930549,44.274535,0.697064,149.167110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636759,48.941930,151.912313,139.808888,171.744427,169.111837,149.088405,14.141036,147.239116,1.047778,48.515163,47.120357,138.512028,150.910528,136.976045,147.035487,77.289161,143.066195,-0.000477,0.031394,98.051377,65.176299,147.512964,15.213474,43.727925,0.696807,751976.178159,0.442000,9.018324,24.685778,3.054993,0.066668,0.059488,128.430593,94.959166,72.932370,32.000000,32.000000,32.000000,32.000000,32.000000,71.550941,61.826768,95.796043,65.385218,25.858306,50.101266,78.481013,48.192033,31.354430,25.589241,12.372727,149.088405,43.216655,0.695917,149.763057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675892,48.933959,151.717415,139.806375,171.712562,169.064717,149.173275,14.146174,147.223824,1.047261,48.403880,47.168378,138.463324,150.884748,136.940341,147.079250,77.285003,142.981060,-0.000478,0.031384,98.059722,65.083096,147.495912,15.210640,43.728268,0.697913,751914.740942,0.442340,9.014390,24.691544,3.055929,0.065056,0.060937,128.407234,94.937757,73.443484,32.000000,32.000000,32.000000,32.000000,32.000000,71.548174,61.809303,95.788751,65.385218,25.842642,50.101266,78.481013,48.229344,31.354430,25.589241,12.355927,149.173275,43.478114,0.689083,149.532727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686575,48.911972,151.852662,139.816428,171.748606,169.046648,149.137729,14.145317,147.108725,1.050198,48.425918,47.171907,138.487485,150.853137,136.981501,147.041561,77.294506,143.088106,-0.000478,0.031364,98.072944,65.202633,147.477761,15.205504,43.702520,0.698624,751832.918161,0.442407,9.050402,24.695312,3.060480,0.063518,0.060628,128.429425,94.954730,72.797446,32.000000,32.000000,32.000000,32.000000,32.000000,71.536512,61.831445,95.806109,65.385218,25.863321,50.101266,78.481013,48.208670,31.354430,25.589241,12.361262,149.137729,43.613991,0.706889,149.448659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731656,48.911972,151.714622,139.816428,171.772290,169.045375,149.085324,14.139324,147.181018,1.055764,48.517341,47.127254,138.502904,150.760116,136.978845,146.984881,77.306086,143.037548,-0.000478,0.031372,98.090581,65.059584,147.363266,15.199706,43.710508,0.697026,751575.422259,0.441636,9.001833,24.659822,3.054146,0.065672,0.062481,128.415495,94.956405,72.876804,32.000000,32.000000,32.000000,32.000000,32.000000,71.562235,61.835260,95.840404,65.385218,25.851376,50.101266,78.481013,48.200956,31.354430,25.589241,12.347319,149.085324,43.355309,0.701036,149.545512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662007,48.918568,151.696472,139.826760,171.743958,169.037337,149.004907,14.142321,147.203300,1.054054,48.512310,47.193926,138.489669,150.775546,136.969436,146.872163,77.300782,143.053604,-0.000480,0.031369,98.078240,65.216952,147.417658,15.202664,43.700898,0.697708,751407.603121,0.441561,8.968765,24.700170,3.056211,0.068590,0.060447,128.422142,94.985874,73.294413,32.000000,32.000000,32.000000,32.000000,32.000000,71.557503,61.846395,95.838029,65.385218,25.852035,50.101266,78.481013,48.175144,31.354430,25.589241,12.360451,149.004907,43.985562,0.699125,149.195591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679742,48.923515,151.702373,139.824806,171.669065,169.024034,149.066654,14.142321,147.152961,1.051352,48.489181,47.125865,138.476698,150.745282,136.946422,146.960660,77.290217,142.932316,-0.000480,0.031361,98.053202,65.060947,147.353700,15.198985,43.678756,0.696336,751315.605782,0.441268,8.922031,24.665047,3.050665,0.071049,0.062481,128.425761,94.973504,73.170992,32.000000,32.000000,32.000000,32.000000,32.000000,71.541872,61.824716,95.814395,65.385218,25.795501,50.101266,78.481013,48.214891,31.354430,25.589241,12.367792,149.066654,44.097296,0.702041,148.976551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752764,48.933684,151.804714,139.808050,171.686843,168.983928,148.901896,14.140894,147.109694,1.046990,48.539887,47.165047,138.500393,150.772319,136.979412,146.957440,77.307448,142.887467,-0.000480,0.031365,98.089507,65.071445,147.266125,15.193496,43.698139,0.697435,751386.142407,0.442181,9.000844,24.677829,3.054578,0.070162,0.061314,128.476237,94.987167,73.675200,32.000000,32.000000,32.000000,32.000000,32.000000,71.570713,61.863949,95.844959,65.385218,25.782832,50.101266,78.481013,48.205846,31.354430,25.589241,12.380650,148.901896,44.065130,0.692922,149.243860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
