OSU 80 Ton Compressor Load Stand
49.657713,48.933684,151.639358,139.808050,171.670354,168.950540,148.754854,14.147173,147.116627,1.040864,48.508456,47.052422,138.475361,150.619594,136.952787,146.870822,77.319657,142.903377,-0.000481,0.031371,98.080992,65.141596,147.407826,15.187533,43.679297,0.697505,751349.380750,0.441794,8.987395,24.631899,3.053606,0.070294,0.061761,128.486217,95.028154,73.385274,32.000000,32.000000,32.000000,32.000000,32.000000,71.560313,61.865997,95.825903,65.385218,25.824134,50.101266,78.481013,48.164693,31.354430,25.589241,12.399553,148.754854,43.634456,0.690885,149.387094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667226,48.925439,151.708108,139.783475,171.694459,168.895765,148.925354,14.150883,147.083727,1.027928,48.517493,47.200214,138.455326,150.682685,136.966999,146.868665,77.296774,142.906924,-0.000481,0.031377,98.075946,65.090746,147.310704,15.180737,43.657697,0.696387,751060.729660,0.441470,8.921874,24.593768,3.051181,0.067139,0.062659,128.508897,95.026286,73.317621,32.000000,32.000000,32.000000,32.000000,32.000000,71.556539,61.876006,95.869140,65.385218,25.749794,50.101266,78.481013,48.218848,31.354430,25.589241,12.400634,148.925354,43.282141,0.690587,149.452161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672806,48.917469,151.672609,139.792132,171.730267,168.848181,148.900174,14.140465,146.966585,1.026614,48.357189,47.141715,138.462915,150.733121,136.943013,146.758668,77.285257,142.883611,-0.000481,0.031404,98.077143,64.997344,147.301103,15.174769,43.602127,0.697279,750974.043177,0.442758,9.020415,24.588974,3.053692,0.069744,0.060387,128.522108,95.051680,72.705383,32.000000,32.000000,32.000000,32.000000,32.000000,71.555188,61.899359,95.879207,65.385218,25.773272,50.101266,78.481013,48.215945,31.354430,25.589241,12.408954,148.900174,43.868202,0.697996,149.073601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696201,48.877068,151.703506,139.768116,171.716598,168.825492,148.921569,14.145175,147.053667,1.021624,48.322523,47.121409,138.453464,150.754516,136.917362,146.795647,77.291447,142.871670,-0.000481,0.031410,98.094339,64.914168,147.188011,15.174008,43.658184,0.697525,750774.894068,0.442004,9.002300,24.613511,3.054491,0.066592,0.062663,128.523682,95.058553,72.755994,32.000000,32.000000,32.000000,32.000000,32.000000,71.557018,61.909171,95.889698,65.385218,25.736488,50.101266,78.481013,48.213906,31.354430,25.589241,12.408385,148.921569,43.621275,0.703577,149.198345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715194,48.860853,151.548399,139.753874,171.802088,168.783003,148.912303,14.142891,146.944005,1.032244,48.269931,47.173217,138.452288,150.658008,136.943537,146.691502,77.299542,142.918358,-0.000480,0.031397,98.133753,65.183218,147.202696,15.173312,43.652215,0.697971,750577.410909,0.441889,8.988543,24.614163,3.053433,0.067689,0.059497,128.546094,95.116867,73.276373,32.000000,32.000000,32.000000,32.000000,32.000000,71.561550,61.971570,95.891985,65.385218,25.719645,50.101266,78.481013,48.201729,31.354430,25.589241,12.372912,148.912303,44.035596,0.693738,149.018644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675924,48.860853,151.600033,139.753874,171.869937,168.753918,148.882060,14.143748,147.087216,1.037778,48.413176,47.209647,138.449757,150.631382,136.922124,146.800739,77.281292,142.733120,-0.000480,0.031383,98.156769,65.098966,147.280564,15.172933,43.628145,0.696678,750342.522437,0.441485,8.923880,24.602407,3.052618,0.069629,0.063629,128.552555,95.111478,72.872879,32.000000,32.000000,32.000000,32.000000,32.000000,71.570835,61.974259,95.910360,65.385218,25.692194,50.101266,78.481013,48.190495,31.354430,25.589241,12.357032,148.882060,43.475572,0.697267,149.229226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657857,48.846287,151.594258,139.730138,171.858115,168.751651,149.011299,14.142891,147.024907,1.034801,48.480782,47.104506,138.445144,150.649011,136.918271,146.826448,77.279170,142.824005,-0.000481,0.031408,98.156706,64.907637,147.317397,15.181891,43.623259,0.695634,750072.643504,0.441194,8.887974,24.616070,3.048332,0.066554,0.064106,128.555991,95.102950,72.748786,32.000000,32.000000,32.000000,32.000000,32.000000,71.563794,61.985989,95.910698,65.385218,25.691942,50.101266,78.481013,48.213013,31.354430,25.589241,12.341295,149.011299,43.392668,0.689578,149.362310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651389,48.871297,151.611232,139.741308,171.812925,168.743273,148.881259,14.145603,146.962570,1.033310,48.460280,47.146690,138.429194,150.631274,136.910765,146.784666,77.302008,142.846632,-0.000482,0.031410,98.152921,65.170411,147.273445,15.188169,43.680235,0.696698,750039.161865,0.441595,8.928692,24.547962,3.051781,0.069278,0.062460,128.556583,95.124120,72.834287,32.000000,32.000000,32.000000,32.000000,32.000000,71.592172,61.987881,95.916144,65.385218,25.686217,50.101266,78.481013,48.224933,31.354430,25.589241,12.338347,148.881259,44.238276,0.699143,148.933475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624518,48.874869,151.573553,139.754154,171.871724,168.741191,148.623619,14.164725,146.877420,1.033550,48.445164,47.182219,138.448358,150.653832,136.918025,146.716595,77.292244,142.849757,-0.000483,0.031408,98.234498,65.151308,147.236767,15.183450,43.595943,0.696976,750025.815435,0.441366,8.932868,24.592465,3.052775,0.068296,0.063878,128.569118,95.128256,73.315462,32.000000,32.000000,32.000000,32.000000,32.000000,71.575954,61.973990,95.929135,65.385218,25.685071,50.101266,78.481013,48.230225,31.354430,25.589241,12.363288,148.623619,43.441422,0.700679,149.444765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655769,48.874869,151.629193,139.754154,171.915948,168.740536,148.821630,14.147458,146.945957,1.023312,48.449816,47.164626,138.463149,150.658485,136.915509,146.853342,77.284839,142.726710,-0.000483,0.031430,98.282818,65.002213,147.140368,15.176487,43.607031,0.696255,749976.703843,0.441825,8.964588,24.580175,3.053514,0.067782,0.060277,128.582716,95.125837,73.063363,32.000000,32.000000,32.000000,32.000000,32.000000,71.566623,61.987593,95.942423,65.385218,25.651214,50.101266,78.481013,48.248613,31.354430,25.589241,12.367714,148.821630,43.828463,0.687472,149.122421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694323,48.871297,151.502493,139.753037,171.858233,168.732939,149.079560,14.147886,146.922523,1.033170,48.372721,47.127369,138.435261,150.503507,136.920311,146.751420,77.283496,142.800433,-0.000483,0.031430,98.295091,64.960168,147.139980,15.173775,43.602145,0.697837,750035.046261,0.442856,8.996046,24.591396,3.054409,0.067232,0.063013,128.569403,95.101144,72.993074,32.000000,32.000000,32.000000,32.000000,32.000000,71.561846,61.954692,95.931041,65.385218,25.651333,50.101266,78.481013,48.233179,31.354430,25.589241,12.365189,149.079560,43.629840,0.700319,149.213727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644526,48.865800,151.404414,139.740470,171.837202,168.711185,148.925275,14.145460,146.827592,1.038743,48.332401,47.069552,138.441553,150.564225,136.903116,146.779308,77.271848,142.759972,-0.000485,0.031458,98.342482,64.959376,147.158112,15.175625,43.622285,0.697429,750020.876529,0.441956,8.963616,24.541425,3.053607,0.064719,0.060153,128.554514,95.064337,73.304583,32.000000,32.000000,32.000000,32.000000,32.000000,71.550815,61.938088,95.953462,65.385218,25.610757,50.101266,78.481013,48.212010,31.354430,25.589241,12.365801,148.925275,43.868256,0.693906,149.081705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556495,48.844638,151.485599,139.713383,171.784076,168.685408,149.014087,14.145746,146.773452,1.038487,48.334604,47.096152,138.433580,150.457689,136.901675,146.667790,77.268232,142.722549,-0.000484,0.031458,98.384092,64.975507,147.177814,15.176854,43.594987,0.696366,749944.620550,0.440787,8.920056,24.577148,3.048688,0.070350,0.064174,128.570914,95.109564,73.189778,32.000000,32.000000,32.000000,32.000000,32.000000,71.583228,61.955374,95.948715,65.385218,25.608115,50.101266,78.481013,48.241645,31.354430,25.589241,12.360283,149.014087,43.854895,0.695924,149.109871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645373,48.823750,151.551012,139.702212,171.763571,168.624676,148.838269,14.136898,146.932128,1.032655,48.327924,47.067812,138.403487,150.521964,136.903499,146.706043,77.259268,142.815073,-0.000483,0.031476,98.391362,64.937255,147.226398,15.173770,43.599837,0.696282,749924.601305,0.441671,8.966212,24.569928,3.049771,0.064554,0.061432,128.569829,95.110857,73.213688,32.000000,32.000000,32.000000,32.000000,32.000000,71.571107,61.942694,95.964502,65.385218,25.565220,50.101266,78.481013,48.298944,31.354430,25.589241,12.336456,148.838269,43.313388,0.692378,149.410973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570025,48.823750,151.463508,139.702212,171.719857,168.626308,148.952628,14.146031,146.815905,1.025583,48.490102,47.142895,138.401926,150.539113,136.915419,146.729356,77.282475,142.848529,-0.000484,0.031467,98.431856,64.839881,147.113325,15.181567,43.587432,0.698203,749867.319277,0.442185,9.036459,24.556092,3.056826,0.071262,0.064021,128.558724,95.099337,72.788723,32.000000,32.000000,32.000000,32.000000,32.000000,71.581437,61.917113,95.965879,65.385218,25.580563,50.101266,78.481013,48.246716,31.354430,25.589241,12.310971,148.952628,43.951610,0.694065,149.046614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586717,48.846012,151.456744,139.703050,171.692099,168.639145,148.972406,14.142463,146.838977,1.026668,48.426770,47.136891,138.397571,150.384720,136.907588,146.671842,77.236102,142.745875,-0.000484,0.031466,98.455517,65.007019,147.115631,15.181366,43.573729,0.696790,749487.889635,0.441642,8.923284,24.608203,3.052671,0.068385,0.062768,128.530850,95.110325,72.876048,32.000000,32.000000,32.000000,32.000000,32.000000,71.548582,61.924518,95.982090,65.385218,25.494750,50.101266,78.481013,48.292788,31.354430,25.589241,12.327526,148.972406,43.513273,0.701398,149.275135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578919,48.863601,151.450994,139.715896,171.659539,168.627511,148.733084,14.140894,146.843782,1.030665,48.455419,47.132722,138.424242,150.505348,136.899639,146.678584,77.262730,142.690272,-0.000483,0.031432,98.428661,65.179423,147.108024,15.178223,43.605445,0.697745,749501.065763,0.442053,9.001516,24.600594,3.055546,0.068178,0.060675,128.526472,95.088453,72.773441,32.000000,32.000000,32.000000,32.000000,32.000000,71.560745,61.912102,95.969501,65.385218,25.510642,50.101266,78.481013,48.286512,31.354430,25.589241,12.324538,148.733084,43.788237,0.691963,149.114946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574007,48.876244,151.461499,139.718130,171.688377,168.623850,148.955229,14.142178,146.775442,1.020876,48.508041,47.124747,138.398519,150.443325,136.901603,146.546389,77.227116,142.717349,-0.000482,0.031449,98.564568,64.835047,146.983350,15.180026,43.584115,0.697786,749735.319918,0.441890,9.006438,24.599101,3.054381,0.068668,0.061186,128.489332,95.087413,72.788938,32.000000,32.000000,32.000000,32.000000,32.000000,71.557886,61.905440,95.955577,65.385218,25.492035,50.101266,78.481013,48.294877,31.354430,25.589241,12.341165,148.955229,43.908590,0.698756,149.116205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681000,48.876244,151.359828,139.718130,171.701360,168.590984,148.994961,14.144889,146.814763,1.027748,48.262059,47.061022,138.414565,150.347395,136.879925,146.619670,77.261039,142.492013,-0.000483,0.031432,98.558369,65.073481,147.040557,15.175095,43.599549,0.697359,749644.794272,0.442670,9.032127,24.546537,3.054746,0.065045,0.060462,128.502339,95.046893,72.600869,32.000000,32.000000,32.000000,32.000000,32.000000,71.555290,61.922924,95.977107,65.385218,25.477489,50.101266,78.481013,48.301378,31.354430,25.589241,12.354180,148.994961,43.393173,0.694448,149.393349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623196,48.855356,151.478694,139.721760,171.673057,168.527034,149.013188,14.145603,146.693389,1.042671,48.252661,47.086101,138.405920,150.381807,136.904781,146.571327,77.243676,142.481136,-0.000483,0.031446,98.398587,65.063086,147.077002,15.168996,43.574595,0.697837,749774.817472,0.442064,9.049872,24.594782,3.055260,0.068828,0.061012,128.465729,95.036730,72.696834,32.000000,32.000000,32.000000,32.000000,32.000000,71.531482,61.895908,95.968968,65.385218,25.421291,50.101266,78.481013,48.242880,31.354430,25.589241,12.355496,149.013188,43.433074,0.692680,149.333711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589596,48.810833,151.355011,139.693556,171.625174,168.486133,148.907815,14.141179,146.772318,1.064681,48.281963,47.045778,138.404199,150.392596,136.916926,146.595588,77.251599,142.645177,-0.000482,0.031424,98.251744,64.999037,147.053325,15.163372,43.563091,0.695436,749402.521389,0.440803,8.938818,24.455684,3.046634,0.065023,0.062943,128.487592,95.027968,72.674519,32.000000,32.000000,32.000000,32.000000,32.000000,71.540396,61.899479,95.993233,65.385218,25.443218,50.101266,78.481013,48.278782,31.354430,25.589241,12.333519,148.907815,43.280465,0.698743,149.361091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688210,48.802039,151.472077,139.681827,171.711438,168.463261,148.931731,14.149313,146.770646,1.075337,48.241171,47.162258,138.393267,150.507388,136.897111,146.658157,77.231681,142.701630,-0.000480,0.031410,98.046288,64.972867,147.101760,15.157142,43.601280,0.696878,749188.800945,0.441126,8.977905,24.467968,3.052578,0.069579,0.062657,128.474993,95.038681,72.999833,32.000000,32.000000,32.000000,32.000000,32.000000,71.556371,61.865780,95.978165,65.385218,25.362115,50.101266,78.481013,48.295630,31.354430,25.589241,12.279546,148.931731,43.784721,0.699149,149.163412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627402,48.797367,151.370527,139.676242,171.641288,168.455378,149.157763,14.140465,146.752319,1.082458,48.340340,47.055786,138.387741,150.466805,136.908911,146.611009,77.238024,142.696047,-0.000480,0.031388,97.923819,64.922854,147.000890,15.160508,43.561703,0.696784,748923.061466,0.441608,8.968269,24.536626,3.052153,0.066052,0.061605,128.496528,95.080366,72.713529,32.000000,32.000000,32.000000,32.000000,32.000000,71.557873,61.872328,95.955382,65.385218,25.362715,50.101266,78.481013,48.248270,31.354430,25.589241,12.261743,149.157763,43.628884,0.701334,149.204718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.582739,48.797367,151.408864,139.676242,171.663601,168.439690,149.064183,14.144747,146.790432,1.090540,48.326402,47.058605,138.392777,150.422828,136.897776,146.596222,77.242569,142.593569,-0.000480,0.031366,97.740852,64.759369,147.087730,15.158498,43.540824,0.695085,748763.258067,0.440493,8.857136,24.582883,3.048451,0.068799,0.061835,128.523359,95.123110,72.726851,32.000000,32.000000,32.000000,32.000000,32.000000,71.574481,61.854772,95.978757,65.385218,25.338637,50.101266,78.481013,48.286684,31.354430,25.589241,12.247506,149.064183,43.467440,0.692172,149.262940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639783,48.796542,151.508847,139.673729,171.701895,168.403148,148.878570,14.147601,146.743764,1.088440,48.328138,47.137805,138.380187,150.412759,136.878611,146.615863,77.238087,142.626296,-0.000478,0.031352,97.641793,65.109680,147.026789,15.155172,43.557646,0.696161,748761.567085,0.440398,8.915550,24.573936,3.050140,0.063837,0.061564,128.527674,95.104209,72.744897,32.000000,32.000000,32.000000,32.000000,32.000000,71.569617,61.841052,95.973967,65.385218,25.334095,50.101266,78.481013,48.315446,31.354430,25.589241,12.236752,148.878570,43.424708,0.695089,149.356449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592535,48.786373,151.477546,139.660604,171.694317,168.372384,148.834569,14.133758,146.739564,1.086579,48.276483,47.032835,138.401719,150.376833,136.872832,146.471800,77.230228,142.566093,-0.000478,0.031357,97.583803,64.829078,146.867572,15.152300,43.558115,0.697250,748722.040753,0.441075,8.961925,24.521570,3.053661,0.068765,0.061150,128.542786,95.101748,72.809045,32.000000,32.000000,32.000000,32.000000,32.000000,71.598194,61.861164,95.969898,65.385218,25.348808,50.101266,78.481013,48.286886,31.354430,25.589241,12.226721,148.834569,43.541563,0.698427,149.248463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641042,48.769059,151.367569,139.656974,171.663103,168.352193,149.085094,14.145746,146.734881,1.080634,48.208569,47.124904,138.375307,150.408941,136.870254,146.520132,77.227132,142.634399,-0.000478,0.031360,97.456496,64.934015,146.969623,15.149404,43.592355,0.696397,748513.355036,0.440964,8.901877,24.541326,3.052166,0.066556,0.064057,128.551518,95.097505,72.529427,32.000000,32.000000,32.000000,32.000000,32.000000,71.551935,61.836153,95.968075,65.385218,25.289097,50.101266,78.481013,48.316676,31.354430,25.589241,12.205351,149.085094,43.550921,0.698529,149.259753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594701,48.769059,151.416827,139.656974,171.698667,168.345117,149.053717,14.146316,146.791184,1.074307,48.242348,47.087951,138.371603,150.470038,136.867313,146.654182,77.216783,142.479564,-0.000478,0.031352,97.414462,64.855848,147.035457,15.145760,43.553553,0.696807,748426.988104,0.441468,8.940758,24.521086,3.054443,0.071586,0.063678,128.570107,95.139357,72.671946,32.000000,32.000000,32.000000,32.000000,32.000000,71.596817,61.837563,95.944656,65.385218,25.263299,50.101266,78.481013,48.291476,31.354430,25.589241,12.175386,149.053717,43.631715,0.697072,149.199328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556790,48.755867,151.427109,139.663117,171.669340,168.346841,148.955972,14.143320,146.739483,1.079128,48.435199,47.058477,138.381334,150.335192,136.867431,146.525203,77.210158,142.615649,-0.000477,0.031338,97.350861,64.921297,146.910581,15.142548,43.586981,0.694969,748260.236577,0.440174,8.873087,24.556064,3.049242,0.068588,0.064581,128.561907,95.099414,72.787581,32.000000,32.000000,32.000000,32.000000,32.000000,71.584519,61.808362,95.959513,65.385218,25.238241,50.101266,78.481013,48.320760,31.354430,25.589241,12.147984,148.955972,43.502275,0.695630,149.316874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516410,48.805612,151.341594,139.685737,171.597481,168.343228,149.050297,14.140180,146.699080,1.077113,48.465073,46.974444,138.374654,150.303752,136.873838,146.548792,77.205070,142.548355,-0.000477,0.031315,97.331126,64.693544,146.990326,15.139267,43.552489,0.696452,748306.504851,0.440705,8.921194,24.494127,3.053085,0.067292,0.061005,128.569534,95.086367,72.584512,32.000000,32.000000,32.000000,32.000000,32.000000,71.578981,61.831251,95.940439,65.385218,25.245804,50.101266,78.481013,48.347918,31.354430,25.589241,12.132163,149.050297,43.624449,0.695204,149.206370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556333,48.819903,151.430185,139.690763,171.580784,168.274467,148.962875,14.138896,146.674260,1.085329,48.331788,47.088653,138.395962,150.371664,136.863211,146.513119,77.196388,142.566497,-0.000477,0.031330,97.399041,65.066834,146.967994,15.135404,43.558890,0.696499,748349.292120,0.441357,8.947383,24.564286,3.055628,0.067787,0.063738,128.553563,95.093177,73.117943,32.000000,32.000000,32.000000,32.000000,32.000000,71.558860,61.833103,95.917847,65.385218,25.165564,50.101266,78.481013,48.300304,31.354430,25.589241,12.168902,148.962875,43.524849,0.697855,149.266795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539306,48.803688,151.306322,139.670936,171.561466,168.245776,149.078960,14.145603,146.713655,1.086342,48.304224,47.062222,138.364192,150.377554,136.856419,146.552911,77.183159,142.544637,-0.000476,0.031319,97.256662,64.836022,146.901606,15.132391,43.562586,0.697384,748500.401294,0.441529,9.039099,24.537962,3.056393,0.068407,0.065591,128.529411,95.093113,72.758172,32.000000,32.000000,32.000000,32.000000,32.000000,71.533749,61.827393,95.917380,65.385218,25.166533,50.101266,78.481013,48.358223,31.354430,25.589241,12.176100,149.078960,43.565543,0.696234,149.304678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556978,48.803688,151.385190,139.670936,171.574602,168.236536,148.927839,14.146031,146.766056,1.090462,48.190888,47.097737,138.375199,150.354262,136.863596,146.475761,77.197190,142.498052,-0.000476,0.031322,97.197133,64.891011,147.043493,15.129659,43.557105,0.696808,748211.612903,0.441231,9.011893,24.555113,3.055718,0.070762,0.063720,128.543829,95.078243,73.225533,32.000000,32.000000,32.000000,32.000000,32.000000,71.553890,61.861594,95.923061,65.385218,25.129814,50.101266,78.481013,48.373462,31.354430,25.589241,12.152082,148.927839,43.748227,0.697353,149.097283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612605,48.786648,151.314452,139.670936,171.575057,168.256699,148.851267,14.130619,146.619731,1.095964,48.163052,47.040416,138.407580,150.254276,136.876779,146.627565,77.191928,142.548099,-0.000475,0.031324,97.230001,64.981290,146.973423,15.127704,43.543708,0.696332,748108.578291,0.440960,9.013374,24.558138,3.054268,0.069750,0.062532,128.554012,95.061801,72.801729,32.000000,32.000000,32.000000,32.000000,32.000000,71.587113,61.880120,95.906635,65.385218,25.098177,50.101266,78.481013,48.368487,31.354430,25.589241,12.125684,148.851267,43.574144,0.696284,149.192916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493470,48.743225,151.391592,139.666468,171.528511,168.266918,148.957441,14.144319,146.735579,1.093531,48.315691,47.069710,138.386068,150.312471,136.889898,146.527995,77.226807,142.464344,-0.000475,0.031280,97.277893,64.914128,146.902932,15.125573,43.523424,0.696443,748003.167578,0.441209,8.995009,24.522354,3.054770,0.066185,0.059953,128.571416,95.028665,72.726238,32.000000,32.000000,32.000000,32.000000,32.000000,71.581336,61.908213,95.913396,65.385218,25.088166,50.101266,78.481013,48.339811,31.354430,25.589241,12.114245,148.957441,43.568230,0.693401,149.220099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557093,48.750645,151.320906,139.655578,171.423298,168.243737,149.112957,14.142606,146.705265,1.091097,48.358238,46.915793,138.355632,150.409073,136.862483,146.588703,77.189201,142.539191,-0.000474,0.031261,97.281723,64.927118,146.973499,15.123396,43.544412,0.695588,748013.787311,0.440917,8.920193,24.550986,3.049919,0.069825,0.063139,128.524626,94.918043,72.670878,32.000000,32.000000,32.000000,32.000000,32.000000,71.566775,61.906052,95.874569,65.385218,25.042442,50.101266,78.481013,48.412657,31.354430,25.589241,12.054383,149.112957,43.468414,0.695102,149.298030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577503,48.750645,151.841298,139.655578,171.407978,168.215849,148.999812,14.139609,146.738224,1.084132,48.241970,47.045995,138.373724,150.466603,136.860962,146.520189,77.195848,142.426007,-0.000474,0.031254,97.310171,64.746227,146.903770,15.121433,43.555374,0.697956,747977.678333,0.441754,9.000568,24.476992,3.058820,0.069327,0.060960,128.532070,94.941489,72.729090,32.000000,32.000000,32.000000,32.000000,32.000000,71.582535,61.910264,95.856511,65.385218,25.041068,50.101266,78.481013,48.382527,31.354430,25.589241,12.044685,148.999812,43.640604,0.697238,149.120021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497352,48.767685,151.303428,139.653902,171.385126,168.192401,149.024708,14.142463,146.595782,1.082801,48.262033,46.986148,138.355069,150.298347,136.845352,146.510493,77.195611,142.480445,-0.000473,0.031245,97.340722,64.769664,147.022467,15.118844,43.576109,0.696297,747945.395896,0.440613,8.941846,24.549553,3.053466,0.069269,0.062389,128.542726,94.971490,72.713307,32.000000,32.000000,32.000000,32.000000,32.000000,71.585220,61.923873,95.836143,65.385218,25.016535,50.101266,78.481013,48.375381,31.354430,25.589241,12.045505,149.024708,43.349305,0.697514,149.362546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521995,48.744324,151.243280,139.639381,171.327558,168.150270,148.926412,14.147601,146.671198,1.084305,48.110365,47.001519,138.353249,150.282055,136.851234,146.495910,77.183075,142.537167,-0.000471,0.031209,97.375311,64.914634,146.980778,15.116133,43.580166,0.697863,747775.862151,0.440673,8.920642,24.490043,3.062706,0.065375,0.063094,128.530885,95.012819,72.558863,32.000000,32.000000,32.000000,32.000000,32.000000,71.596928,61.949960,95.829106,65.385218,25.027561,50.101266,78.481013,48.424996,31.354430,25.589241,12.002820,148.926412,43.305960,0.696500,149.430131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558353,48.711345,151.319354,139.631562,171.346847,168.147150,149.220042,14.145603,146.622293,1.077073,48.137868,46.906932,138.360839,150.277440,136.849977,146.543458,77.199118,142.527660,-0.000470,0.031195,97.405291,64.684755,146.892143,15.114420,43.571782,0.696428,747794.511919,0.441351,9.020991,24.515709,3.056798,0.065875,0.061886,128.517286,94.994680,73.452918,32.000000,32.000000,32.000000,32.000000,32.000000,71.581081,61.926808,95.841993,65.385218,24.950231,50.101266,78.481013,48.418895,31.354430,25.589241,11.985356,149.220042,43.270710,0.700071,149.474072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538720,48.677267,151.249179,139.625419,171.322573,168.125561,149.085972,14.144033,146.650633,1.072774,47.975931,47.062764,138.356813,150.389561,136.855961,146.525590,77.181560,142.543393,-0.000470,0.031202,97.419809,64.786916,146.992221,15.112607,43.598268,0.695528,747572.232098,0.441259,8.972005,24.554734,3.054063,0.067006,0.064918,128.482437,94.997629,72.843063,32.000000,32.000000,32.000000,32.000000,32.000000,71.580058,61.919908,95.799030,65.385218,24.961331,50.101266,78.481013,48.403528,31.354430,25.589241,11.931114,149.085972,43.351162,0.699932,149.508533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.474707,48.677267,151.259191,139.625419,171.291130,168.105454,148.819347,14.141750,146.722387,1.078028,48.121389,47.056745,138.353535,150.295671,136.857300,146.532434,77.191325,142.601999,-0.000468,0.031171,97.440889,64.861736,147.009354,15.111959,43.612585,0.695352,747396.203500,0.439983,8.901237,24.534252,3.053357,0.067371,0.063737,128.481558,95.020903,73.118204,32.000000,32.000000,32.000000,32.000000,32.000000,71.574043,61.943150,95.815033,65.385218,24.906767,50.101266,78.481013,48.418986,31.354430,25.589241,11.872569,148.819347,43.837676,0.700190,149.341578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.511840,48.649784,151.300205,139.611177,171.255979,168.105242,148.983888,14.139609,146.620876,1.078479,48.120900,47.011234,138.332022,150.341624,136.850000,146.430713,77.155883,142.524931,-0.000468,0.031167,97.454416,64.818267,146.892839,15.111438,43.602488,0.694769,747302.867337,0.440474,8.887561,24.559155,3.053151,0.068054,0.061618,128.456239,95.028095,72.932385,32.000000,32.000000,32.000000,32.000000,32.000000,71.574479,61.900857,95.768253,65.385218,24.892688,50.101266,78.481013,48.461834,31.354430,25.589241,11.817519,148.983888,43.543817,0.698729,149.374112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.517515,48.655555,151.328536,139.631841,171.207085,168.110056,149.128150,14.145317,146.668588,1.073992,48.107939,47.028962,138.326521,150.322304,136.824838,146.563871,77.167965,142.563614,-0.000466,0.031170,97.492535,64.969688,146.975558,15.110010,43.559124,0.695450,747250.842934,0.441844,8.954129,24.576749,3.057303,0.066812,0.061738,128.424906,95.003656,72.668744,32.000000,32.000000,32.000000,32.000000,32.000000,71.556542,61.863858,95.758736,65.385218,24.873842,50.101266,78.481013,48.448673,31.354430,25.589241,11.786596,149.128150,43.626630,0.691880,149.312900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.421100,48.665174,151.325190,139.649992,171.169548,168.099928,148.983110,14.142463,146.644323,1.066983,48.347688,46.908341,138.362484,150.293767,136.854323,146.468445,77.181821,142.561086,-0.000466,0.031153,97.575140,64.799231,146.970257,15.109180,43.512480,0.695167,747261.279269,0.440954,8.888024,24.576213,3.055839,0.065897,0.062422,128.413125,95.046658,72.847895,32.000000,32.000000,32.000000,32.000000,32.000000,71.574984,61.879582,95.769080,65.385218,24.841566,50.101266,78.481013,48.451588,31.354430,25.589241,11.762109,148.983110,43.485488,0.696104,149.344962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544923,48.665174,151.253564,139.649992,171.151105,168.123380,149.027459,14.148172,146.626823,1.065307,48.402745,46.860932,138.348946,150.257597,136.850390,146.491429,77.171191,142.651353,-0.000466,0.031102,97.630754,64.756096,146.895038,15.108376,43.535162,0.695932,747252.054730,0.440491,8.887893,24.582192,3.056061,0.068461,0.060591,128.398808,95.053575,72.658774,32.000000,32.000000,32.000000,32.000000,32.000000,71.567857,61.845557,95.739743,65.385218,24.834065,50.101266,78.481013,48.513723,31.354430,25.589241,11.742277,149.027459,43.748408,0.694855,149.144962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.438714,48.721789,151.287864,139.671216,171.237695,168.123310,148.955789,14.144604,146.641070,1.077668,48.468150,46.915679,138.362567,150.231128,136.827436,146.423322,77.178033,142.557350,-0.000463,0.031091,97.688151,64.872268,146.882986,15.107577,43.536623,0.698074,747285.144537,0.441861,8.997833,24.567155,3.061955,0.069966,0.061943,128.395167,95.025211,72.852793,32.000000,32.000000,32.000000,32.000000,32.000000,71.574245,61.828136,95.728720,65.385218,24.857552,50.101266,78.481013,48.461773,31.354430,25.589241,11.764415,148.955789,43.829887,0.698507,149.127141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503918,48.766860,151.262357,139.681827,171.235777,168.095207,149.123113,14.139752,146.639487,1.082165,48.558500,46.836918,138.381104,150.252449,136.841002,146.511694,77.168420,142.439372,-0.000464,0.031074,97.711580,64.601963,146.805692,15.107358,43.541581,0.695667,747295.047790,0.440565,8.869021,24.619916,3.052857,0.067458,0.063234,128.392304,94.994831,72.772952,32.000000,32.000000,32.000000,32.000000,32.000000,71.587999,61.804340,95.709239,65.385218,24.751490,50.101266,78.481013,48.520076,31.354430,25.589241,11.789728,149.123113,43.817572,0.692276,149.081469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493416,48.814681,151.305705,139.685457,171.211370,168.077493,148.985033,14.142035,146.597152,1.085749,48.640917,46.949172,138.380074,150.439420,136.858848,146.480077,77.132998,142.539110,-0.000463,0.031093,97.741107,64.863165,146.904565,15.106405,43.538858,0.697490,747506.379111,0.441899,9.036109,24.569199,3.060109,0.067666,0.064820,128.377107,94.979067,72.721863,32.000000,32.000000,32.000000,32.000000,32.000000,71.607597,61.774305,95.701544,65.385218,24.732839,50.101266,78.481013,48.489903,31.354430,25.589241,11.775472,148.985033,43.841481,0.692823,149.301610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.447058,48.846287,151.230030,139.699420,171.211237,168.055061,148.807937,14.146031,146.637594,1.098231,48.559435,46.966488,138.372630,150.319091,136.847537,146.438765,77.133127,142.475198,-0.000462,0.031063,97.767605,64.821421,147.014124,15.104755,43.577155,0.696312,747440.223664,0.440739,9.013337,24.523716,3.055563,0.065878,0.062083,128.386556,94.980000,72.838601,32.000000,32.000000,32.000000,32.000000,32.000000,71.588397,61.759907,95.701268,65.385218,24.674537,50.101266,78.481013,48.502510,31.354430,25.589241,11.814544,148.807937,43.015706,0.691926,149.716913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564329,48.846287,151.268888,139.699420,171.253537,168.030944,148.774049,14.164725,146.677863,1.099330,48.392395,46.998989,138.377955,150.354471,136.844396,146.421604,77.128625,142.512175,-0.000461,0.031074,97.755640,65.043820,146.841434,15.104102,43.539219,0.696720,747591.274509,0.441264,9.072080,24.605718,3.057088,0.070280,0.062693,128.392407,94.988085,72.640682,32.000000,32.000000,32.000000,32.000000,32.000000,71.597032,61.744339,95.692026,65.385218,24.665311,50.101266,78.481013,48.536653,31.354430,25.589241,11.840841,148.774049,43.482189,0.691910,149.364159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.469660,48.815505,151.220177,139.705005,171.229141,168.003627,149.084370,14.149456,146.592152,1.094480,48.304052,47.030014,138.384958,150.290453,136.843709,146.472341,77.122930,142.499028,-0.000461,0.031057,97.776880,64.770612,146.929444,15.104089,43.553355,0.696451,747608.138164,0.442230,9.151920,24.575743,3.058423,0.069375,0.061489,128.414619,95.010319,72.763506,32.000000,32.000000,32.000000,32.000000,32.000000,71.624869,61.725572,95.675173,65.385218,24.646062,50.101266,78.481013,48.476547,31.354430,25.589241,11.806488,149.084370,43.790400,0.705541,149.222696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.409853,48.790496,151.376244,139.687133,171.241779,167.968574,148.827147,14.144461,146.647302,1.089766,48.441172,46.956146,138.376137,150.321938,136.853748,146.390583,77.127110,142.598997,-0.000462,0.031078,97.802915,64.738991,147.003091,15.103987,43.535955,0.695381,747392.033716,0.441105,9.029969,24.597514,3.051971,0.069063,0.062638,128.434889,94.996275,72.528293,32.000000,32.000000,32.000000,32.000000,32.000000,71.626550,61.747806,95.677654,65.385218,24.606239,50.101266,78.481013,48.537463,31.354430,25.589241,11.799157,148.827147,43.418433,0.696294,149.337605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529554,48.805062,151.184498,139.701654,171.200190,167.958506,149.008160,14.142178,146.594516,1.095987,48.391906,46.997396,138.386481,150.343211,136.847546,146.479079,77.128561,142.447185,-0.000462,0.031065,97.820705,64.724782,146.876971,15.103704,43.542140,0.696179,747320.732911,0.441013,9.097618,24.597069,3.056827,0.066619,0.064060,128.416440,94.988022,72.456393,32.000000,32.000000,32.000000,32.000000,32.000000,71.624853,61.747346,95.685921,65.385218,24.594250,50.101266,78.481013,48.580225,31.354430,25.589241,11.763936,149.008160,43.698770,0.692411,149.189808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493723,48.805062,151.281135,139.701654,171.244174,167.944035,149.011387,14.142178,146.681792,1.097847,48.348760,47.056199,138.378673,150.336995,136.857830,146.348696,77.131441,142.463999,-0.000462,0.031065,97.845876,64.584133,146.989061,15.103483,43.549659,0.697795,747162.221108,0.442245,9.134865,24.639563,3.063685,0.067979,0.061828,128.416830,95.012208,72.482415,32.000000,32.000000,32.000000,32.000000,32.000000,71.623483,61.784092,95.662157,65.385218,24.545246,50.101266,78.481013,48.519694,31.354430,25.589241,11.768597,149.011387,43.552688,0.699683,149.278793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.552022,48.784175,151.205542,139.705843,171.194032,167.921344,148.942251,14.142321,146.684223,1.087523,48.421383,46.893904,138.384448,150.255181,136.859764,146.436033,77.095109,142.552128,-0.000462,0.031103,98.347019,64.708590,146.889187,15.102986,43.545620,0.695109,747015.057590,0.440514,9.024884,24.567225,3.052410,0.070677,0.062365,128.338594,95.033043,73.313163,32.000000,32.000000,32.000000,32.000000,32.000000,71.615208,61.822231,95.641086,65.385218,24.531459,50.101266,78.481013,48.537880,31.354430,25.589241,11.734539,148.942251,43.356445,0.692618,149.356016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.401285,48.776479,151.230408,139.702212,171.097019,167.917310,149.118684,14.144319,146.599762,1.088347,48.514967,46.851394,138.394407,150.308381,136.860496,146.424992,77.116611,142.423697,-0.000463,0.031082,98.593061,64.744565,146.846316,15.103498,43.537542,0.695866,746979.926951,0.440821,9.062142,24.572198,3.056572,0.067932,0.063877,128.341418,95.063784,72.796616,32.000000,32.000000,32.000000,32.000000,32.000000,71.640016,61.836435,95.660527,65.385218,24.555094,50.101266,78.481013,48.520867,31.354430,25.589241,11.714897,149.118684,43.511993,0.695817,149.293270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487532,48.822651,151.161930,139.714220,171.087892,167.912503,148.764563,14.143462,146.660195,1.092213,48.321735,46.982924,138.373849,150.327483,136.858006,146.406697,77.102278,142.549679,-0.000465,0.031059,98.554403,64.981718,146.927692,15.103267,43.571890,0.694613,746889.819166,0.440364,8.980646,24.649685,3.051451,0.066854,0.063133,128.338371,95.002983,72.992126,32.000000,32.000000,32.000000,32.000000,32.000000,71.641066,61.819900,95.658578,65.385218,24.472770,50.101266,78.481013,48.615612,31.354430,25.589241,11.702010,148.764563,43.437618,0.697644,149.351610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.493599,48.799565,151.174932,139.703888,171.187915,167.897278,148.960077,14.141464,146.689741,1.104228,48.373632,46.995870,138.373955,150.315997,136.866202,146.396550,77.095566,142.550782,-0.000464,0.031068,98.394179,65.069239,146.811973,15.102996,43.548306,0.697047,746942.593127,0.441314,9.129773,24.568202,3.061265,0.065945,0.061272,128.345633,94.964964,72.709914,32.000000,32.000000,32.000000,32.000000,32.000000,71.639523,61.817919,95.651603,65.385218,24.478666,50.101266,78.481013,48.575015,31.354430,25.589241,11.740612,148.960077,43.902982,0.697456,149.310815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470017,48.799565,151.287467,139.703888,171.119565,167.880195,149.030331,14.146174,146.618125,1.110690,48.381715,47.038753,138.366126,150.307946,136.844102,146.473622,77.079977,142.497052,-0.000463,0.031097,98.268839,64.886906,146.945577,15.104260,43.564966,0.695009,746979.473012,0.441553,9.086170,24.641371,3.054546,0.064405,0.060961,128.308365,94.960170,73.132502,32.000000,32.000000,32.000000,32.000000,32.000000,71.620323,61.777962,95.640771,65.385218,24.399746,50.101266,78.481013,48.578196,31.354430,25.589241,11.709650,149.030331,43.721542,0.697157,149.282885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
