OSU 80 Ton Compressor Load Stand
49.385662,48.784999,151.160350,139.692159,171.093249,167.854973,149.090827,14.140037,146.673277,1.108688,48.557885,46.908839,138.387478,150.376732,136.860488,146.452655,77.089656,142.526665,-0.000464,0.031094,98.196767,64.586077,146.780035,15.106162,43.517655,0.695240,746876.553676,0.440845,9.056773,24.648600,3.054434,0.065423,0.060575,128.321784,94.978523,73.242702,32.000000,32.000000,32.000000,32.000000,32.000000,71.651603,61.802487,95.663943,65.385218,24.460613,50.101266,78.481013,48.598874,31.354430,25.589241,11.685189,149.090827,43.710832,0.689623,149.327534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483676,48.818803,151.307520,139.692159,171.061608,167.840564,148.999695,14.143605,146.822141,1.112763,48.379044,46.928000,138.373882,150.267590,136.862276,146.445629,77.084785,142.505420,-0.000464,0.031099,98.013900,64.758717,146.915435,15.107083,43.574757,0.695725,746873.348936,0.440825,9.081306,24.639099,3.058165,0.065007,0.059631,128.321069,94.938275,73.166510,32.000000,32.000000,32.000000,32.000000,32.000000,71.665120,61.785575,95.685758,65.385218,24.346115,50.101266,78.481013,48.655471,31.354430,25.589241,11.673515,148.999695,43.394525,0.693233,149.539061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479807,48.811383,151.235965,139.689925,171.030933,167.846006,149.146736,14.143605,146.721790,1.104606,48.394473,47.011656,138.354191,150.335805,136.846784,146.549120,77.076752,142.602875,-0.000463,0.031114,97.890650,64.768845,146.828145,15.108532,43.573080,0.697069,746787.930855,0.441398,9.154569,24.643249,3.060815,0.066016,0.060328,128.307262,94.928791,73.178412,32.000000,32.000000,32.000000,32.000000,32.000000,71.661306,61.751546,95.654934,65.385218,24.358075,50.101266,78.481013,48.608316,31.354430,25.589241,11.699539,149.146736,43.542573,0.693989,149.381940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.439558,48.807261,151.362625,139.689925,170.992291,167.827536,149.031510,14.142891,146.721567,1.105383,48.469918,46.940444,138.373479,150.394309,136.847232,146.539280,77.069910,142.608038,-0.000463,0.031139,97.760149,64.776299,146.948006,15.109832,43.566841,0.695323,746709.105499,0.440700,9.086335,24.638199,3.057726,0.067801,0.062575,128.303131,94.950307,72.684423,32.000000,32.000000,32.000000,32.000000,32.000000,71.680423,61.763766,95.686904,65.385218,24.366425,50.101266,78.481013,48.619395,31.354430,25.589241,11.682115,149.031510,43.436319,0.698211,149.551216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516780,48.807261,151.272056,139.689925,170.934640,167.798449,149.133363,14.142321,146.750088,1.103837,48.480536,46.947995,138.384268,150.450011,136.856116,146.564460,77.079416,142.578573,-0.000463,0.031155,97.687067,64.791084,146.936340,15.111980,43.580635,0.695118,746748.779114,0.440309,9.082939,24.691731,3.056519,0.070520,0.063523,128.285682,94.947124,72.757828,32.000000,32.000000,32.000000,32.000000,32.000000,71.682518,61.730267,95.693794,65.385218,24.335895,50.101266,78.481013,48.649515,31.354430,25.589241,11.669796,149.133363,43.584493,0.695605,149.234262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.473824,48.829247,151.395320,139.733210,170.904985,167.782490,148.977817,14.144604,146.729980,1.110153,48.452221,47.122138,138.393699,150.402074,136.875199,146.463903,77.075324,142.581999,-0.000463,0.031144,97.623150,64.818361,146.990508,15.113873,43.513183,0.696248,746722.661171,0.440994,9.120701,24.700982,3.061569,0.068675,0.060378,128.285703,94.966495,72.802822,32.000000,32.000000,32.000000,32.000000,32.000000,71.684808,61.739289,95.681732,65.385218,24.314207,50.101266,78.481013,48.612883,31.354430,25.589241,11.683723,148.977817,43.271846,0.698340,149.643663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507919,48.824025,151.371651,139.753037,170.891572,167.768595,148.935097,14.145032,146.811147,1.118709,48.337146,46.971824,138.399952,150.418370,136.845633,146.545006,77.059668,142.608709,-0.000465,0.031157,97.552391,64.816665,147.059463,15.115688,43.554491,0.694387,746480.998980,0.439854,9.040363,24.677723,3.054966,0.067428,0.062354,128.261973,94.938659,73.087332,32.000000,32.000000,32.000000,32.000000,32.000000,71.674149,61.721798,95.705878,65.385218,24.299973,50.101266,78.481013,48.643469,31.354430,25.589241,11.678349,148.935097,43.912719,0.694326,149.035717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.460009,48.796542,151.337546,139.728742,170.968556,167.754695,149.013630,14.146459,146.798681,1.127845,48.344115,47.012561,138.405418,150.426177,136.864595,146.512696,77.066858,142.552676,-0.000467,0.031151,97.517010,64.933258,147.159111,15.118133,43.583952,0.696592,746516.266568,0.440723,9.107027,24.683415,3.060110,0.065402,0.062689,128.276150,94.925547,72.767189,32.000000,32.000000,32.000000,32.000000,32.000000,71.675895,61.702612,95.690360,65.385218,24.269401,50.101266,78.481013,48.631120,31.354430,25.589241,11.667151,149.013630,43.303111,0.700477,149.394372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482685,48.796542,151.341676,139.728742,171.017619,167.767284,148.994615,14.144319,146.720379,1.133228,48.246059,47.044207,138.402362,150.508282,136.847277,146.586993,77.071881,142.710348,-0.000468,0.031150,97.467533,64.848623,147.063317,15.120429,43.552688,0.695260,746457.668959,0.440469,9.066340,24.711537,3.057524,0.071336,0.063609,128.263406,94.963122,72.901398,32.000000,32.000000,32.000000,32.000000,32.000000,71.687098,61.700957,95.707765,65.385218,24.237941,50.101266,78.481013,48.665075,31.354430,25.589241,11.631689,148.994615,43.740312,0.689589,149.121516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553921,48.774556,151.361470,139.705843,170.991595,167.789344,148.995842,14.144319,146.798175,1.138557,48.255611,46.932612,138.383057,150.487344,136.862608,146.639798,77.054017,142.678352,-0.000469,0.031160,97.412604,64.922623,147.084854,15.123219,43.584205,0.695251,746362.111571,0.440640,9.088697,24.678192,3.059796,0.068471,0.062722,128.269460,94.983914,73.531829,32.000000,32.000000,32.000000,32.000000,32.000000,71.666719,61.691650,95.683831,65.385218,24.271814,50.101266,78.481013,48.659829,31.354430,25.589241,11.599227,148.995842,43.743666,0.699760,149.066008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485433,48.763013,151.351301,139.697744,170.987211,167.816901,148.997112,14.145460,146.803239,1.138513,48.409880,46.974039,138.369780,150.534943,136.870880,146.645829,77.055121,142.759156,-0.000469,0.031171,97.337726,64.915270,147.177528,15.126204,43.536208,0.695478,746381.125359,0.440505,9.065105,24.746751,3.058477,0.065708,0.060389,128.267783,94.985802,72.811942,32.000000,32.000000,32.000000,32.000000,32.000000,71.656975,61.659578,95.665175,65.385218,24.206771,50.101266,78.481013,48.623387,31.354430,25.589241,11.586066,148.997112,43.262001,0.692495,149.299132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555736,48.788297,151.470200,139.708635,171.084840,167.829220,148.883355,14.151739,146.784349,1.152460,48.318065,46.982917,138.392930,150.409046,136.873658,146.706217,77.078550,142.686100,-0.000469,0.031153,97.334506,65.022176,147.074491,15.130491,43.580779,0.694052,746412.918318,0.439829,8.969052,24.749688,3.054480,0.065730,0.061940,128.272038,95.032136,72.985165,32.000000,32.000000,32.000000,32.000000,32.000000,71.676526,61.661342,95.669584,65.385218,24.219334,50.101266,78.481013,48.649502,31.354430,25.589241,11.555099,148.883355,43.391802,0.691521,149.337566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596367,48.763288,151.468075,139.703609,171.112020,167.823967,149.142973,14.142606,146.816239,1.157370,48.231808,47.008870,138.395725,150.507061,136.871449,146.672311,77.083942,142.839391,-0.000470,0.031128,97.326553,64.684535,147.064216,15.134490,43.576362,0.695874,746580.980967,0.440560,9.028717,24.786276,3.058502,0.066168,0.062779,128.277909,95.050721,73.006905,32.000000,32.000000,32.000000,32.000000,32.000000,71.685747,61.674865,95.661974,65.385218,24.211252,50.101266,78.481013,48.635997,31.354430,25.589241,11.568491,149.142973,43.304625,0.700285,149.427023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550463,48.763288,151.366987,139.703609,171.131050,167.814035,149.054099,14.143320,146.842122,1.151988,48.413085,46.972060,138.394285,150.432198,136.856907,146.644340,77.057416,142.695147,-0.000470,0.031133,97.321566,64.834719,147.087445,15.137231,43.591309,0.694716,746540.391571,0.440265,8.980909,24.728769,3.056562,0.070087,0.063327,128.261011,95.056172,72.945991,32.000000,32.000000,32.000000,32.000000,32.000000,71.665147,61.646474,95.645670,65.385218,24.186294,50.101266,78.481013,48.615264,31.354430,25.589241,11.530584,149.054099,43.623547,0.697742,149.173168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508027,48.786373,151.504059,139.697744,171.182848,167.808841,148.792307,14.142321,146.915160,1.147596,48.466934,47.003062,138.364578,150.493852,136.865668,146.757263,77.052608,142.664928,-0.000471,0.031108,97.325290,64.930916,147.031462,15.140764,43.591056,0.694106,746406.555377,0.439054,8.913693,24.794866,3.054016,0.068978,0.061336,128.251806,95.020828,72.920659,32.000000,32.000000,32.000000,32.000000,32.000000,71.661311,61.631277,95.638950,65.385218,24.199748,50.101266,78.481013,48.645704,31.354430,25.589241,11.539373,148.792307,43.726519,0.698462,149.285402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530115,48.814681,151.481535,139.704167,171.250741,167.807351,148.906298,14.143034,146.870438,1.148177,48.402976,46.973724,138.375060,150.528919,136.852669,146.682355,77.071035,142.724898,-0.000471,0.031098,97.322007,64.818261,147.133660,15.143796,43.623655,0.694089,746490.973894,0.439742,8.961378,24.754125,3.054805,0.068746,0.065385,128.241617,95.015502,72.858586,32.000000,32.000000,32.000000,32.000000,32.000000,71.655208,61.639768,95.637253,65.385218,24.165866,50.101266,78.481013,48.675298,31.354430,25.589241,11.527895,148.906298,43.526688,0.693576,149.478557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602925,48.802314,151.569008,139.704726,171.284322,167.809610,148.927865,14.147886,146.917457,1.146030,48.299383,47.126882,138.365467,150.586118,136.838048,146.801292,77.052975,142.798800,-0.000471,0.031102,97.334042,64.706641,147.201817,15.147060,43.587342,0.695315,746577.213091,0.440950,9.028577,24.744833,3.060192,0.063186,0.060008,128.227665,95.003452,72.760417,32.000000,32.000000,32.000000,32.000000,32.000000,71.632452,61.637276,95.601042,65.385218,24.184354,50.101266,78.481013,48.668761,31.354430,25.589241,11.547984,148.927865,43.027083,0.693161,149.799879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565713,48.802314,151.492047,139.704726,171.279187,167.806515,148.898918,14.147030,146.881461,1.152258,48.238997,47.024177,138.367347,150.552217,136.836850,146.755127,77.068305,142.767745,-0.000470,0.031131,97.338943,64.683078,147.177303,15.150978,43.608059,0.694425,746552.813675,0.440425,9.033920,24.754384,3.058372,0.066983,0.061197,128.231654,95.041447,72.983270,32.000000,32.000000,32.000000,32.000000,32.000000,71.639860,61.637229,95.616051,65.385218,24.162320,50.101266,78.481013,48.631023,31.354430,25.589241,11.527331,148.898918,43.346871,0.695972,149.597361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548356,48.769059,151.549637,139.705564,171.209183,167.801849,149.124480,14.141179,147.020743,1.149390,48.189831,47.123423,138.412211,150.625214,136.873328,146.797844,77.092081,142.758955,-0.000471,0.031117,97.354849,64.941373,147.122668,15.154723,43.615415,0.694276,746518.286626,0.439634,8.945908,24.806909,3.055647,0.069794,0.061959,128.247507,95.071995,72.932692,32.000000,32.000000,32.000000,32.000000,32.000000,71.641799,61.656373,95.627648,65.385218,24.160974,50.101266,78.481013,48.656271,31.354430,25.589241,11.484195,149.124480,43.822495,0.703316,149.220926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615928,48.736629,151.486064,139.691880,171.182125,167.813849,148.915492,14.142891,146.975385,1.150891,48.184062,46.959125,138.377948,150.663079,136.882917,146.737136,77.076598,142.801805,-0.000471,0.031145,97.370585,64.953704,147.210202,15.159149,43.608636,0.694162,746494.340748,0.440078,8.984557,24.777096,3.056388,0.070989,0.061860,128.255035,95.079801,72.929232,32.000000,32.000000,32.000000,32.000000,32.000000,71.635541,61.652555,95.620142,65.385218,24.131716,50.101266,78.481013,48.670059,31.354430,25.589241,11.470252,148.915492,43.349377,0.698344,149.479462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.573537,48.727285,151.617008,139.698582,171.220398,167.838925,148.829540,14.142035,147.020292,1.147426,48.209960,47.141498,138.386852,150.635722,136.859091,146.770831,77.075861,142.782502,-0.000472,0.031154,97.423434,65.136622,147.174103,15.163684,43.678107,0.694454,746343.564363,0.439530,8.969340,24.749223,3.058621,0.068884,0.060612,128.269886,95.123013,72.934585,32.000000,32.000000,32.000000,32.000000,32.000000,71.640575,61.661422,95.616198,65.385218,24.121905,50.101266,78.481013,48.635502,31.354430,25.589241,11.420144,148.829540,43.384554,0.691172,149.617424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.459897,48.699528,151.674131,139.691042,171.244702,167.833638,149.010599,14.143462,146.964516,1.141981,48.370269,46.970416,138.383105,150.613266,136.871133,146.905411,77.074193,142.939008,-0.000474,0.031173,97.612859,64.797616,147.130825,15.171850,43.670877,0.693284,746304.402274,0.439473,8.866723,24.784687,3.053174,0.069436,0.062545,128.271808,95.120572,73.163353,32.000000,32.000000,32.000000,32.000000,32.000000,71.627014,61.665720,95.623829,65.385218,24.114511,50.101266,78.481013,48.666632,31.354430,25.589241,11.384978,149.010599,43.876550,0.697430,149.298699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560283,48.699528,151.606966,139.691042,171.172014,167.833376,148.882187,14.142321,147.066993,1.132968,48.328302,47.104748,138.366006,150.673632,136.879042,146.809579,77.071638,142.850859,-0.000473,0.031151,97.706684,64.902819,147.241284,15.177246,43.674681,0.693423,746442.404191,0.440199,8.901402,24.776424,3.058426,0.067163,0.060213,128.266285,95.103962,73.513774,32.000000,32.000000,32.000000,32.000000,32.000000,71.639244,61.677257,95.634218,65.385218,24.135258,50.101266,78.481013,48.733645,31.354430,25.589241,11.335451,148.882187,43.465763,0.698115,149.436425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503204,48.750920,151.680739,139.705284,171.143472,167.858533,149.013265,14.141464,146.975756,1.126793,48.385497,46.978165,138.361856,150.735593,136.878352,146.862180,77.071313,142.956599,-0.000472,0.031135,97.777094,64.896899,147.201596,15.181693,43.630074,0.695372,746486.018685,0.440738,8.991800,24.851041,3.066608,0.066417,0.062252,128.250042,95.065353,72.926423,32.000000,32.000000,32.000000,32.000000,32.000000,71.629391,61.681535,95.627455,65.385218,24.090391,50.101266,78.481013,48.682847,31.354430,25.589241,11.364043,149.013265,43.822116,0.692112,149.369391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580695,48.766311,151.558595,139.720085,171.063531,167.883710,149.049652,14.144604,147.019918,1.123514,48.370002,47.084452,138.399679,150.580545,136.861541,146.708534,77.062413,142.826697,-0.000471,0.031111,97.840370,64.774745,147.181403,15.186484,43.664404,0.693554,746385.415876,0.440125,8.887414,24.812516,3.059042,0.065040,0.059442,128.261457,95.063890,72.901220,32.000000,32.000000,32.000000,32.000000,32.000000,71.660603,61.704738,95.650966,65.385218,24.121124,50.101266,78.481013,48.720842,31.354430,25.589241,11.347518,149.049652,43.826065,0.696887,149.306291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536253,48.775105,151.691521,139.721202,171.055217,167.910471,149.109378,14.144747,146.978875,1.111604,48.317704,47.108798,138.370839,150.631727,136.866162,146.856498,77.060096,142.894748,-0.000471,0.031128,97.788976,64.973201,147.254641,15.190843,43.671057,0.695626,746673.099385,0.440430,8.998139,24.862116,3.064059,0.064278,0.060564,128.264710,95.062829,72.947817,32.000000,32.000000,32.000000,32.000000,32.000000,71.638651,61.716469,95.632585,65.385218,24.092558,50.101266,78.481013,48.681967,31.354430,25.589241,11.348155,149.109378,43.999733,0.692577,149.258219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615163,48.753943,151.548715,139.710311,171.068983,167.952385,149.151536,14.145175,147.054484,1.105678,48.193436,47.053510,138.376181,150.693826,136.852637,146.861653,77.061851,142.901053,-0.000472,0.031136,97.708367,64.952393,147.249359,15.197103,43.662168,0.693566,746762.569247,0.439643,8.932992,24.810476,3.056807,0.068533,0.062445,128.287355,95.078655,72.949057,32.000000,32.000000,32.000000,32.000000,32.000000,71.640264,61.714330,95.639540,65.385218,24.096694,50.101266,78.481013,48.716632,31.354430,25.589241,11.338850,149.151536,43.268168,0.691007,149.684891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501105,48.753943,151.663245,139.710311,171.101380,167.967596,149.160433,14.148314,147.076256,1.095452,48.381224,47.037807,138.403300,150.617300,136.874802,146.859577,77.076619,142.850813,-0.000473,0.031127,97.684750,64.704619,147.292309,15.202612,43.687140,0.694788,746957.090862,0.439986,8.987963,24.844513,3.062232,0.067787,0.060241,128.317630,95.101185,73.073730,32.000000,32.000000,32.000000,32.000000,32.000000,71.639655,61.711618,95.646748,65.385218,24.045424,50.101266,78.481013,48.671772,31.354430,25.589241,11.303173,149.160433,43.618264,0.689598,149.484969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483531,48.749271,151.512371,139.704726,171.142058,167.992930,149.263192,14.135756,147.029539,1.101086,48.550960,47.011604,138.386382,150.609322,136.859005,146.774168,77.068521,142.849845,-0.000472,0.031147,97.641718,64.806083,147.256909,15.206891,43.719884,0.693306,747008.419775,0.439168,8.884833,24.845698,3.054484,0.064096,0.061305,128.325914,94.932417,73.002746,32.000000,32.000000,32.000000,32.000000,32.000000,71.618948,61.717904,95.605386,65.385218,24.057730,50.101266,78.481013,48.741614,31.354430,25.589241,11.282312,149.263192,43.983831,0.699619,149.363176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.468034,48.820178,151.749219,139.745218,171.164688,168.017166,149.078341,14.137897,147.104573,1.105200,48.510561,47.041359,138.370600,150.571875,136.893662,146.918588,77.071185,142.869615,-0.000472,0.031172,97.631517,64.754806,147.226581,15.210940,43.657516,0.695135,747147.832593,0.440306,9.003347,24.807513,3.063836,0.067884,0.063182,128.342811,94.929384,73.018154,32.000000,32.000000,32.000000,32.000000,32.000000,71.620586,61.726266,95.591076,65.385218,24.015363,50.101266,78.481013,48.757897,31.354430,25.589241,11.265552,149.078341,43.229781,0.696232,149.660146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542885,48.835293,151.599025,139.760577,171.143498,168.059055,149.037774,14.144461,147.020593,1.095777,48.420273,47.062380,138.392778,150.629805,136.858479,146.879519,77.077574,142.791131,-0.000472,0.031178,97.615344,64.714814,147.280951,15.214892,43.672590,0.694346,747295.212743,0.440237,9.016954,24.815160,3.061875,0.068805,0.061750,128.333300,94.934031,73.394868,32.000000,32.000000,32.000000,32.000000,32.000000,71.603473,61.726970,95.556645,65.385218,24.035683,50.101266,78.481013,48.774078,31.354430,25.589241,11.327864,149.037774,43.580004,0.690179,149.475253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515901,48.835293,151.681035,139.760577,171.181311,168.060817,149.083604,14.143605,147.033629,1.095028,48.372989,46.963737,138.411944,150.629113,136.888857,146.851771,77.065730,142.822760,-0.000473,0.031170,97.645801,64.860488,147.100620,15.218072,43.677674,0.696795,747565.897062,0.441088,9.103981,24.821712,3.067622,0.069237,0.064677,128.363697,94.956289,73.139639,32.000000,32.000000,32.000000,32.000000,32.000000,71.616249,61.764621,95.537796,65.385218,24.022774,50.101266,78.481013,48.739070,31.354430,25.589241,11.337337,149.083604,43.542987,0.703690,149.517817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.577794,48.809734,151.614620,139.749965,171.275564,168.078159,149.075201,14.136327,147.000528,1.089947,48.315772,46.942327,138.409173,150.604004,136.892630,146.843026,77.035588,142.848620,-0.000472,0.031169,97.671671,64.901563,147.102968,15.220399,43.683588,0.695031,747685.043174,0.440596,9.041259,24.778734,3.059956,0.069254,0.061786,128.332115,94.980370,72.992215,32.000000,32.000000,32.000000,32.000000,32.000000,71.580545,61.739391,95.500225,65.385218,24.003940,50.101266,78.481013,48.760329,31.354430,25.589241,11.306746,149.075201,43.950601,0.696507,149.367582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541724,48.795443,151.646862,139.743542,171.432404,168.102680,148.972369,14.146316,147.084391,1.084888,48.345028,47.094286,138.407838,150.642130,136.862012,146.868988,77.041003,142.859915,-0.000472,0.031156,97.716890,64.859932,147.242669,15.223722,43.720388,0.695689,747759.693984,0.440732,9.069310,24.805325,3.063279,0.069083,0.061710,128.319741,94.959876,73.720625,32.000000,32.000000,32.000000,32.000000,32.000000,71.551772,61.718660,95.460808,65.385218,24.015954,50.101266,78.481013,48.729805,31.354430,25.589241,11.298594,148.972369,43.704702,0.697841,149.495080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497562,48.810833,151.598893,139.760297,171.419598,168.131864,149.128243,14.138182,147.020688,1.089445,48.553415,46.924364,138.402538,150.631706,136.880973,146.787513,77.033057,142.800197,-0.000473,0.031134,97.793482,64.609215,147.179387,15.226774,43.652414,0.694431,747812.098381,0.440160,8.979428,24.847522,3.058115,0.065818,0.062900,128.310292,94.992805,73.347059,32.000000,32.000000,32.000000,32.000000,32.000000,71.565115,61.735512,95.458667,65.385218,24.040581,50.101266,78.481013,48.755038,31.354430,25.589241,11.274504,149.128243,43.787407,0.690212,149.390202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598116,48.852608,151.606279,139.778449,171.462382,168.164965,149.024480,14.152453,147.013221,1.092590,48.510834,46.981194,138.399281,150.638451,136.887727,146.836661,77.036067,142.896741,-0.000473,0.031121,97.808792,64.867538,147.229716,15.231368,43.697562,0.694579,747910.997682,0.440866,9.002615,24.847372,3.060993,0.068198,0.060707,128.339564,95.005832,73.446899,32.000000,32.000000,32.000000,32.000000,32.000000,71.559536,61.742439,95.447917,65.385218,23.985801,50.101266,78.481013,48.785715,31.354430,25.589241,11.278085,149.024480,43.474922,0.694829,149.618014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.455681,48.852608,151.543459,139.778449,171.521592,168.190326,149.297176,14.139181,147.057807,1.101030,48.420992,47.042318,138.421142,150.703700,136.879580,146.832353,77.039598,142.824049,-0.000474,0.031084,97.821810,64.654973,147.168802,15.233900,43.669633,0.696272,748144.980555,0.440937,9.063921,24.827478,3.062755,0.066003,0.063600,128.351449,94.963741,73.270834,32.000000,32.000000,32.000000,32.000000,32.000000,71.558233,61.739445,95.433244,65.385218,23.975895,50.101266,78.481013,48.738822,31.354430,25.589241,11.314692,149.297176,44.033054,0.694126,149.419824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.551466,48.838317,151.712448,139.773702,171.563003,168.210904,149.175318,14.147601,146.983363,1.091129,48.486886,46.829173,138.415884,150.658955,136.885100,146.766129,77.038690,142.805045,-0.000475,0.031093,97.836110,64.866770,147.217358,15.235742,43.657570,0.694320,748269.597680,0.440389,9.001197,24.869471,3.056694,0.071626,0.064118,128.366525,94.893915,73.411229,32.000000,32.000000,32.000000,32.000000,32.000000,71.554227,61.738325,95.430743,65.385218,23.983550,50.101266,78.481013,48.825922,31.354430,25.589241,11.312643,149.175318,43.904876,0.697875,149.400036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.471907,48.851234,151.540014,139.796321,171.591760,168.220235,148.828443,14.143605,146.977897,1.079085,48.518874,47.119514,138.421895,150.718267,136.883803,146.851445,77.034014,142.850674,-0.000474,0.031108,97.846752,64.716081,147.282868,15.237571,43.655713,0.696719,748520.123285,0.441058,9.149267,24.832058,3.064228,0.064302,0.062975,128.342288,94.812329,73.190600,32.000000,32.000000,32.000000,32.000000,32.000000,71.552004,61.736495,95.410048,65.385218,23.999738,50.101266,78.481013,48.778222,31.354430,25.589241,11.294657,148.828443,43.342724,0.690968,149.651216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545806,48.831721,151.702174,139.794087,171.617816,168.214564,149.066208,14.145317,147.021286,1.074538,48.291066,47.026201,138.438247,150.671721,136.905582,146.787640,77.026371,142.928946,-0.000473,0.031139,97.868895,64.639220,147.378071,15.239982,43.686311,0.696245,748482.122076,0.440507,9.035365,24.824105,3.061715,0.066770,0.063130,128.348671,94.816935,73.448098,32.000000,32.000000,32.000000,32.000000,32.000000,71.538969,61.732945,95.426738,65.385218,23.983058,50.101266,78.481013,48.829894,31.354430,25.589241,11.304978,149.066208,43.802156,0.692323,149.379619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.510183,48.831721,151.583525,139.794087,171.605401,168.217451,149.124116,14.138182,147.018563,1.079964,48.275549,47.008182,138.423033,150.691905,136.886870,146.829725,76.999759,142.816684,-0.000472,0.031130,97.862231,64.899988,147.264230,15.242090,43.653982,0.696808,748651.200292,0.442363,9.131009,24.850053,3.063153,0.068178,0.059541,128.334416,94.781987,73.201263,32.000000,32.000000,32.000000,32.000000,32.000000,71.506841,61.684933,95.370459,65.385218,23.981447,50.101266,78.481013,48.793449,31.354430,25.589241,11.281899,149.124116,44.056926,0.701840,149.315497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529571,48.800390,151.611111,139.778728,171.645605,168.239887,149.085245,14.141179,147.030222,1.075166,48.208216,46.907381,138.468487,150.713387,136.923170,146.873792,77.052360,142.871265,-0.000470,0.031116,97.922495,64.746653,147.300184,15.244442,43.672428,0.695827,748532.025604,0.440886,9.034650,24.894175,3.061857,0.067232,0.062041,128.357286,94.864979,75.753812,32.000000,32.000000,32.000000,32.000000,32.000000,71.554150,61.709751,95.423985,65.385218,23.950570,50.101266,78.481013,48.819455,31.354430,25.589241,11.244912,149.085245,43.641487,0.693986,149.465536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.565904,48.761089,151.667439,139.749686,171.622039,168.236495,149.220297,14.145746,147.093953,1.073520,48.187643,47.179808,138.447062,150.757541,136.920964,146.928556,77.023302,142.947494,-0.000472,0.031105,97.940622,64.968319,147.265267,15.246388,43.689989,0.696391,748664.130849,0.441075,9.071683,24.868463,3.061664,0.066792,0.062763,128.361706,94.886900,73.461957,32.000000,32.000000,32.000000,32.000000,32.000000,71.520715,61.659996,95.404796,65.385218,23.932139,50.101266,78.481013,48.814946,31.354430,25.589241,11.235429,149.220297,44.168498,0.690022,149.257786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522886,48.750371,151.652817,139.744938,171.493628,168.199919,149.078281,14.144033,147.048603,1.061017,48.262799,46.956693,138.449112,150.709370,136.924945,146.936622,77.052778,142.972553,-0.000471,0.031126,97.980027,64.765843,147.358513,15.250213,43.697832,0.695955,748508.965786,0.441018,9.020194,24.841305,3.061022,0.069934,0.061657,128.359623,94.925054,73.421438,32.000000,32.000000,32.000000,32.000000,32.000000,71.512154,61.678575,95.425200,65.385218,23.938932,50.101266,78.481013,48.860626,31.354430,25.589241,11.177094,149.078281,43.655677,0.696448,149.449643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.515905,48.747073,151.792545,139.758901,171.472104,168.208027,149.290220,14.144461,147.038081,1.052408,48.343444,46.938928,138.451565,150.810240,136.920853,146.901521,77.051805,142.935599,-0.000470,0.031146,97.997857,64.940571,147.388962,15.252171,43.709750,0.695271,748463.463501,0.440203,8.943135,24.905886,3.059915,0.065552,0.062831,128.353263,94.839439,72.911138,32.000000,32.000000,32.000000,32.000000,32.000000,71.511897,61.646883,95.395640,65.385218,23.958242,50.101266,78.481013,48.832767,31.354430,25.589241,11.150063,149.290220,43.657318,0.687739,149.577023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574001,48.747073,151.668701,139.758901,171.435337,168.243953,149.182956,14.143320,147.069136,1.050863,48.273178,47.029076,138.450879,150.725179,136.898976,146.856864,77.040243,142.959433,-0.000468,0.031156,97.997018,64.753204,147.308199,15.254488,43.701691,0.695552,748229.897892,0.440938,8.977125,24.888085,3.062277,0.070450,0.063464,128.337679,94.825287,72.668675,32.000000,32.000000,32.000000,32.000000,32.000000,71.483820,61.638173,95.397614,65.385218,23.975462,50.101266,78.481013,48.841630,31.354430,25.589241,11.129939,149.182956,43.694731,0.696224,149.533907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602811,48.758616,151.784004,139.764486,171.438619,168.248073,149.059579,14.139609,147.062321,1.053345,48.239847,47.014645,138.435241,150.859534,136.904495,146.904003,77.035395,143.004859,-0.000469,0.031168,97.991911,64.911216,147.357841,15.255455,43.734596,0.696068,748268.501447,0.440398,8.981086,24.871841,3.065531,0.065705,0.061738,128.368076,94.793522,73.389641,32.000000,32.000000,32.000000,32.000000,32.000000,71.476085,61.628670,95.378361,65.385218,23.980733,50.101266,78.481013,48.813722,31.354430,25.589241,11.124642,149.059579,43.745469,0.696904,149.513844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557886,48.748722,151.732008,139.761694,171.452326,168.243954,149.010485,14.141464,147.121379,1.060195,48.339086,47.008378,138.440565,150.785486,136.898658,146.888256,77.040984,143.014549,-0.000469,0.031181,97.988949,64.717371,147.422676,15.258301,43.686870,0.694975,748404.489997,0.440235,8.920707,24.894507,3.059440,0.068407,0.060359,128.374521,94.818756,72.893099,32.000000,32.000000,32.000000,32.000000,32.000000,71.471466,61.622739,95.376179,65.385218,23.969340,50.101266,78.481013,48.804129,31.354430,25.589241,11.109212,149.010485,43.754448,0.695086,149.528872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560067,48.765486,151.810646,139.764765,171.456246,168.259155,149.230639,14.142891,147.182787,1.072486,48.384973,47.051714,138.452039,150.850548,136.916705,146.907611,77.054346,142.948558,-0.000469,0.031183,98.022694,64.703933,147.420350,15.261369,43.687862,0.694541,748433.436712,0.440341,8.902328,24.920516,3.059988,0.066617,0.062928,128.391029,94.825399,74.589453,32.000000,32.000000,32.000000,32.000000,32.000000,71.470573,61.613872,95.393697,65.385218,23.949918,50.101266,78.481013,48.833703,31.354430,25.589241,11.082750,149.230639,43.910158,0.694368,149.426472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560104,48.765486,151.735947,139.764765,171.467052,168.268452,148.917128,14.148600,147.187352,1.073163,48.490693,47.169992,138.447428,150.782806,136.917478,146.940211,77.067080,143.033928,-0.000470,0.031167,98.026269,64.819253,147.346763,15.263736,43.681677,0.695711,748423.857141,0.440906,8.939099,24.919440,3.061713,0.070746,0.061260,128.428317,94.879807,72.950493,32.000000,32.000000,32.000000,32.000000,32.000000,71.483831,61.631058,95.373531,65.385218,23.972282,50.101266,78.481013,48.838106,31.354430,25.589241,11.083811,148.917128,43.585647,0.694636,149.506055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617438,48.787198,151.792141,139.792132,171.407884,168.260978,149.053502,14.143320,147.191714,1.066728,48.432216,47.052792,138.451496,150.806971,136.909227,146.871858,77.039408,143.090189,-0.000471,0.031148,98.027364,64.792573,147.377704,15.265677,43.677368,0.696082,748481.364776,0.440295,8.953598,24.875337,3.063165,0.069795,0.062723,128.419667,94.858738,72.937827,32.000000,32.000000,32.000000,32.000000,32.000000,71.494841,61.601126,95.364562,65.385218,23.950424,50.101266,78.481013,48.890556,31.354430,25.589241,11.087724,149.053502,43.763571,0.692558,149.465733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521962,48.818529,151.743587,139.806375,171.420433,168.259081,149.081268,14.145175,147.047456,1.061078,48.571718,46.936230,138.456899,150.790832,136.927739,146.910220,77.060738,143.026911,-0.000470,0.031120,98.045277,64.820728,147.381517,15.266947,43.704071,0.695911,748484.169482,0.441246,8.953558,24.902369,3.061655,0.065055,0.061138,128.458077,94.896168,72.928709,32.000000,32.000000,32.000000,32.000000,32.000000,71.483265,61.605339,95.371752,65.385218,23.916762,50.101266,78.481013,48.817333,31.354430,25.589241,11.108328,149.081268,43.387259,0.697444,149.631429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485037,48.850684,151.769386,139.799672,171.445708,168.276831,149.161453,14.145032,147.167113,1.064454,48.537530,47.091540,138.464752,150.765170,136.915189,146.868844,77.039821,142.963105,-0.000470,0.031102,98.698582,64.874003,147.216095,15.267848,43.676376,0.695383,748527.231647,0.440283,8.915724,24.956238,3.059250,0.064758,0.061824,128.451145,94.837775,72.750643,32.000000,32.000000,32.000000,32.000000,32.000000,71.470186,61.588333,95.374637,65.385218,23.936064,50.101266,78.481013,48.875645,31.354430,25.589241,11.101428,149.161453,43.869392,0.694013,149.231862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.561386,48.854532,151.679755,139.813356,171.484278,168.293318,149.025111,14.149456,147.110575,1.064875,48.416836,47.007111,138.466006,150.836664,136.924151,146.907168,77.060241,143.051924,-0.000470,0.031073,98.739946,65.103041,147.385635,15.268493,43.668028,0.696221,748619.212089,0.441178,9.046244,24.905444,3.064168,0.066903,0.061725,128.462271,94.801744,73.136266,32.000000,32.000000,32.000000,32.000000,32.000000,71.450825,61.597664,95.381339,65.385218,23.960195,50.101266,78.481013,48.903299,31.354430,25.589241,11.130386,149.025111,43.459056,0.701305,149.580839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.535622,48.854532,151.809871,139.813356,171.498622,168.276929,148.991118,14.138182,147.116789,1.064847,48.343658,47.016791,138.474183,150.804942,136.922328,146.905998,77.075464,143.044731,-0.000471,0.031086,98.260466,64.691546,147.395899,15.268896,43.681064,0.697464,748872.420852,0.441393,9.116799,24.896639,3.066975,0.068894,0.062207,128.487530,94.811420,73.016413,32.000000,32.000000,32.000000,32.000000,32.000000,71.484903,61.597776,95.397052,65.385218,23.908172,50.101266,78.481013,48.865476,31.354430,25.589241,11.132172,148.991118,43.423878,0.694396,149.556763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630140,48.827048,151.718789,139.800231,171.561972,168.277476,149.034753,14.141893,147.150572,1.069094,48.195099,47.054614,138.477540,150.775281,136.913749,146.963003,77.054828,142.982982,-0.000471,0.031125,97.919299,65.108219,147.376767,15.270059,43.718387,0.696173,748810.119746,0.441089,9.041272,24.917588,3.060442,0.066915,0.059869,128.516611,94.789181,73.942073,32.000000,32.000000,32.000000,32.000000,32.000000,71.457453,61.596406,95.391348,65.385218,23.906917,50.101266,78.481013,48.885259,31.354430,25.589241,11.130397,149.034753,43.301488,0.699521,149.591382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637866,48.774830,151.768095,139.770071,171.691222,168.288922,149.021018,14.149028,147.126491,1.075753,48.242105,47.112267,138.429624,150.791741,136.906958,147.033863,77.063510,143.041702,-0.000471,0.031102,97.589295,64.925862,147.433502,15.270968,43.680415,0.696816,748716.152006,0.441401,9.068047,24.899016,3.064661,0.068494,0.061635,128.513543,94.831960,72.545693,32.000000,32.000000,32.000000,32.000000,32.000000,71.450151,61.589018,95.389778,65.385218,23.916129,50.101266,78.481013,48.835922,31.354430,25.589241,11.097973,149.021018,43.382751,0.700943,149.549525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584359,48.774830,151.842703,139.770071,171.696044,168.263459,149.042961,14.145317,147.120165,1.086295,48.425161,47.021165,138.438992,150.847248,136.924050,146.977021,77.072042,142.978245,-0.000472,0.031083,97.396540,65.093675,147.392266,15.271664,43.675439,0.694390,748622.794950,0.440306,8.942390,24.890893,3.056989,0.067412,0.064613,128.508389,94.852819,72.737278,32.000000,32.000000,32.000000,32.000000,32.000000,71.466458,61.585399,95.371944,65.385218,23.939418,50.101266,78.481013,48.833921,31.354430,25.589241,11.034054,149.042961,43.457217,0.701076,149.318486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654571,48.770983,151.896596,139.773702,171.678786,168.244782,148.893372,14.141179,147.106547,1.083130,48.454300,47.059098,138.453419,150.734162,136.918088,146.976794,77.076112,143.057686,-0.000471,0.031081,97.292960,64.985479,147.433322,15.272026,43.662583,0.695019,748524.715356,0.440236,8.882154,24.909558,3.057506,0.065066,0.061179,128.507182,94.812862,72.765728,32.000000,32.000000,32.000000,32.000000,32.000000,71.474130,61.589391,95.421056,65.385218,23.953988,50.101266,78.481013,48.867525,31.354430,25.589241,11.017007,148.893372,43.774389,0.699788,149.209557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672528,48.817979,151.864572,139.784872,171.690813,168.243332,148.972133,14.144319,147.174081,1.086752,48.413361,47.064512,138.451554,150.837089,136.916605,147.060608,77.051513,143.027361,-0.000472,0.031043,97.211085,65.128124,147.407256,15.272990,43.667343,0.696091,748440.052754,0.440632,8.937706,24.871472,3.062311,0.067925,0.060101,128.515812,94.837540,73.077843,32.000000,32.000000,32.000000,32.000000,32.000000,71.479163,61.604961,95.429601,65.385218,23.895126,50.101266,78.481013,48.858965,31.354430,25.589241,11.048960,148.972133,43.939566,0.699587,149.118329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
