OSU 80 Ton Compressor Load Stand
49.580529,48.825674,151.696114,139.799393,171.658406,168.266141,149.125550,14.144176,147.162171,1.079306,48.662299,46.978440,138.456128,150.866391,136.915408,146.907755,77.067817,143.019709,-0.000472,0.031038,97.218933,64.797513,147.419350,15.273707,43.666730,0.695400,748262.668082,0.440328,8.860973,24.904399,3.059066,0.069614,0.062308,128.500513,94.764413,72.975522,32.000000,32.000000,32.000000,32.000000,32.000000,71.447225,61.634255,95.430258,65.385218,23.924242,50.101266,78.481013,48.823157,31.354430,25.589241,11.049832,149.125550,43.430532,0.693624,149.398187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602132,48.904277,151.759162,139.817824,171.623035,168.289097,149.073992,14.136898,147.178918,1.064840,48.689672,47.091365,138.447506,150.801040,136.941827,146.994515,77.046725,142.879880,-0.000472,0.031024,97.235219,65.010928,147.434099,15.275172,43.658147,0.695013,748418.516222,0.439973,8.889341,24.914878,3.057315,0.067936,0.064324,128.519450,94.713904,72.657971,32.000000,32.000000,32.000000,32.000000,32.000000,71.473145,61.644136,95.433777,65.385218,23.900322,50.101266,78.481013,48.878451,31.354430,25.589241,11.043949,149.073992,43.308448,0.690707,149.456095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600179,48.917469,151.726381,139.823409,171.640538,168.289112,148.936340,14.139895,147.104936,1.072249,48.582798,46.996412,138.463792,150.770339,136.917310,146.931017,77.068227,143.016897,-0.000472,0.031022,97.193342,65.018663,147.410990,15.275818,43.653315,0.695799,748581.807875,0.440496,8.992528,24.895009,3.059590,0.066700,0.062274,128.554133,94.678927,74.314443,32.000000,32.000000,32.000000,32.000000,32.000000,71.455068,61.676137,95.458861,65.385218,23.944284,50.101266,78.481013,48.869786,31.354430,25.589241,11.125721,148.936340,43.777256,0.699583,149.183239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599049,48.917469,151.842330,139.823409,171.581392,168.297983,148.891755,14.146174,147.167765,1.076629,48.582018,47.015686,138.475266,150.666525,136.901454,147.006399,77.070759,143.023503,-0.000472,0.031023,97.174612,64.797878,147.395732,15.277472,43.670390,0.696142,748897.181069,0.440592,9.048695,24.850956,3.059529,0.068619,0.061997,128.534765,94.640681,72.886747,32.000000,32.000000,32.000000,32.000000,32.000000,71.440091,61.634581,95.434750,65.385218,23.908038,50.101266,78.481013,48.873815,31.354430,25.589241,11.145113,148.891755,43.845610,0.701763,149.082767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647025,48.913072,151.790986,139.817266,171.489828,168.288614,148.974769,14.144747,147.213571,1.084813,48.455318,47.116920,138.501002,150.842261,136.935719,146.912726,77.090267,143.007547,-0.000472,0.031030,97.182376,64.965033,147.395611,15.280277,43.668912,0.696134,748863.191195,0.441035,9.063914,24.893291,3.058989,0.066674,0.062045,128.573395,94.650125,73.210740,32.000000,32.000000,32.000000,32.000000,32.000000,71.464092,61.657188,95.457481,65.385218,23.923209,50.101266,78.481013,48.877940,31.354430,25.589241,11.152298,148.974769,43.840291,0.694163,149.180013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641543,48.880366,151.846075,139.791295,171.336022,168.290582,149.000898,14.143034,147.186362,1.084179,48.434903,47.132426,138.488011,150.752376,136.947357,147.015809,77.089335,143.012038,-0.000472,0.031038,97.145485,64.996645,147.486083,15.282480,43.705910,0.696399,748895.421448,0.441202,9.065088,24.893836,3.061396,0.065897,0.060952,128.575623,94.716149,73.499158,32.000000,32.000000,32.000000,32.000000,32.000000,71.446781,61.657695,95.471877,65.385218,23.928272,50.101266,78.481013,48.851769,31.354430,25.589241,11.154579,149.000898,43.696065,0.693616,149.304560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649609,48.834744,151.974123,139.763648,171.342231,168.312257,148.838865,14.143462,147.208528,1.082374,48.265342,47.137240,138.463908,150.878437,136.916270,146.998472,77.071709,143.059316,-0.000471,0.031032,97.187530,65.057842,147.439032,15.284359,43.700681,0.695454,748731.083810,0.440452,9.010890,24.866895,3.057403,0.070811,0.062759,128.520897,94.708954,73.257165,32.000000,32.000000,32.000000,32.000000,32.000000,71.436138,61.637288,95.463077,65.385218,23.936613,50.101266,78.481013,48.856905,31.354430,25.589241,11.124666,148.838865,43.902658,0.692735,149.141303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684357,48.802863,151.736226,139.741866,171.268816,168.323943,149.003700,14.138182,147.257509,1.078350,48.241047,47.169320,138.436668,150.859907,136.918254,147.131561,77.072356,143.021388,-0.000472,0.031035,97.150575,65.165767,147.323783,15.286293,43.647131,0.695111,748677.566359,0.440394,8.983874,24.869918,3.058851,0.067063,0.061517,128.493143,94.757571,72.869441,32.000000,32.000000,32.000000,32.000000,32.000000,71.447385,61.615977,95.489495,65.385218,23.946313,50.101266,78.481013,48.855217,31.354430,25.589241,11.076326,149.003700,43.686635,0.695267,149.126709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663037,48.802863,151.863793,139.741866,171.212171,168.314077,148.953543,14.140465,147.194744,1.068019,48.321959,47.094283,138.448748,150.911756,136.930358,147.150631,77.105376,143.150509,-0.000471,0.031061,97.327392,64.980845,147.515167,15.288187,43.669453,0.695594,748722.138035,0.440794,8.929882,24.909563,3.060933,0.068745,0.061460,128.511895,94.781062,72.775889,32.000000,32.000000,32.000000,32.000000,32.000000,71.467441,61.637107,95.501283,65.385218,23.917714,50.101266,78.481013,48.835850,31.354430,25.589241,11.037695,148.953543,43.741953,0.692394,149.129541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724855,48.798191,151.943068,139.742983,171.214122,168.293389,149.136455,14.145603,147.274572,1.064817,48.267186,47.062222,138.426853,150.807128,136.916509,147.017399,77.065273,142.987672,-0.000470,0.031045,97.293621,65.062433,147.510025,15.291344,43.674285,0.694933,748665.310232,0.439955,8.861956,24.891252,3.054004,0.066413,0.063308,128.495779,94.786919,72.794107,32.000000,32.000000,32.000000,32.000000,32.000000,71.445094,61.590608,95.525264,65.385218,23.977309,50.101266,78.481013,48.848888,31.354430,25.589241,11.023798,149.136455,43.637034,0.694305,149.151531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704925,48.789397,151.907316,139.725949,171.195216,168.293386,148.757204,14.148457,147.344109,1.066457,48.288070,47.159615,138.432962,150.887031,136.916852,147.060835,77.062543,143.066596,-0.000471,0.031039,97.255388,65.344135,147.492321,15.294202,43.665161,0.695384,748541.505920,0.440288,8.884069,24.918347,3.057884,0.068678,0.061441,128.514961,94.790291,72.596983,32.000000,32.000000,32.000000,32.000000,32.000000,71.441320,61.593495,95.515742,65.385218,23.993937,50.101266,78.481013,48.815503,31.354430,25.589241,11.014002,148.757204,43.621023,0.694231,149.130406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677091,48.792420,151.869332,139.731534,171.199013,168.318547,148.862987,14.143177,147.274925,1.056278,48.419557,47.104954,138.425169,150.897619,136.902879,147.148127,77.072351,143.108493,-0.000470,0.031031,97.264519,65.063927,147.475783,15.295990,43.672554,0.694617,748498.275159,0.439081,8.815299,24.882631,3.055676,0.064795,0.061806,128.500910,94.776921,73.287335,32.000000,32.000000,32.000000,32.000000,32.000000,71.446595,61.569492,95.526554,65.385218,23.945693,50.101266,78.481013,48.826584,31.354430,25.589241,10.994399,148.862987,43.920508,0.695209,149.101138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682868,48.792420,152.037237,139.731534,171.202081,168.338253,149.022775,14.147315,147.215649,1.052827,48.364501,47.192748,138.417841,150.921714,136.888987,147.089519,77.066937,143.144626,-0.000471,0.031030,97.201685,64.964988,147.486774,15.297233,43.691991,0.694893,748509.572938,0.440385,8.827163,24.922117,3.056182,0.070843,0.062389,128.505510,94.763954,72.534232,32.000000,32.000000,32.000000,32.000000,32.000000,71.429587,61.541804,95.536158,65.385218,23.972482,50.101266,78.481013,48.843222,31.354430,25.589241,10.986579,149.022775,43.821575,0.695596,149.049604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707592,48.820727,151.695317,139.729859,171.215638,168.330220,149.083734,14.143748,147.298867,1.045335,48.304008,47.216957,138.437895,150.857947,136.879031,147.081062,77.067758,143.123266,-0.000472,0.031028,97.272049,65.250723,147.432301,15.299231,43.681371,0.695143,748627.273555,0.440416,8.859049,24.931814,3.057130,0.066625,0.061699,128.511338,94.800643,72.823664,32.000000,32.000000,32.000000,32.000000,32.000000,71.459891,61.533068,95.552271,65.385218,23.997842,50.101266,78.481013,48.840757,31.354430,25.589241,11.004843,149.083734,43.705008,0.691218,149.102318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721808,48.811383,152.022257,139.741308,171.289512,168.347361,148.933735,14.131475,147.333501,1.041504,48.305187,47.204197,138.424272,150.960348,136.899669,147.089161,77.085773,143.122746,-0.000472,0.031029,97.266767,65.115607,147.492308,15.301710,43.678955,0.695524,748726.908102,0.439938,8.853057,24.954048,3.060154,0.069707,0.061549,128.491438,94.835231,72.883780,32.000000,32.000000,32.000000,32.000000,32.000000,71.446871,61.527019,95.556616,65.385218,23.918845,50.101266,78.481013,48.827699,31.354430,25.589241,10.998255,148.933735,43.744116,0.693467,149.112035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644642,48.799840,152.006351,139.733210,171.321506,168.369610,148.919548,14.144461,147.272777,1.038366,48.472156,47.154482,138.444022,150.848519,136.883629,147.047387,77.069618,143.153526,-0.000472,0.031006,97.220683,64.910187,147.534010,15.304068,43.709408,0.693945,748724.811156,0.439529,8.855729,24.943285,3.051753,0.066054,0.061421,128.466076,94.835124,72.605253,32.000000,32.000000,32.000000,32.000000,32.000000,71.419683,61.520466,95.579068,65.385218,23.981689,50.101266,78.481013,48.802377,31.354430,25.589241,10.978608,148.919548,43.785767,0.693570,149.090241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680629,48.845737,151.836323,139.751640,171.315705,168.398258,149.057990,14.142749,147.273679,1.039137,48.518365,47.202313,138.435965,150.902262,136.919476,147.180457,77.083713,143.075090,-0.000473,0.030987,97.239978,65.061539,147.504561,15.306415,43.677386,0.695173,748707.810214,0.439866,8.831650,24.925027,3.057456,0.070221,0.061650,128.467343,94.848533,73.320659,32.000000,32.000000,32.000000,32.000000,32.000000,71.450770,61.532641,95.590049,65.385218,24.020554,50.101266,78.481013,48.863184,31.354430,25.589241,10.957818,149.057990,43.668587,0.694137,149.200548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758885,48.845737,151.795533,139.751640,171.321582,168.384141,149.085214,14.141179,147.288617,1.037968,48.439452,47.141292,138.414756,151.058879,136.906700,147.136513,77.064549,143.208357,-0.000475,0.030981,97.326499,64.969960,147.462854,15.307229,43.680054,0.695823,748914.423362,0.440711,8.900131,24.955508,3.061888,0.067785,0.061594,128.448076,94.760001,72.973879,32.000000,32.000000,32.000000,32.000000,32.000000,71.428333,61.502812,95.595052,65.385218,23.987755,50.101266,78.481013,48.844114,31.354430,25.589241,10.997262,149.085214,43.671075,0.694609,149.123955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702206,48.857830,151.951064,139.756108,171.346589,168.393844,149.087308,14.136755,147.298739,1.032356,48.499287,47.162858,138.427866,150.947797,136.897106,147.158492,77.062274,143.127210,-0.000475,0.030972,97.309097,65.027448,147.445704,15.308806,43.710183,0.695321,749058.834307,0.440079,8.908696,24.904902,3.056248,0.064871,0.060340,128.440876,94.786802,73.386589,32.000000,32.000000,32.000000,32.000000,32.000000,71.421746,61.513333,95.583559,65.385218,24.009318,50.101266,78.481013,48.798981,31.354430,25.589241,10.994235,149.087308,43.576127,0.695461,149.245709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706080,48.861403,151.916939,139.750523,171.292596,168.402649,148.743335,14.138039,147.268970,1.028162,48.618833,47.213198,138.424202,150.937303,136.917706,147.132233,77.080657,143.241457,-0.000477,0.030959,97.111060,64.974988,147.569683,15.309369,43.688961,0.693892,748977.599087,0.439193,8.827585,24.986092,3.050622,0.068677,0.060389,128.457073,94.822960,72.817673,32.000000,32.000000,32.000000,32.000000,32.000000,71.438511,61.525686,95.612435,65.385218,24.034503,50.101266,78.481013,48.830309,31.354430,25.589241,11.004693,148.743335,43.329345,0.694035,149.366598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721741,48.911423,151.896929,139.777053,171.322729,168.414926,149.208883,14.148029,147.281738,1.028179,48.764753,47.058801,138.418716,150.898217,136.901037,147.230231,77.063008,143.180274,-0.000477,0.030949,97.073113,65.089362,147.519630,15.309731,43.717035,0.694954,749111.688200,0.439784,8.898415,24.950605,3.057230,0.071049,0.063286,128.492863,94.830662,73.349914,32.000000,32.000000,32.000000,32.000000,32.000000,71.431772,61.544016,95.613281,65.385218,24.039311,50.101266,78.481013,48.828034,31.354430,25.589241,11.007372,149.208883,44.276374,0.697092,149.170296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670233,48.911423,151.909850,139.777053,171.411618,168.434067,149.097901,14.141893,147.335256,1.025716,48.787404,47.115690,138.432128,150.982707,136.902147,147.059323,77.039382,143.125328,-0.000477,0.030953,96.947372,64.915296,147.481678,15.310844,43.706812,0.695146,749099.193568,0.440790,8.897972,24.985384,3.056305,0.070929,0.062993,128.460833,94.850649,73.288829,32.000000,32.000000,32.000000,32.000000,32.000000,71.416397,61.554026,95.634862,65.385218,24.022385,50.101266,78.481013,48.819256,31.354430,25.589241,11.059982,149.097901,43.697923,0.700915,149.327534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646515,48.981231,151.859481,139.806095,171.520704,168.442422,149.000256,14.150169,147.298098,1.025030,48.720690,47.158241,138.437549,150.897904,136.891783,147.138007,77.067033,143.109609,-0.000477,0.030965,96.933458,65.007865,147.547713,15.313182,43.727907,0.694540,749301.249409,0.439355,8.931758,24.974567,3.054940,0.068522,0.062377,128.484230,94.773725,73.246340,32.000000,32.000000,32.000000,32.000000,32.000000,71.431350,61.547780,95.651058,65.385218,24.049836,50.101266,78.481013,48.848960,31.354430,25.589241,11.066306,149.000256,43.457541,0.685766,149.532176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643946,48.985904,151.850183,139.803861,171.536466,168.426893,149.142619,14.145175,147.365832,1.027229,48.345252,47.197592,138.459565,150.921210,136.896122,147.192825,77.063849,143.173012,-0.000477,0.030994,96.947560,64.872349,147.604229,15.315411,43.697291,0.695589,749515.271435,0.440238,8.985164,24.972621,3.058368,0.069485,0.062080,128.485108,94.761734,72.850384,32.000000,32.000000,32.000000,32.000000,32.000000,71.441400,61.564656,95.672511,65.385218,24.007606,50.101266,78.481013,48.869555,31.354430,25.589241,11.160666,149.142619,43.906029,0.695731,149.312586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653179,48.906476,151.934349,139.789340,171.540196,168.380836,148.999348,14.147458,147.354224,1.018910,48.365666,47.069276,138.443879,150.974531,136.915848,147.065866,77.071773,143.122732,-0.000479,0.030985,96.880072,64.995678,147.475007,15.317853,43.728069,0.695584,749641.286193,0.440869,9.079581,24.937652,3.058815,0.068800,0.060973,128.492592,94.775547,72.830294,32.000000,32.000000,32.000000,32.000000,32.000000,71.433614,61.599109,95.683491,65.385218,24.017842,50.101266,78.481013,48.867516,31.354430,25.589241,11.177593,148.999348,44.306304,0.699912,149.092011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632343,48.892734,152.031491,139.781241,171.533129,168.393265,149.071174,14.152881,147.391517,1.025540,48.388017,47.115958,138.431108,150.969648,136.913069,147.126865,77.059775,143.128481,-0.000479,0.031015,96.841610,64.832682,147.448450,15.319344,43.703746,0.696009,749597.169791,0.440439,9.086919,24.970346,3.058786,0.067934,0.061780,128.496804,94.734758,73.108375,32.000000,32.000000,32.000000,32.000000,32.000000,71.423168,61.599019,95.682218,65.385218,24.025543,50.101266,78.481013,48.864176,31.354430,25.589241,11.105945,149.071174,44.307170,0.692700,149.125450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699296,48.892734,151.967398,139.781241,171.599830,168.418161,148.968867,14.148172,147.426032,1.027317,48.400661,47.047085,138.442681,151.053112,136.916189,147.052890,77.062200,143.147442,-0.000478,0.031003,96.805568,64.885637,147.583731,15.321023,43.721236,0.695379,749181.888772,0.440552,8.997909,24.939022,3.059912,0.070382,0.063398,128.508419,94.704473,74.244675,32.000000,32.000000,32.000000,32.000000,32.000000,71.413267,61.622112,95.701508,65.385218,24.091750,50.101266,78.481013,48.877550,31.354430,25.589241,11.096893,148.968867,44.104039,0.686304,149.123365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665131,48.885313,151.958893,139.785989,171.582405,168.404552,148.824080,14.144461,147.368551,1.028267,48.428798,47.112249,138.455002,150.994273,136.929305,147.174184,77.085454,143.168217,-0.000478,0.030995,96.782977,64.922275,147.556852,15.322891,43.722300,0.696498,749267.525595,0.440561,9.005789,24.953694,3.063154,0.065511,0.061113,128.528439,94.717184,73.142687,32.000000,32.000000,32.000000,32.000000,32.000000,71.441869,61.653144,95.705747,65.385218,24.053060,50.101266,78.481013,48.840749,31.354430,25.589241,11.092985,148.824080,44.193001,0.687013,149.201649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710978,48.891909,151.960443,139.801627,171.547769,168.390129,148.855806,14.145888,147.316044,1.015552,48.516748,47.057797,138.452248,151.006660,136.925390,147.102923,77.101476,143.232982,-0.000479,0.031028,96.772154,65.056184,147.600211,15.324858,43.697616,0.695066,749300.668568,0.440269,8.936336,24.960095,3.057737,0.064611,0.062333,128.526475,94.734903,74.273835,32.000000,32.000000,32.000000,32.000000,32.000000,71.436416,61.666068,95.697266,65.385218,24.077394,50.101266,78.481013,48.860400,31.354430,25.589241,11.095592,148.855806,43.500472,0.689033,149.406527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635546,48.922691,151.942525,139.819779,171.567504,168.422735,149.051814,14.143462,147.336009,1.007825,48.544192,47.113849,138.443181,150.957122,136.908600,147.135537,77.094849,143.293567,-0.000479,0.031035,96.756110,64.984658,147.596969,15.327772,43.706433,0.695442,749186.284151,0.440989,8.964347,24.946510,3.059670,0.068570,0.061754,128.537313,94.712683,72.937612,32.000000,32.000000,32.000000,32.000000,32.000000,71.433276,61.649899,95.714542,65.385218,24.069351,50.101266,78.481013,48.834959,31.354430,25.589241,11.105555,149.051814,43.900458,0.688035,149.210304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675943,48.934784,151.930962,139.825923,171.562814,168.428894,149.016031,14.140751,147.322837,1.020056,48.618907,47.268052,138.443619,151.020989,136.922522,147.115061,77.105413,143.152264,-0.000479,0.031027,96.758381,64.937841,147.625911,15.330386,43.699816,0.695126,749037.769112,0.440414,8.923401,24.960622,3.056879,0.069217,0.061827,128.526308,94.744810,72.939134,32.000000,32.000000,32.000000,32.000000,32.000000,71.420906,61.668816,95.705148,65.385218,24.116002,50.101266,78.481013,48.882176,31.354430,25.589241,11.144610,149.016031,43.635808,0.698277,149.269745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687140,48.934784,151.899217,139.825923,171.552848,168.395770,148.957787,14.149456,147.319121,1.032133,48.679998,47.087517,138.472351,151.023969,136.933977,147.088400,77.117538,143.205207,-0.000480,0.031046,96.732168,64.914692,147.643916,15.330740,43.746569,0.696220,749352.527486,0.440701,9.032423,24.995428,3.061164,0.065690,0.061791,128.515223,94.777257,73.208912,32.000000,32.000000,32.000000,32.000000,32.000000,71.439022,61.682114,95.703727,65.385218,24.091592,50.101266,78.481013,48.856843,31.354430,25.589241,11.165450,148.957787,43.855220,0.693142,149.249486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627194,48.959794,151.963852,139.820617,171.582524,168.359919,148.960258,14.140323,147.379776,1.031607,48.611271,47.243258,138.457435,151.075035,136.926350,147.108114,77.107447,143.205705,-0.000479,0.031063,96.663148,64.877952,147.523672,15.332297,43.706397,0.695735,749327.812799,0.440439,9.002603,24.919126,3.058441,0.066309,0.063055,128.495588,94.809702,73.022265,32.000000,32.000000,32.000000,32.000000,32.000000,71.429164,61.689323,95.695458,65.385218,24.131265,50.101266,78.481013,48.851207,31.354430,25.589241,11.200616,148.960258,43.536532,0.696756,149.446929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699720,48.977384,151.879251,139.832066,171.587765,168.318702,149.044203,14.142891,147.384306,1.037251,48.563306,47.161035,138.454882,150.957042,136.923792,147.259319,77.113444,143.324501,-0.000478,0.031061,96.610169,65.193183,147.495566,15.333011,43.698337,0.694557,749130.122696,0.440415,8.990991,24.931638,3.057113,0.068736,0.061867,128.489984,94.818402,72.842084,32.000000,32.000000,32.000000,32.000000,32.000000,71.432213,61.658462,95.697302,65.385218,24.117906,50.101266,78.481013,48.886724,31.354430,25.589241,11.213826,149.044203,44.057485,0.692837,148.988196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692128,48.964191,152.048014,139.815590,171.499285,168.312214,149.065741,14.143462,147.413315,1.031272,48.464184,47.161118,138.469045,150.928985,136.932590,147.272602,77.093543,143.265816,-0.000477,0.031051,96.596016,64.928954,147.665007,15.335315,43.737932,0.696249,749120.979857,0.440935,9.078193,24.941962,3.062109,0.066515,0.063478,128.463416,94.784787,73.164418,32.000000,32.000000,32.000000,32.000000,32.000000,71.431731,61.671805,95.665735,65.385218,24.150039,50.101266,78.481013,48.846734,31.354430,25.589241,11.246652,149.065741,44.172248,0.698965,149.017543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736530,48.964191,151.927326,139.815590,171.573228,168.316667,148.774008,14.146459,147.360252,1.025764,48.454322,47.094429,138.434522,151.079863,136.931900,147.243329,77.110691,143.278607,-0.000476,0.031052,96.585887,65.303095,147.569945,15.337361,43.762129,0.694824,748883.059362,0.439887,9.020547,24.991219,3.055938,0.066500,0.060066,128.453577,94.772563,72.966531,32.000000,32.000000,32.000000,32.000000,32.000000,71.421047,61.666025,95.686552,65.385218,24.162922,50.101266,78.481013,48.850644,31.354430,25.589241,11.248281,148.774008,43.976005,0.689160,149.232885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729919,48.930936,151.971829,139.792412,171.588897,168.337756,148.914080,14.139324,147.373057,1.015256,48.478696,47.187355,138.461675,151.082052,136.951016,147.289325,77.147153,143.190015,-0.000476,0.031030,96.619347,65.124763,147.579126,15.338605,43.767736,0.694951,748895.875550,0.439865,9.015226,24.983828,3.059801,0.070569,0.064497,128.454599,94.801444,73.270347,32.000000,32.000000,32.000000,32.000000,32.000000,71.437874,61.675505,95.732319,65.385218,24.191946,50.101266,78.481013,48.825117,31.354430,25.589241,11.228188,148.914080,43.744026,0.688118,149.200076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681773,48.924890,151.989028,139.807212,171.683081,168.332021,149.000382,14.141893,147.359118,1.014796,48.382459,47.128523,138.438403,151.085275,136.905738,147.137716,77.095511,143.312729,-0.000476,0.031037,96.560321,64.987336,147.601763,15.339799,43.720424,0.693430,748814.860091,0.440302,8.969202,24.972629,3.054643,0.068030,0.062322,128.409316,94.785103,72.867895,32.000000,32.000000,32.000000,32.000000,32.000000,71.418600,61.653491,95.697065,65.385218,24.156626,50.101266,78.481013,48.829222,31.354430,25.589241,11.237290,149.000382,43.666297,0.690057,149.208691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740676,48.903452,152.082870,139.822292,171.734328,168.299790,148.917281,14.147458,147.418291,1.007299,48.280621,47.159266,138.459303,151.106545,136.952877,147.225422,77.135524,143.288747,-0.000477,0.031059,96.561625,65.027533,147.610755,15.340997,43.703692,0.693642,748724.699059,0.439967,8.942795,24.894954,3.055944,0.066407,0.062155,128.415635,94.795288,72.757865,32.000000,32.000000,32.000000,32.000000,32.000000,71.430348,61.658671,95.737849,65.385218,24.169524,50.101266,78.481013,48.856609,31.354430,25.589241,11.239650,148.917281,43.740582,0.694018,149.103302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771931,48.871297,152.163546,139.811401,171.819450,168.296445,149.128064,14.143177,147.458465,1.000908,48.273918,47.084162,138.452988,151.079034,136.929599,147.209407,77.147930,143.220802,-0.000477,0.031068,96.594096,65.088757,147.703553,15.343621,43.737481,0.695140,748903.942366,0.440163,8.986663,25.003678,3.059251,0.068405,0.062714,128.410255,94.788093,73.363886,32.000000,32.000000,32.000000,32.000000,32.000000,71.441771,61.648016,95.720594,65.385218,24.152244,50.101266,78.481013,48.824191,31.354430,25.589241,11.226732,149.128064,43.750409,0.696002,149.233868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685985,48.871297,152.079713,139.811401,171.919394,168.323072,148.914345,14.147743,147.380332,1.001018,48.390003,47.271958,138.475669,151.142819,136.945392,147.194253,77.175664,143.277933,-0.000478,0.031053,96.592263,65.121421,147.561766,15.345017,43.725058,0.694743,748522.839801,0.439718,8.904166,24.952513,3.057515,0.066362,0.065000,128.424019,94.802373,72.892096,32.000000,32.000000,32.000000,32.000000,32.000000,71.446739,61.680702,95.765065,65.385218,24.254134,50.101266,78.481013,48.802440,31.354430,25.589241,11.197588,148.914345,43.385654,0.694157,149.522145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792214,48.861128,152.120644,139.807492,171.976224,168.363779,149.112011,14.145888,147.467387,1.008047,48.302483,47.296580,138.458547,151.035451,136.942874,147.287577,77.144442,143.303012,-0.000476,0.031037,96.541891,65.083791,147.620117,15.345587,43.757928,0.693996,748363.697333,0.438742,8.839634,24.908502,3.057216,0.066751,0.063267,128.394524,94.780643,72.714543,32.000000,32.000000,32.000000,32.000000,32.000000,71.434504,61.640245,95.749400,65.385218,24.197125,50.101266,78.481013,48.850562,31.354430,25.589241,11.187825,149.112011,43.417081,0.693791,149.460618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673826,48.858654,152.027186,139.797997,172.001538,168.388457,149.109771,14.141322,147.427191,1.015894,48.374150,47.089942,138.495536,150.997677,136.942955,147.176423,77.161070,143.402756,-0.000477,0.031032,96.553662,65.156982,147.609187,15.346646,43.744531,0.695226,748485.760165,0.440286,8.928701,24.907343,3.060817,0.066146,0.061319,128.460750,94.805407,72.741558,32.000000,32.000000,32.000000,32.000000,32.000000,71.447018,61.666316,95.768901,65.385218,24.257253,50.101266,78.481013,48.789202,31.354430,25.589241,11.186989,149.109771,44.208886,0.700665,149.179305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720651,48.868273,152.334812,139.797997,171.965931,168.397642,148.871736,14.151168,147.488194,1.031088,48.375196,47.281881,138.472951,151.121052,136.946520,147.312089,77.145220,143.384036,-0.000477,0.031033,96.529843,65.131380,147.677771,15.348351,43.766618,0.693456,748632.744273,0.438753,8.808462,24.950229,3.055109,0.068166,0.062693,128.454716,94.788663,73.812215,32.000000,32.000000,32.000000,32.000000,32.000000,71.441739,61.660556,95.751370,65.385218,24.188637,50.101266,78.481013,48.855927,31.354430,25.589241,11.183512,148.871736,44.096034,0.698900,149.183750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723183,48.868273,152.085687,139.797997,171.964606,168.390920,148.962066,14.145603,147.459583,1.030620,48.385057,47.158061,138.471066,151.229832,136.946943,147.250296,77.156045,143.325417,-0.000476,0.031019,96.630394,65.043157,147.608247,15.351509,43.792240,0.695121,748810.982422,0.439984,8.928670,24.979973,3.060509,0.067308,0.061362,128.484759,94.806126,73.060339,32.000000,32.000000,32.000000,32.000000,32.000000,71.466219,61.691190,95.793381,65.385218,24.357105,50.101266,78.481013,48.829304,31.354430,25.589241,11.192595,148.962066,44.068339,0.687819,149.323050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672038,48.869373,152.271777,139.805258,171.896999,168.400757,149.084723,14.139895,147.528730,1.039684,48.469206,47.218789,138.481445,151.103562,136.936924,147.387357,77.182762,143.299467,-0.000476,0.031021,96.540351,65.094623,147.634191,15.353238,43.791807,0.695406,748873.047001,0.440262,8.889737,24.987122,3.063814,0.069647,0.063451,128.483961,94.835537,73.846325,32.000000,32.000000,32.000000,32.000000,32.000000,71.446334,61.676939,95.809067,65.385218,24.226364,50.101266,78.481013,48.827479,31.354430,25.589241,11.193897,149.084723,43.703873,0.690211,149.346220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692989,48.882290,152.195108,139.811680,171.823269,168.408639,149.048513,14.150027,147.514346,1.052021,48.530997,47.238993,138.483631,151.263538,136.931025,147.371412,77.165527,143.354327,-0.000475,0.031015,96.495577,65.138570,147.748745,15.354834,43.796332,0.693906,748805.548726,0.439952,8.887115,24.949045,3.058647,0.069213,0.062235,128.476230,94.823483,72.503637,32.000000,32.000000,32.000000,32.000000,32.000000,71.431291,61.649567,95.799845,65.385218,24.367663,50.101266,78.481013,48.854843,31.354430,25.589241,11.194235,149.048513,44.139253,0.689558,149.116205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689795,48.896581,152.178743,139.821734,171.838854,168.445770,149.095411,14.144604,147.542591,1.056348,48.480023,47.171844,138.449876,151.098456,136.931103,147.410482,77.156260,143.319521,-0.000476,0.031006,96.561787,65.091164,147.854597,15.355215,43.784991,0.695475,748818.770141,0.440121,8.941242,24.910260,3.065543,0.069660,0.061110,128.459704,94.844236,72.761343,32.000000,32.000000,32.000000,32.000000,32.000000,71.436760,61.656358,95.800439,65.385218,24.316698,50.101266,78.481013,48.786423,31.354430,25.589241,11.209703,149.095411,43.534549,0.696874,149.416087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700120,48.903727,152.278181,139.793249,171.785351,168.460679,149.049618,14.141750,147.530094,1.061665,48.522382,47.166066,138.492551,151.209130,136.946513,147.346022,77.168666,143.421467,-0.000476,0.031017,96.747482,65.001405,147.668352,15.356821,43.765428,0.694844,748916.721734,0.440058,8.932432,24.953003,3.062708,0.069291,0.063333,128.468314,94.874133,73.099810,32.000000,32.000000,32.000000,32.000000,32.000000,71.444631,61.647557,95.808154,65.385218,24.322207,50.101266,78.481013,48.843973,31.354430,25.589241,11.227817,149.049618,44.130562,0.689445,149.097873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719498,48.903727,152.070485,139.793249,171.773350,168.494488,149.064884,14.145032,147.513274,1.056768,48.644619,47.256414,138.489737,151.159738,136.953709,147.377337,77.164573,143.367942,-0.000476,0.030990,96.705899,65.252171,147.642103,15.358769,43.776463,0.695183,749145.469499,0.440065,8.950035,24.946088,3.062575,0.069398,0.062382,128.469500,94.901971,72.904998,32.000000,32.000000,32.000000,32.000000,32.000000,71.456511,61.652033,95.817034,65.385218,24.422431,50.101266,78.481013,48.837830,31.354430,25.589241,11.239658,149.064884,43.739645,0.699183,149.291815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737719,48.946877,152.300343,139.809726,171.793963,168.487464,149.165735,14.143748,147.494011,1.054383,48.650872,47.241485,138.468793,151.201640,136.950829,147.392187,77.181352,143.330745,-0.000476,0.030989,96.588993,65.276533,147.764003,15.359975,43.728087,0.695829,749179.222887,0.440147,8.946476,24.981075,3.063940,0.068250,0.064947,128.456982,94.946633,74.210218,32.000000,32.000000,32.000000,32.000000,32.000000,71.456728,61.653509,95.823795,65.385218,24.371609,50.101266,78.481013,48.826622,31.354430,25.589241,11.288910,149.165735,43.838938,0.690072,149.264553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734856,48.976009,152.095615,139.828994,171.886678,168.491987,148.983748,14.143605,147.553196,1.052313,48.714052,47.162398,138.486413,151.086006,136.928034,147.342988,77.175766,143.413202,-0.000475,0.031000,96.515139,64.960134,147.770060,15.361582,43.768944,0.694656,749321.237960,0.439999,8.926388,24.960288,3.058568,0.064852,0.062342,128.427223,94.937934,72.437939,32.000000,32.000000,32.000000,32.000000,32.000000,71.433046,61.642542,95.821145,65.385218,24.462028,50.101266,78.481013,48.815498,31.354430,25.589241,11.300281,148.983748,43.410320,0.695241,149.546810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689537,49.009815,152.067045,139.842957,171.933224,168.503057,148.898680,14.140608,147.403760,1.051186,48.725446,47.222264,138.492969,151.094624,136.946161,147.393285,77.176978,143.416734,-0.000476,0.031018,96.544727,65.156431,147.637679,15.363006,43.731333,0.696160,749311.246285,0.439558,8.950654,24.926214,3.062069,0.066395,0.060322,128.441969,94.900421,73.383675,32.000000,32.000000,32.000000,32.000000,32.000000,71.429340,61.656813,95.817499,65.385218,24.436440,50.101266,78.481013,48.816064,31.354430,25.589241,11.344141,148.898680,43.840417,0.694399,149.256331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800831,49.003219,152.222761,139.844354,171.880546,168.515052,148.845976,14.140180,147.439451,1.051906,48.582075,47.176841,138.480174,151.289353,136.924864,147.367107,77.169961,143.291754,-0.000476,0.031037,96.530700,65.100136,147.749667,15.363913,43.726988,0.694789,749417.573528,0.440171,8.982753,24.970132,3.058129,0.071220,0.063492,128.428735,94.890722,72.766978,32.000000,32.000000,32.000000,32.000000,32.000000,71.420525,61.639513,95.820698,65.385218,24.411510,50.101266,78.481013,48.840564,31.354430,25.589241,11.402531,148.845976,43.542464,0.700529,149.417149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819996,49.003219,152.107684,139.844354,171.879375,168.501193,148.859161,14.151739,147.503637,1.049887,48.635624,47.157375,138.499415,151.156957,136.961095,147.284790,77.189143,143.371384,-0.000477,0.031032,96.572964,65.103364,147.790431,15.364823,43.757279,0.696056,749585.027423,0.440939,9.063537,24.970563,3.060343,0.067161,0.064799,128.465119,94.886945,74.626411,32.000000,32.000000,32.000000,32.000000,32.000000,71.421372,61.661325,95.823368,65.385218,24.487184,50.101266,78.481013,48.777060,31.354430,25.589241,11.415819,148.859161,43.963384,0.694324,149.240713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740095,48.993599,152.119445,139.845191,171.889878,168.527391,149.104531,14.139895,147.460740,1.041453,48.597097,47.197023,138.478815,151.163597,136.930052,147.316624,77.149196,143.316607,-0.000476,0.031026,96.618533,64.987952,147.705655,15.366271,43.750463,0.695155,749526.167080,0.440024,8.941631,24.919474,3.056631,0.065833,0.062453,128.432436,94.828846,72.809140,32.000000,32.000000,32.000000,32.000000,32.000000,71.421131,61.625458,95.794329,65.385218,24.474490,50.101266,78.481013,48.762801,31.354430,25.589241,11.425397,149.104531,43.620626,0.698101,149.313844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749349,48.997447,152.092570,139.840165,171.927767,168.563568,148.937691,14.142035,147.554569,1.042585,48.625897,47.189742,138.491703,151.130076,136.962614,147.359835,77.180503,143.444280,-0.000474,0.031051,96.725391,65.098397,147.736511,15.366731,43.751401,0.693868,749385.290827,0.439760,8.921795,24.937318,3.053145,0.066098,0.059726,128.457346,94.838968,73.040379,32.000000,32.000000,32.000000,32.000000,32.000000,71.423419,61.629030,95.804439,65.385218,24.478760,50.101266,78.481013,48.807249,31.354430,25.589241,11.443420,148.937691,43.333636,0.690615,149.381232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829688,49.003493,152.223456,139.832346,171.972557,168.552935,149.015680,14.144319,147.507821,1.041852,48.512426,47.218178,138.476765,151.047623,136.952653,147.373527,77.196827,143.345191,-0.000473,0.031049,96.774067,65.052654,147.738305,15.367883,43.768854,0.695283,749691.332033,0.439877,8.994914,24.951797,3.058286,0.069421,0.063666,128.459555,94.884397,74.815137,32.000000,32.000000,32.000000,32.000000,32.000000,71.430936,61.619032,95.821628,65.385218,24.484147,50.101266,78.481013,48.800653,31.354430,25.589241,11.465734,149.015680,43.814904,0.697353,149.132806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798137,49.003493,152.115093,139.832346,171.930748,168.569664,149.011132,14.141322,147.564642,1.047499,48.407956,47.290877,138.496878,151.087812,136.963561,147.339890,77.189833,143.451239,-0.000473,0.031066,96.758865,65.278518,147.863225,15.368998,43.748336,0.695186,749753.284945,0.440378,8.989173,24.979837,3.057177,0.065175,0.061757,128.467714,94.896893,72.929326,32.000000,32.000000,32.000000,32.000000,32.000000,71.414496,61.635090,95.823641,65.385218,24.548175,50.101266,78.481013,48.752774,31.354430,25.589241,11.490760,149.011132,43.856500,0.701888,149.116205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794458,48.972986,152.158683,139.835697,171.933785,168.600920,148.918593,14.144461,147.536238,1.047986,48.415791,47.281184,138.484286,151.211187,136.960960,147.347430,77.164133,143.357413,-0.000473,0.031055,96.735073,65.295706,147.738611,15.369500,43.761390,0.694232,749580.488325,0.439339,8.912040,24.917457,3.054875,0.072379,0.065602,128.426338,94.903555,72.767084,32.000000,32.000000,32.000000,32.000000,32.000000,71.433654,61.587415,95.796064,65.385218,24.509944,50.101266,78.481013,48.767088,31.354430,25.589241,11.479066,148.918593,43.901720,0.693503,149.051374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
