OSU 80 Ton Compressor Load Stand
49.808853,48.948526,152.152597,139.818103,171.902280,168.638892,148.732698,14.140465,147.481086,1.052226,48.304741,47.232843,138.495029,151.252504,136.963249,147.388579,77.170909,143.370558,-0.000472,0.031077,96.688857,65.164293,147.807547,15.370330,43.781710,0.694645,749713.398252,0.439705,8.944695,24.973742,3.054634,0.069805,0.062367,128.420692,94.975905,72.775878,32.000000,32.000000,32.000000,32.000000,32.000000,71.429488,61.616729,95.806725,65.385218,24.551494,50.101266,78.481013,48.766005,31.354430,25.589241,11.494155,148.732698,43.849035,0.692932,149.270768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862329,48.909774,152.113925,139.790736,171.919596,168.654677,148.720167,14.137326,147.588104,1.045375,48.367168,47.296140,138.488227,151.139926,136.962983,147.359037,77.164976,143.291511,-0.000472,0.031094,96.675486,65.148575,147.808813,15.370606,43.741412,0.694734,749868.922998,0.440058,8.917997,24.955832,3.055735,0.065069,0.061713,128.414310,95.010401,73.076325,32.000000,32.000000,32.000000,32.000000,32.000000,71.452398,61.609314,95.820248,65.385218,24.562575,50.101266,78.481013,48.742251,31.354430,25.589241,11.485834,148.720167,43.679802,0.692513,149.102004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780350,48.907850,152.248841,139.776215,171.937328,168.694742,148.825036,14.149171,147.584585,1.042575,48.401096,47.111110,138.480131,151.291145,136.963345,147.487574,77.191801,143.399342,-0.000471,0.031104,96.842379,65.221678,147.732715,15.372010,43.779546,0.694282,749947.212867,0.440536,8.878634,24.955167,3.054730,0.070009,0.062575,128.377861,95.005648,73.107832,32.000000,32.000000,32.000000,32.000000,32.000000,71.421306,61.588753,95.786905,65.385218,24.568285,50.101266,78.481013,48.718387,31.354430,25.589241,11.454225,148.825036,43.656543,0.693216,149.216834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812832,48.907850,152.156674,139.776215,171.951539,168.743093,148.962111,14.140608,147.562294,1.038297,48.288952,47.390225,138.459083,151.263443,136.942641,147.517475,77.163783,143.462279,-0.000471,0.031110,97.000715,65.203641,147.864469,15.373374,43.827543,0.693958,749892.889153,0.440041,8.784554,24.924346,3.050678,0.071162,0.063101,128.355279,95.014473,72.794096,32.000000,32.000000,32.000000,32.000000,32.000000,71.447923,61.597661,95.783640,65.385218,24.634770,50.101266,78.481013,48.761914,31.354430,25.589241,11.458261,148.962111,43.732631,0.694937,149.360461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858483,48.892734,152.276680,139.772305,171.996355,168.758857,148.872272,14.146887,147.554191,1.034177,48.318787,47.257295,138.467640,151.307674,136.943124,147.464430,77.189916,143.406689,-0.000471,0.031090,96.963732,65.219231,147.883801,15.374590,43.824550,0.695269,750069.841712,0.440638,8.867468,24.947654,3.058412,0.070377,0.063225,128.346933,95.029599,73.098758,32.000000,32.000000,32.000000,32.000000,32.000000,71.439745,61.579746,95.809626,65.385218,24.656326,50.101266,78.481013,48.740459,31.354430,25.589241,11.448654,148.872272,43.409526,0.697228,149.517817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762029,48.870472,152.232706,139.782917,171.989091,168.785412,148.875245,14.142749,147.563617,1.032313,48.455880,47.235451,138.461466,151.219780,136.944258,147.461595,77.169390,143.399123,-0.000471,0.031084,96.869386,64.961402,147.806894,15.377759,43.792853,0.693850,750342.374031,0.440040,8.833840,25.004922,3.054568,0.071818,0.063657,128.338812,94.959501,73.154481,32.000000,32.000000,32.000000,32.000000,32.000000,71.424393,61.579302,95.777046,65.385218,24.685588,50.101266,78.481013,48.709987,31.354430,25.589241,11.452317,148.875245,43.452547,0.695356,149.525253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782481,48.892459,152.252349,139.787385,171.982779,168.779627,149.032934,14.144319,147.564533,1.030374,48.456324,47.090502,138.487848,151.437937,136.950276,147.463817,77.192447,143.447869,-0.000470,0.031100,96.898603,65.198694,147.867201,15.378932,43.819808,0.693753,750245.399010,0.439880,8.771494,24.952956,3.054178,0.068580,0.061658,128.367979,94.955894,72.954503,32.000000,32.000000,32.000000,32.000000,32.000000,71.435007,61.569504,95.784316,65.385218,24.714572,50.101266,78.481013,48.761462,31.354430,25.589241,11.431155,149.032934,43.537939,0.700385,149.450548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844207,48.892459,152.188544,139.787385,171.991099,168.770179,149.054521,14.143462,147.685765,1.027320,48.447285,47.292043,138.460489,151.310629,136.930951,147.550317,77.193940,143.318869,-0.000471,0.031086,96.925652,65.035299,147.861123,15.379415,43.808575,0.695565,750482.601086,0.440860,8.849066,24.969964,3.059214,0.070343,0.063323,128.389210,94.928735,73.104806,32.000000,32.000000,32.000000,32.000000,32.000000,71.449024,61.543029,95.760405,65.385218,24.717875,50.101266,78.481013,48.747450,31.354430,25.589241,11.455125,149.054521,43.479520,0.701012,149.420729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806644,48.905376,152.284711,139.791853,172.054532,168.763084,149.041789,14.147173,147.620995,1.029854,48.386487,47.370799,138.444763,151.298472,136.932530,147.421200,77.188700,143.409587,-0.000472,0.031101,96.952152,65.288943,147.879518,15.381051,43.812271,0.694931,750411.185444,0.440205,8.849870,24.969562,3.058352,0.069224,0.061827,128.376098,94.913924,72.843830,32.000000,32.000000,32.000000,32.000000,32.000000,71.447407,61.527143,95.756080,65.385218,24.731769,50.101266,78.481013,48.753659,31.354430,25.589241,11.473750,149.041789,44.099658,0.699430,149.174742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817570,48.888611,152.301827,139.780404,172.064500,168.770892,148.908339,14.142035,147.609974,1.039910,48.368565,47.277946,138.471774,151.262908,136.949964,147.478320,77.204179,143.490804,-0.000472,0.031103,97.001595,65.222384,147.869975,15.382529,43.798911,0.693901,750295.675453,0.439511,8.785984,24.908104,3.053285,0.069597,0.061443,128.375565,94.931513,72.603458,32.000000,32.000000,32.000000,32.000000,32.000000,71.450413,61.540244,95.764388,65.385218,24.762161,50.101266,78.481013,48.726587,31.354430,25.589241,11.462108,148.908339,44.407942,0.699152,149.126827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881903,48.869648,152.341954,139.780962,172.030018,168.783789,148.886236,14.145032,147.701063,1.040725,48.410017,47.247968,138.463374,151.312526,136.943858,147.506579,77.206647,143.526449,-0.000472,0.031089,97.027188,65.203164,147.927794,15.383691,43.811676,0.694789,750351.433353,0.439914,8.837773,24.955518,3.057518,0.068256,0.061488,128.358854,94.902889,73.123060,32.000000,32.000000,32.000000,32.000000,32.000000,71.458346,61.526056,95.744653,65.385218,24.804049,50.101266,78.481013,48.718595,31.354430,25.589241,11.465185,148.886236,43.692567,0.690261,149.326472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734543,48.886962,152.360001,139.792691,172.040082,168.804913,149.048492,14.142178,147.635122,1.042298,48.454895,47.206616,138.449551,151.354331,136.942335,147.442934,77.212037,143.512004,-0.000470,0.031066,97.050423,65.103604,147.875665,15.385147,43.817031,0.694909,750289.472928,0.440201,8.809698,24.977777,3.057191,0.069073,0.061917,128.363169,94.870276,76.248357,32.000000,32.000000,32.000000,32.000000,32.000000,71.456294,61.518950,95.720529,65.385218,24.836059,50.101266,78.481013,48.677257,31.354430,25.589241,11.447114,149.048492,43.573116,0.685379,149.380996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881581,48.886962,152.385187,139.792691,172.019247,168.814272,148.953757,14.153594,147.688869,1.050080,48.439089,47.248570,138.477311,151.251728,136.970151,147.516445,77.204480,143.476571,-0.000469,0.031066,97.083465,65.006879,147.968335,15.386517,43.811027,0.693935,750230.062156,0.439645,8.724189,24.991870,3.054053,0.069973,0.062606,128.366911,94.772154,72.980855,32.000000,32.000000,32.000000,32.000000,32.000000,71.470047,61.512747,95.729643,65.385218,24.874531,50.101266,78.481013,48.758114,31.354430,25.589241,11.465978,148.953757,44.251690,0.695826,149.168369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864931,48.890535,152.406282,139.799393,171.937165,168.807927,148.855958,14.139895,147.587240,1.046242,48.363107,47.317714,138.479472,151.348121,136.947276,147.482210,77.225610,143.532738,-0.000471,0.031083,97.089210,65.324301,147.881866,15.387718,43.811568,0.696225,750500.478377,0.440690,8.894030,24.979769,3.063464,0.068750,0.061130,128.334408,94.804961,74.678292,32.000000,32.000000,32.000000,32.000000,32.000000,71.464506,61.497918,95.727777,65.385218,24.856604,50.101266,78.481013,48.670990,31.354430,25.589241,11.472465,148.855958,43.501301,0.700122,149.295827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825461,48.873220,152.373011,139.792132,171.899167,168.824350,149.041395,14.154451,147.719471,1.044919,48.309739,47.181040,138.451869,151.340593,136.928092,147.560328,77.202097,143.552844,-0.000470,0.031078,97.084747,65.052331,147.924486,15.389773,43.810504,0.694292,750410.017565,0.439550,8.741836,24.970865,3.054939,0.068308,0.062637,128.338621,94.776673,73.012801,32.000000,32.000000,32.000000,32.000000,32.000000,71.445536,61.503452,95.716032,65.385218,24.942061,50.101266,78.481013,48.677143,31.354430,25.589241,11.475815,149.041395,43.381813,0.687378,149.535559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867507,48.863876,152.368179,139.779007,171.948228,168.836533,148.866958,14.141750,147.698762,1.046207,48.336501,47.263691,138.472869,151.356029,136.957610,147.564414,77.207964,143.486111,-0.000470,0.031088,97.190412,65.276659,148.129439,15.391486,43.813696,0.694599,750340.769305,0.439990,8.762626,24.975828,3.056382,0.065982,0.061751,128.350382,94.759037,73.369657,32.000000,32.000000,32.000000,32.000000,32.000000,71.458634,61.503294,95.721374,65.385218,24.909550,50.101266,78.481013,48.695204,31.354430,25.589241,11.459857,148.866958,43.775742,0.699553,149.181547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821974,48.863876,152.393779,139.779007,171.946521,168.858917,148.820737,14.144604,147.675302,1.051502,48.358696,47.171519,138.465926,151.393073,136.931391,147.524241,77.225434,143.628209,-0.000470,0.031109,97.284155,65.204696,148.028850,15.392520,43.801543,0.695092,750493.412862,0.439851,8.786141,25.008680,3.058135,0.065939,0.061807,128.378547,94.766485,73.672591,32.000000,32.000000,32.000000,32.000000,32.000000,71.444940,61.493209,95.705452,65.385218,24.977777,50.101266,78.481013,48.664830,31.354430,25.589241,11.450766,148.820737,44.001518,0.701961,149.225922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903856,48.865800,152.248215,139.780404,172.008292,168.882307,148.931844,14.147315,147.743225,1.060386,48.397077,47.293134,138.473287,151.373373,136.959955,147.576172,77.251239,143.518937,-0.000470,0.031126,97.540273,65.395430,147.972661,15.394204,43.834196,0.694434,750462.150531,0.439974,8.733301,24.971813,3.055460,0.064190,0.059877,128.410699,94.743798,73.100406,32.000000,32.000000,32.000000,32.000000,32.000000,71.457013,61.516324,95.727901,65.385218,24.976974,50.101266,78.481013,48.673764,31.354430,25.589241,11.452227,148.931844,43.579228,0.695036,149.416087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850925,48.871297,152.506181,139.784034,172.038076,168.878762,149.014046,14.143034,147.669483,1.058979,48.370049,47.369422,138.459441,151.308074,136.921040,147.518760,77.249225,143.569179,-0.000470,0.031116,97.621842,65.214398,147.969359,15.395783,43.871447,0.695487,750556.491947,0.440616,8.780406,25.020336,3.058766,0.065383,0.062252,128.402966,94.684968,72.835882,32.000000,32.000000,32.000000,32.000000,32.000000,71.456180,61.486977,95.698942,65.385218,25.051902,50.101266,78.481013,48.632872,31.354430,25.589241,11.457664,149.014046,43.576145,0.692326,149.376905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833423,48.873220,152.180644,139.786268,172.074550,168.885458,149.071425,14.141464,147.743422,1.053865,48.400036,47.246349,138.453147,151.387970,136.921282,147.528110,77.214629,143.573322,-0.000469,0.031164,97.696128,65.271636,147.941521,15.396272,43.856590,0.693272,750493.715483,0.439547,8.697648,24.943787,3.050831,0.064415,0.061065,128.383883,94.659118,73.220399,32.000000,32.000000,32.000000,32.000000,32.000000,71.431172,61.493947,95.704941,65.385218,25.111119,50.101266,78.481013,48.659198,31.354430,25.589241,11.458276,149.071425,43.735047,0.697328,149.335048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859437,48.880641,152.558537,139.775936,172.103289,168.867239,149.169124,14.142891,147.723929,1.053978,48.371494,47.239492,138.475462,151.429966,136.947110,147.561644,77.266262,143.614254,-0.000469,0.031178,97.794633,65.417143,148.002664,15.397371,43.860413,0.694514,750553.137207,0.439821,8.757872,24.969137,3.059245,0.065960,0.062243,128.410512,94.685943,73.138440,32.000000,32.000000,32.000000,32.000000,32.000000,71.449829,61.501929,95.729319,65.385218,25.087382,50.101266,78.481013,48.664710,31.354430,25.589241,11.461033,149.169124,43.817753,0.699220,149.386346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733899,48.880641,152.232836,139.775936,172.101860,168.855944,149.073805,14.137469,147.654602,1.056660,48.444202,47.211815,138.456236,151.317232,136.922066,147.552798,77.283082,143.616177,-0.000468,0.031214,97.779407,65.085826,147.879930,15.399239,43.847557,0.693705,750716.784876,0.439843,8.777902,25.005657,3.053787,0.068800,0.061677,128.368111,94.707271,72.437317,32.000000,32.000000,32.000000,32.000000,32.000000,71.439471,61.511567,95.713970,65.385218,25.183334,50.101266,78.481013,48.647368,31.354430,25.589241,11.469841,149.073805,44.141290,0.695633,149.279619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858878,48.884764,152.361918,139.778449,172.093283,168.857163,149.213974,14.140037,147.716825,1.053884,48.316056,47.272536,138.461737,151.369039,136.927964,147.508592,77.282280,143.566019,-0.000469,0.031240,97.797408,65.207644,148.068336,15.400584,43.880571,0.694753,750460.325178,0.439262,8.758413,24.973031,3.059773,0.070875,0.063175,128.382122,94.705679,74.913341,32.000000,32.000000,32.000000,32.000000,32.000000,71.453268,61.529720,95.725671,65.385218,25.172513,50.101266,78.481013,48.715879,31.354430,25.589241,11.475989,149.213974,43.586585,0.695430,149.391382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862382,48.873495,152.334898,139.773702,172.049321,168.843744,149.053962,14.146459,147.799409,1.044322,48.320709,47.336136,138.470193,151.447766,136.939519,147.572382,77.271997,143.473680,-0.000468,0.031231,97.796208,65.252454,148.026463,15.401927,43.822945,0.695424,750489.421216,0.440747,8.888376,24.957103,3.060947,0.069716,0.062034,128.379789,94.691565,73.029249,32.000000,32.000000,32.000000,32.000000,32.000000,71.454922,61.536005,95.702310,65.385218,25.166374,50.101266,78.481013,48.642272,31.354430,25.589241,11.478518,149.053962,43.578687,0.690796,149.348502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942034,48.851783,152.453525,139.783475,171.987153,168.851441,148.858918,14.141893,147.770163,1.038258,48.329525,47.280564,138.479740,151.423896,136.949085,147.519574,77.283448,143.661900,-0.000467,0.031216,97.842092,65.191040,148.099397,15.403523,43.880733,0.693599,750373.238301,0.439114,8.763115,24.934614,3.055863,0.069435,0.060907,128.378562,94.697550,73.881375,32.000000,32.000000,32.000000,32.000000,32.000000,71.471421,61.546832,95.710704,65.385218,25.215334,50.101266,78.481013,48.635278,31.354430,25.589241,11.468481,148.858918,44.021118,0.698277,149.288392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789662,48.851783,152.191885,139.783475,171.944671,168.869600,149.024925,14.147173,147.702387,1.034962,48.390481,47.241986,138.477654,151.376011,136.953544,147.601454,77.300766,143.643674,-0.000467,0.031213,97.854119,64.943609,147.947066,15.405151,43.844690,0.694275,750315.338226,0.439502,8.748222,24.902006,3.055107,0.067049,0.061562,128.363834,94.746382,73.137067,32.000000,32.000000,32.000000,32.000000,32.000000,71.456748,61.553779,95.703899,65.385218,25.252266,50.101266,78.481013,48.585127,31.354430,25.589241,11.446224,149.024925,43.977430,0.698166,149.286307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830022,48.848760,152.328877,139.794646,172.009459,168.896912,148.835358,14.145603,147.746906,1.035162,48.413879,47.221411,138.474616,151.421554,136.946648,147.634762,77.322695,143.616965,-0.000466,0.031232,97.943734,65.028291,148.035233,15.406821,43.836739,0.692663,750186.343666,0.439291,8.644185,24.977962,3.052609,0.065297,0.061612,128.350354,94.748525,72.868528,32.000000,32.000000,32.000000,32.000000,32.000000,71.460931,61.587351,95.680262,65.385218,25.261671,50.101266,78.481013,48.665178,31.354430,25.589241,11.440108,148.835358,43.337783,0.690454,149.543506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923650,48.855906,152.413648,139.800789,172.027762,168.896232,149.168850,14.146031,147.720858,1.038418,48.388611,47.304520,138.465022,151.446847,136.918928,147.502851,77.300181,143.582949,-0.000467,0.031207,97.954226,65.198282,148.110062,15.407346,43.873701,0.694467,750370.992305,0.440342,8.801759,24.952183,3.056696,0.063969,0.060383,128.341906,94.726454,73.012448,32.000000,32.000000,32.000000,32.000000,32.000000,71.452666,61.551744,95.650963,65.385218,25.249342,50.101266,78.481013,48.639531,31.354430,25.589241,11.444801,149.168850,43.664116,0.692371,149.320689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822759,48.859754,152.319402,139.814752,172.023275,168.904128,149.081044,14.139324,147.664465,1.038762,48.428282,47.237386,138.464030,151.450609,136.953762,147.608436,77.328885,143.620970,-0.000468,0.031176,97.988895,65.255937,147.927633,15.409284,43.889478,0.694670,750372.992476,0.440574,8.756963,24.917855,3.056970,0.071241,0.062862,128.355815,94.698546,72.559688,32.000000,32.000000,32.000000,32.000000,32.000000,71.480592,61.561560,95.647656,65.385218,25.319155,50.101266,78.481013,48.583216,31.354430,25.589241,11.443222,149.081044,44.223635,0.702668,149.211799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846925,48.869922,152.409184,139.825364,171.965389,168.937631,149.052347,14.133330,147.741498,1.028153,48.431487,47.161220,138.485111,151.427930,136.932123,147.523235,77.326244,143.533193,-0.000468,0.031165,98.118543,65.116156,147.929960,15.410700,43.915586,0.693069,750358.199506,0.438679,8.667297,24.924576,3.052935,0.068875,0.061039,128.376248,94.684665,73.514467,32.000000,32.000000,32.000000,32.000000,32.000000,71.477208,61.564004,95.603176,65.385218,25.330507,50.101266,78.481013,48.635243,31.354430,25.589241,11.445933,149.052347,44.092969,0.696396,149.329344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773890,48.869922,152.327075,139.825364,171.958363,168.940569,149.167717,14.141464,147.677230,1.020033,48.475941,47.268116,138.470318,151.332188,136.965840,147.515887,77.339037,143.598298,-0.000468,0.031160,98.217632,65.182608,147.967789,15.412505,43.879344,0.693955,750416.356938,0.439951,8.775471,24.913524,3.057225,0.067126,0.063720,128.416705,94.639543,73.060756,32.000000,32.000000,32.000000,32.000000,32.000000,71.491508,61.545362,95.611678,65.385218,25.373543,50.101266,78.481013,48.618018,31.354430,25.589241,11.455759,149.167717,43.814327,0.688711,149.382766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791120,48.869922,152.503549,139.832346,171.925037,168.944719,149.064779,14.140894,147.733208,1.020142,48.495040,47.224499,138.494416,151.448089,136.931816,147.495106,77.314835,143.591035,-0.000469,0.031152,98.421745,65.316642,148.026608,15.414125,43.882500,0.693715,750569.323923,0.439899,8.760636,24.875405,3.057544,0.067614,0.060669,128.372464,94.662189,73.219091,32.000000,32.000000,32.000000,32.000000,32.000000,71.460309,61.507923,95.593211,65.385218,25.416039,50.101266,78.481013,48.656159,31.354430,25.589241,11.456175,149.064779,43.976294,0.690925,149.423522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749893,48.887237,152.383163,139.839886,171.910261,168.940213,149.129281,14.148742,147.770476,1.016677,48.467571,47.247617,138.501698,151.392467,136.964924,147.640020,77.299227,143.557257,-0.000469,0.031121,98.335919,65.181228,147.986815,15.416164,43.885835,0.695036,750619.608889,0.440283,8.836231,24.892846,3.060381,0.064812,0.061820,128.393470,94.679550,73.124838,32.000000,32.000000,32.000000,32.000000,32.000000,71.473540,61.508737,95.598872,65.385218,25.414433,50.101266,78.481013,48.643153,31.354430,25.589241,11.474395,149.129281,44.061271,0.696068,149.406842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849199,48.878992,152.484898,139.844354,171.855782,168.924927,148.941236,14.145603,147.811791,1.029974,48.423427,47.257635,138.499653,151.464086,136.980596,147.505194,77.317995,143.674752,-0.000469,0.031132,98.037838,65.407766,147.946964,15.417894,43.880336,0.695479,750697.221888,0.440428,8.818389,24.913675,3.062866,0.069210,0.060487,128.391772,94.737870,73.454634,32.000000,32.000000,32.000000,32.000000,32.000000,71.481278,61.516986,95.601946,65.385218,25.452469,50.101266,78.481013,48.662836,31.354430,25.589241,11.477276,148.941236,44.014194,0.693996,149.284261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789971,48.880366,152.367845,139.844074,171.924441,168.914948,148.943986,14.142891,147.820030,1.022272,48.543497,47.080953,138.488119,151.444852,136.955555,147.521062,77.302322,143.604459,-0.000470,0.031159,97.766532,65.308185,147.972316,15.419056,43.857005,0.695552,750808.388943,0.440653,8.878400,24.913598,3.062985,0.065793,0.061904,128.399892,94.691052,73.287380,32.000000,32.000000,32.000000,32.000000,32.000000,71.465952,61.483033,95.585790,65.385218,25.473003,50.101266,78.481013,48.603319,31.354430,25.589241,11.470963,148.943986,43.659247,0.692783,149.419588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778698,48.880366,152.388586,139.844074,171.955071,168.927883,148.959456,14.146174,147.759572,1.010964,48.682778,47.265028,138.484293,151.400695,136.960967,147.560037,77.296304,143.595498,-0.000469,0.031169,97.514518,65.292681,148.074799,15.419775,43.867805,0.694513,750559.452836,0.440183,8.767353,24.949380,3.058924,0.068301,0.064484,128.380992,94.600871,72.793650,32.000000,32.000000,32.000000,32.000000,32.000000,71.479226,61.478861,95.612927,65.385218,25.504437,50.101266,78.481013,48.633867,31.354430,25.589241,11.474137,148.959456,43.744080,0.692401,149.428360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841048,48.939731,152.334373,139.856083,171.964015,168.941047,149.129757,14.140894,147.666526,1.017272,48.478166,47.316276,138.493437,151.394433,136.972441,147.582789,77.307885,143.620255,-0.000470,0.031194,97.328311,65.202293,147.931487,15.420594,43.854553,0.695242,750630.222563,0.440732,8.830023,24.932421,3.060212,0.070339,0.063963,128.382220,94.638842,73.244805,32.000000,32.000000,32.000000,32.000000,32.000000,71.486179,61.503502,95.635548,65.385218,25.501123,50.101266,78.481013,48.637787,31.354430,25.589241,11.536607,149.129757,44.211753,0.698391,149.219824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789602,48.939731,152.387805,139.856083,172.044966,168.949560,148.943026,14.138753,147.641177,1.015422,48.459356,47.149099,138.485482,151.294305,136.950986,147.437879,77.309336,143.549716,-0.000472,0.031223,97.242967,65.232823,147.991183,15.419050,43.858646,0.695376,750717.735380,0.440831,8.841696,24.934280,3.061321,0.069740,0.062708,128.369211,94.655587,73.382724,32.000000,32.000000,32.000000,32.000000,32.000000,71.469323,61.498601,95.613605,65.385218,25.542877,50.101266,78.481013,48.599550,31.354430,25.589241,11.546961,148.943026,43.455053,0.697342,149.530642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743931,48.902353,152.261572,139.831229,172.030662,168.979778,149.099594,14.139895,147.651634,1.022458,48.452945,47.200109,138.499119,151.301009,136.955405,147.395180,77.308859,143.431039,-0.000473,0.031202,97.206921,65.260265,147.899814,15.418784,43.824929,0.694618,750804.777598,0.439823,8.836525,24.934191,3.056404,0.064936,0.060861,128.369927,94.703510,72.854269,32.000000,32.000000,32.000000,32.000000,32.000000,71.479460,61.535685,95.637308,65.385218,25.557362,50.101266,78.481013,48.625252,31.354430,25.589241,11.557315,149.099594,43.421390,0.689006,149.633828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797937,48.902353,152.260422,139.831229,172.008809,169.018156,149.134657,14.140465,147.614124,1.026198,48.497354,47.101593,138.491490,151.213898,136.940826,147.536564,77.305980,143.420673,-0.000473,0.031216,97.180133,65.134889,147.895979,15.418468,43.841084,0.695571,750890.863763,0.440903,8.889769,24.899987,3.060635,0.066241,0.062587,128.359822,94.713994,73.933632,32.000000,32.000000,32.000000,32.000000,32.000000,71.466684,61.587305,95.639322,65.385218,25.566685,50.101266,78.481013,48.648108,31.354430,25.589241,11.527760,149.134657,44.055267,0.702031,149.276787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784278,48.905926,152.250630,139.823689,171.983072,169.070379,149.222282,14.147886,147.483114,1.023573,48.426787,47.311411,138.494340,151.236859,136.929813,147.440656,77.293294,143.456824,-0.000473,0.031222,97.157805,65.007051,147.785926,15.416345,43.790887,0.696304,750989.932125,0.440922,8.899693,24.845329,3.060908,0.064684,0.062285,128.361437,94.750347,72.901651,32.000000,32.000000,32.000000,32.000000,32.000000,71.474725,61.631485,95.663956,65.385218,25.573826,50.101266,78.481013,48.661448,31.354430,25.589241,11.538286,149.222282,43.773001,0.702775,149.322853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790729,48.908949,152.127724,139.823130,172.024583,169.087274,149.109912,14.143748,147.468352,1.021490,48.359621,47.329364,138.493712,151.148638,136.916470,147.385994,77.286799,143.324215,-0.000473,0.031227,97.189076,65.096352,147.804466,15.413920,43.778717,0.695403,751111.911363,0.440387,8.843762,24.843390,3.057565,0.065789,0.062181,128.332371,94.754464,73.154841,32.000000,32.000000,32.000000,32.000000,32.000000,71.480262,61.674805,95.660012,65.385218,25.606601,50.101266,78.481013,48.620986,31.354430,25.589241,11.546912,149.109912,43.942793,0.692022,149.201689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747618,48.873770,152.219294,139.806375,172.073523,169.105940,148.889277,14.140894,147.491811,1.030670,48.518522,47.141656,138.478818,151.136787,136.918112,147.296436,77.288314,143.347316,-0.000472,0.031264,97.443602,65.051843,147.816623,15.411567,43.806105,0.696590,751408.628050,0.440403,8.861476,24.872877,3.058207,0.068771,0.066462,128.324864,94.728530,74.210701,32.000000,32.000000,32.000000,32.000000,32.000000,71.475814,61.747413,95.686872,65.385218,25.584171,50.101266,78.481013,48.615113,31.354430,25.589241,11.552884,148.889277,43.419461,0.696874,149.512310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756828,48.896856,152.080517,139.795763,172.058681,169.109258,149.046985,14.142891,147.428270,1.032046,48.463473,47.196446,138.439823,151.120954,136.899841,147.271379,77.277143,143.253165,-0.000473,0.031289,97.359196,65.114772,147.703757,15.407970,43.783333,0.696251,751500.497901,0.440719,8.857821,24.817731,3.055342,0.064870,0.061666,128.325968,94.747417,72.849132,32.000000,32.000000,32.000000,32.000000,32.000000,71.481851,61.739273,95.673919,65.385218,25.597060,50.101266,78.481013,48.637585,31.354430,25.589241,11.519625,149.046985,43.297431,0.693651,149.600194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753189,48.896856,152.082796,139.795763,172.078485,169.121257,149.022125,14.138039,147.309176,1.024453,48.422356,47.064080,138.444535,151.024494,136.901481,147.251370,77.253611,143.324873,-0.000474,0.031302,97.182804,65.185390,147.762047,15.404789,43.746028,0.696834,751547.916296,0.441802,8.867291,24.826956,3.059831,0.066506,0.060429,128.290519,94.703381,73.089956,32.000000,32.000000,32.000000,32.000000,32.000000,71.451719,61.767875,95.671820,65.385218,25.599112,50.101266,78.481013,48.630873,31.354430,25.589241,11.545238,149.022125,43.854354,0.703039,149.263451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839307,48.893833,152.064966,139.798555,172.123226,169.146444,149.075395,14.142463,147.516752,1.024458,48.309192,47.166292,138.454836,151.058691,136.909106,147.238355,77.259565,143.238698,-0.000473,0.031320,97.056239,65.148322,147.642797,15.401269,43.754610,0.696554,751637.649089,0.441281,8.880835,24.794344,3.056475,0.069709,0.061800,128.278654,94.713250,73.028048,32.000000,32.000000,32.000000,32.000000,32.000000,71.471929,61.794605,95.693358,65.385218,25.586485,50.101266,78.481013,48.631272,31.354430,25.589241,11.546404,149.075395,43.858772,0.704371,149.072617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710764,48.869648,152.137044,139.783196,172.146631,169.167100,148.952034,14.144461,147.350900,1.024482,48.359977,47.238950,138.469142,151.075411,136.925367,147.171087,77.278919,143.272202,-0.000473,0.031328,97.039064,65.105560,147.633047,15.395743,43.719397,0.697263,751771.065283,0.441422,8.884606,24.851225,3.056745,0.069991,0.061748,128.272456,94.752786,72.994796,32.000000,32.000000,32.000000,32.000000,32.000000,71.501425,61.842879,95.712310,65.385218,25.615229,50.101266,78.481013,48.580144,31.354430,25.589241,11.550224,148.952034,43.537109,0.695540,149.265221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714773,48.844088,152.001795,139.760018,172.112466,169.183907,148.905906,14.141750,147.233782,1.015266,48.547391,47.151446,138.469059,150.969314,136.935686,147.171635,77.268679,143.260349,-0.000474,0.031351,97.055502,65.016271,147.687605,15.389112,43.733677,0.695872,751764.784372,0.440479,8.792429,24.805192,3.051105,0.070303,0.062669,128.280659,94.755651,72.731719,32.000000,32.000000,32.000000,32.000000,32.000000,71.493052,61.833990,95.701478,65.385218,25.607377,50.101266,78.481013,48.590764,31.354430,25.589241,11.527199,148.905906,44.146411,0.694220,149.170729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721860,48.878717,151.839928,139.751920,172.090582,169.173839,149.109115,14.143034,147.254189,1.014265,48.490652,47.185543,138.458940,150.992846,136.898963,147.082141,77.265323,143.156343,-0.000475,0.031374,96.972258,65.051860,147.438114,15.383625,43.713591,0.698666,751877.460103,0.442135,8.901361,24.801423,3.060445,0.070800,0.062287,128.259609,94.774538,72.575623,32.000000,32.000000,32.000000,32.000000,32.000000,71.466823,61.800754,95.659121,65.385218,25.592399,50.101266,78.481013,48.646405,31.354430,25.589241,11.499073,149.109115,43.778554,0.701591,149.288785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766059,48.878717,151.954194,139.751920,172.068450,169.175476,149.102154,14.149599,147.229373,1.010090,48.433932,47.193569,138.461327,150.896025,136.908290,147.049916,77.263223,143.163724,-0.000476,0.031372,96.960618,65.053850,147.511737,15.377823,43.750066,0.697837,751924.297688,0.442244,8.871645,24.806149,3.057477,0.067326,0.062758,128.261900,94.790220,72.656374,32.000000,32.000000,32.000000,32.000000,32.000000,71.490520,61.803775,95.657467,65.385218,25.564536,50.101266,78.481013,48.644514,31.354430,25.589241,11.532785,149.102154,43.441927,0.691313,149.459202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695534,48.869922,151.928145,139.744938,172.037718,169.181615,148.962449,14.142606,147.192145,1.002548,48.494503,47.079693,138.444147,150.892631,136.898009,147.085298,77.231637,143.193134,-0.000476,0.031389,96.943905,64.973511,147.487286,15.372112,43.730558,0.697416,751956.805221,0.441588,8.898928,24.761116,3.053786,0.069923,0.061583,128.254597,94.770548,72.774754,32.000000,32.000000,32.000000,32.000000,32.000000,71.510532,61.801811,95.626133,65.385218,25.694727,50.101266,78.481013,48.618151,31.354430,25.589241,11.525480,148.962449,43.509829,0.696381,149.553459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694267,48.876244,151.715465,139.746893,171.975063,169.199938,149.047945,14.142749,147.240011,1.010369,48.423691,47.190293,138.414217,150.954282,136.875339,147.113799,77.238456,143.187563,-0.000477,0.031370,96.826547,64.922850,147.409113,15.368437,43.755241,0.696660,751924.613908,0.441177,8.853135,24.766650,3.053370,0.068973,0.061428,128.260264,94.779249,72.731218,32.000000,32.000000,32.000000,32.000000,32.000000,71.474561,61.801039,95.610254,65.385218,25.614332,50.101266,78.481013,48.658001,31.354430,25.589241,11.525896,149.047945,43.689430,0.701602,149.452672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598187,48.867999,151.798231,139.742983,171.969524,169.185625,149.205554,14.146459,147.233098,1.005108,48.474624,47.121556,138.430547,150.911861,136.897480,147.064216,77.275238,143.036195,-0.000476,0.031358,96.769515,64.900587,147.503702,15.362039,43.704846,0.697911,752108.780846,0.442292,8.917425,24.811922,3.057179,0.066647,0.060639,128.265868,94.814496,72.906351,32.000000,32.000000,32.000000,32.000000,32.000000,71.487597,61.816321,95.633786,65.385218,25.596135,50.101266,78.481013,48.659096,31.354430,25.589241,11.533362,149.205554,43.827940,0.701452,149.321516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648528,48.867999,151.821914,139.742983,171.961721,169.163356,149.026136,14.143462,147.147402,1.011347,48.478631,47.142275,138.408671,150.867968,136.859764,147.030416,77.238824,143.119552,-0.000477,0.031345,96.720101,65.088716,147.447516,15.355927,43.668010,0.696745,752183.709197,0.442107,8.925060,24.802510,3.052977,0.065520,0.062380,128.236125,94.769126,72.581980,32.000000,32.000000,32.000000,32.000000,32.000000,71.464444,61.791643,95.617462,65.385218,25.566943,50.101266,78.481013,48.714150,31.354430,25.589241,11.525874,149.026136,43.503266,0.697794,149.410107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684156,48.886962,151.821982,139.748289,171.930380,169.180830,149.128188,14.142178,147.179132,1.027099,48.489183,47.091935,138.425770,150.791762,136.881521,146.984801,77.261426,142.955843,-0.000477,0.031314,96.637668,64.952173,147.437747,15.348064,43.705423,0.699242,752082.539733,0.442543,9.016512,24.695266,3.060560,0.064279,0.060702,128.242323,94.789668,72.767505,32.000000,32.000000,32.000000,32.000000,32.000000,71.467953,61.815724,95.637581,65.385218,25.570291,50.101266,78.481013,48.707439,31.354430,25.589241,11.546311,149.128188,43.694425,0.697278,149.325528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677989,48.884214,151.753504,139.754433,171.935249,169.182416,149.001701,14.141322,147.076618,1.026071,48.543807,47.147769,138.400371,150.797939,136.889589,146.977915,77.239279,143.023875,-0.000477,0.031340,96.669737,64.962425,147.295106,15.341210,43.674808,0.699092,752048.881677,0.442518,8.964258,24.770489,3.057934,0.064519,0.061551,128.247437,94.734493,72.683391,32.000000,32.000000,32.000000,32.000000,32.000000,71.467515,61.819052,95.637645,65.385218,25.496052,50.101266,78.481013,48.670543,31.354430,25.589241,11.546349,149.001701,43.537632,0.701739,149.413608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663548,48.900429,151.712701,139.753595,171.913022,169.133716,149.102979,14.142321,147.066339,1.026868,48.602054,47.135773,138.425828,150.715019,136.871177,146.899380,77.236291,142.960067,-0.000478,0.031338,96.641626,65.017331,147.366753,15.334462,43.690981,0.698077,752054.393614,0.441932,8.946264,24.671652,3.055742,0.067778,0.063412,128.241893,94.713015,72.539174,32.000000,32.000000,32.000000,32.000000,32.000000,71.483342,61.806150,95.642775,65.385218,25.541983,50.101266,78.481013,48.675614,31.354430,25.589241,11.548800,149.102979,44.011958,0.698253,149.217188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586335,48.918019,151.712585,139.744938,171.896916,169.082220,149.135440,14.145032,147.125927,1.025257,48.628095,47.042159,138.417814,150.603875,136.897821,146.882860,77.250103,142.977144,-0.000479,0.031326,96.741871,64.753610,147.377948,15.327536,43.648609,0.698373,752134.538190,0.442369,8.949911,24.725488,3.054743,0.070041,0.062680,128.256888,94.718894,72.570375,32.000000,32.000000,32.000000,32.000000,32.000000,71.469323,61.800349,95.648648,65.385218,25.478362,50.101266,78.481013,48.685073,31.354430,25.589241,11.569333,149.135440,43.732902,0.700573,149.421633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700160,48.918019,151.643460,139.744938,171.877177,169.067677,148.887833,14.138610,146.969306,1.017849,48.628785,46.928853,138.415464,150.666159,136.880826,146.808477,77.247895,142.941991,-0.000479,0.031336,96.733323,64.880160,147.305121,15.320395,43.660834,0.697995,751977.468085,0.442105,8.981106,24.698755,3.054810,0.071059,0.062628,128.255190,94.730439,72.513220,32.000000,32.000000,32.000000,32.000000,32.000000,71.475905,61.794018,95.627151,65.385218,25.515966,50.101266,78.481013,48.732381,31.354430,25.589241,11.592873,148.887833,43.295520,0.692904,149.550823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559351,48.940555,151.734786,139.744659,171.803121,169.055432,148.906880,14.139324,146.947792,1.015461,48.667954,47.059030,138.420463,150.742613,136.871965,146.825325,77.241162,142.958866,-0.000478,0.031337,96.663567,64.917301,147.233229,15.313809,43.626162,0.699644,751824.089398,0.442660,9.078842,24.692898,3.059564,0.069299,0.063065,128.245330,94.761338,72.597155,32.000000,32.000000,32.000000,32.000000,32.000000,71.477148,61.776838,95.632239,65.385218,25.440065,50.101266,78.481013,48.669548,31.354430,25.589241,11.623129,148.906880,43.301290,0.698296,149.629698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
