OSU 80 Ton Compressor Load Stand
49.559567,48.974635,151.471565,139.748289,171.712681,169.024274,148.950758,14.141179,146.918921,1.016245,48.749025,47.015240,138.428919,150.627014,136.880439,146.784480,77.242287,142.829965,-0.000478,0.031358,96.604250,64.934839,147.169821,15.303695,43.644931,0.697406,751645.185562,0.442230,8.960726,24.678730,3.051166,0.070221,0.062568,128.225016,94.784617,72.489681,32.000000,32.000000,32.000000,32.000000,32.000000,71.473003,61.769712,95.638577,65.385218,25.409167,50.101266,78.481013,48.749009,31.354430,25.589241,11.671861,148.950758,43.663070,0.703291,149.255977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585038,49.003219,151.698090,139.752478,171.752344,168.991588,148.839721,14.150455,146.970527,1.025835,48.726504,47.089491,138.441869,150.581325,136.901120,146.868889,77.262334,142.779658,-0.000478,0.031373,96.624549,64.832543,147.167023,15.294905,43.603191,0.700437,751812.100869,0.443565,9.129410,24.693324,3.061678,0.068381,0.060708,128.262227,94.822814,72.458891,32.000000,32.000000,32.000000,32.000000,32.000000,71.490682,61.799329,95.663042,65.385218,25.394718,50.101266,78.481013,48.758461,31.354430,25.589241,11.687184,148.839721,43.265698,0.705692,149.636464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567061,48.990026,151.523304,139.742704,171.764374,168.973501,149.045345,14.145460,146.873191,1.023640,48.648302,47.007988,138.407911,150.620826,136.855150,146.709390,77.230272,142.867384,-0.000478,0.031368,96.531746,64.863813,147.189439,15.285645,43.608311,0.698978,751741.015076,0.443393,9.163265,24.632127,3.056354,0.070957,0.063219,128.233485,94.731712,72.487634,32.000000,32.000000,32.000000,32.000000,32.000000,71.434629,61.748492,95.617546,65.385218,25.441421,50.101266,78.481013,48.748396,31.354430,25.589241,11.734382,149.045345,43.974924,0.698687,149.212271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509562,48.990026,151.552502,139.742704,171.769493,168.944732,148.970861,14.145888,146.935562,1.020184,48.571183,47.036843,138.428168,150.628615,136.893941,146.809072,77.249042,142.822921,-0.000478,0.031380,96.485183,64.876820,147.183177,15.276381,43.615343,0.700137,751566.324150,0.443421,9.165389,24.588624,3.059352,0.068530,0.064388,128.238783,94.703337,72.611916,32.000000,32.000000,32.000000,32.000000,32.000000,71.477993,61.780626,95.654456,65.385218,25.390648,50.101266,78.481013,48.761997,31.354430,25.589241,11.739689,148.970861,44.132131,0.705598,149.216205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581376,48.976559,151.494227,139.754712,171.786433,168.904115,148.870172,14.157447,146.880438,1.024178,48.564261,47.052138,138.410439,150.559036,136.878488,146.730504,77.233260,142.774571,-0.000478,0.031370,96.485836,64.942939,147.177115,15.267174,43.588316,0.699495,751581.011856,0.442923,9.170871,24.661585,3.056935,0.066894,0.063446,128.256908,94.674962,72.489637,32.000000,32.000000,32.000000,32.000000,32.000000,71.444395,61.747895,95.620875,65.385218,25.330653,50.101266,78.481013,48.800296,31.354430,25.589241,11.743463,148.870172,43.338955,0.693664,149.377928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657659,48.956771,151.567601,139.755550,171.808729,168.889488,149.004066,14.154593,146.874479,1.011844,48.514891,46.963192,138.415558,150.455741,136.894790,146.775240,77.239538,142.752944,-0.000477,0.031360,96.549161,64.836518,147.170672,15.258285,43.572575,0.700235,751452.142799,0.443641,9.230633,24.622088,3.061075,0.066447,0.060865,128.260119,94.661761,72.568045,32.000000,32.000000,32.000000,32.000000,32.000000,71.471450,61.771074,95.642329,65.385218,25.342820,50.101266,78.481013,48.764389,31.354430,25.589241,11.759060,149.004066,43.029211,0.692035,149.672263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539859,48.937807,151.400783,139.733210,171.709348,168.867385,148.952472,14.142321,146.784083,1.011942,48.449758,46.868888,138.416508,150.480438,136.898439,146.724504,77.226786,142.647298,-0.000476,0.031331,96.570367,64.884360,147.120220,15.249917,43.576704,0.699162,751215.596099,0.443104,9.142533,24.615326,3.055466,0.069161,0.062152,128.253901,94.675068,72.633121,32.000000,32.000000,32.000000,32.000000,32.000000,71.466260,61.788032,95.628634,65.385218,25.315347,50.101266,78.481013,48.724075,31.354430,25.589241,11.752590,148.952472,43.861747,0.703185,149.250863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596561,48.937807,151.488671,139.733210,171.726606,168.854384,148.809634,14.142178,146.836240,1.017848,48.366053,46.965558,138.401998,150.513667,136.881973,146.602780,77.226829,142.669519,-0.000476,0.031312,96.510792,64.803193,147.126767,15.241580,43.589073,0.698482,751005.991792,0.441887,9.043557,24.598963,3.052250,0.069934,0.061984,128.240726,94.657367,72.717110,32.000000,32.000000,32.000000,32.000000,32.000000,71.459741,61.756295,95.619009,65.385218,25.286818,50.101266,78.481013,48.796361,31.354430,25.589241,11.745122,148.809634,43.751689,0.707302,149.102869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578294,48.902903,151.401288,139.697465,171.667576,168.843621,148.813480,14.147743,146.781988,1.018070,48.480589,46.901438,138.413088,150.468357,136.877675,146.627088,77.232912,142.743972,-0.000476,0.031306,96.406666,64.792750,146.957752,15.229701,43.585395,0.699341,751029.021482,0.443126,9.146917,24.562429,3.056141,0.069456,0.067065,128.248029,94.684703,72.751875,32.000000,32.000000,32.000000,32.000000,32.000000,71.478730,61.784724,95.625771,65.385218,25.264733,50.101266,78.481013,48.803349,31.354430,25.589241,11.721294,148.813480,43.456910,0.694796,149.396456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.445287,48.887512,151.430345,139.679035,171.644750,168.820769,148.783319,14.143605,146.761015,1.017434,48.566553,46.877645,138.392122,150.437555,136.858207,146.543742,77.237134,142.684332,-0.000475,0.031259,96.295114,64.774073,146.961119,15.222576,43.527625,0.698610,750911.346899,0.442954,9.088009,24.572754,3.054419,0.065371,0.061506,128.261735,94.711826,72.519686,32.000000,32.000000,32.000000,32.000000,32.000000,71.475611,61.779055,95.622252,65.385218,25.231671,50.101266,78.481013,48.785239,31.354430,25.589241,11.710703,148.783319,43.338432,0.696013,149.579068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.536217,48.919668,151.317273,139.697186,171.690762,168.814524,148.980002,14.143890,146.738092,1.020540,48.565106,46.924875,138.396390,150.297811,136.854392,146.538649,77.216394,142.618668,-0.000475,0.031266,96.256922,64.899978,147.049184,15.214512,43.568518,0.698463,750789.158094,0.443053,9.072078,24.601403,3.053782,0.065017,0.062043,128.235141,94.754801,72.774579,32.000000,32.000000,32.000000,32.000000,32.000000,71.466953,61.784544,95.612012,65.385218,25.232977,50.101266,78.481013,48.866820,31.354430,25.589241,11.713623,148.980002,44.297019,0.700528,149.130131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556900,48.920492,151.061449,139.694393,171.635383,168.786364,148.925553,14.145888,146.657391,1.024986,48.512175,46.943441,138.386978,150.333180,136.843421,146.640227,77.230314,142.580509,-0.000473,0.031274,96.278872,64.715261,147.044003,15.205965,43.604651,0.701374,750778.507167,0.444387,9.194989,24.569361,3.062584,0.066272,0.058966,128.256457,94.769252,72.483017,32.000000,32.000000,32.000000,32.000000,32.000000,71.457229,61.788953,95.622422,65.385218,25.180313,50.101266,78.481013,48.822063,31.354430,25.589241,11.752402,148.925553,43.701294,0.704436,149.364198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555302,48.920492,151.251059,139.694393,171.641281,168.712012,148.828742,14.145175,146.755230,1.021434,48.484506,46.977002,138.388677,150.312509,136.836647,146.533251,77.214098,142.621258,-0.000473,0.031276,96.296714,64.695598,147.049000,15.198399,43.588875,0.698928,750790.524239,0.442919,9.132565,24.559460,3.054680,0.069107,0.062850,128.265622,94.761421,72.718068,32.000000,32.000000,32.000000,32.000000,32.000000,71.470657,61.751415,95.628294,65.385218,25.051827,50.101266,78.481013,48.816140,31.354430,25.589241,11.760780,148.828742,43.536695,0.687434,149.360697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570739,48.907850,151.245989,139.689088,171.552862,168.677694,149.064664,14.146745,146.708749,1.017188,48.451828,46.955668,138.378982,150.298866,136.818840,146.520153,77.214812,142.578100,-0.000475,0.031262,96.288204,64.710400,146.985796,15.190564,43.565868,0.696858,750599.393614,0.442803,9.111892,24.527728,3.048242,0.069298,0.062260,128.264353,94.765347,72.692402,32.000000,32.000000,32.000000,32.000000,32.000000,71.460627,61.758868,95.616103,65.385218,25.205181,50.101266,78.481013,48.821977,31.354430,25.589241,11.755497,149.064664,43.699149,0.695317,149.342405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539111,48.889161,151.244595,139.689367,171.482502,168.644885,148.888547,14.150883,146.729232,1.005668,48.424023,47.011462,138.376411,150.329669,136.840538,146.514187,77.204225,142.634149,-0.000474,0.031238,96.279904,64.950423,147.011145,15.183451,43.557610,0.697622,750323.524869,0.442912,9.113554,24.562965,3.052167,0.072026,0.064925,128.267176,94.783194,72.558268,32.000000,32.000000,32.000000,32.000000,32.000000,71.467385,61.774085,95.585997,65.385218,25.071735,50.101266,78.481013,48.819334,31.354430,25.589241,11.761312,148.888547,43.255565,0.698458,149.504954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530858,48.872946,151.218776,139.684340,171.493111,168.609128,148.831997,14.142891,146.589673,1.004691,48.458550,46.882617,138.375115,150.334110,136.841550,146.420794,77.192144,142.566575,-0.000473,0.031228,96.296566,64.753920,146.891226,15.176029,43.548685,0.697567,750123.253238,0.441952,9.084873,24.542107,3.051114,0.066464,0.061581,128.273640,94.801188,73.504632,32.000000,32.000000,32.000000,32.000000,32.000000,71.475929,61.770577,95.602364,65.385218,24.993050,50.101266,78.481013,48.842279,31.354430,25.589241,11.746287,148.831997,43.655190,0.695439,149.367896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.446578,48.872946,151.059366,139.684340,171.500279,168.575772,148.868849,14.148600,146.543081,1.011707,48.574564,46.859736,138.367158,150.267350,136.831266,146.329368,77.182812,142.474502,-0.000471,0.031243,96.255067,64.853884,146.948166,15.165893,43.532295,0.697988,750004.663296,0.442680,9.099049,24.578853,3.053034,0.067807,0.064309,128.262102,94.789623,72.617837,32.000000,32.000000,32.000000,32.000000,32.000000,71.474814,61.739697,95.588392,65.385218,25.076328,50.101266,78.481013,48.860846,31.354430,25.589241,11.732411,148.868849,43.415080,0.702862,149.511759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501041,48.899879,151.217718,139.702771,171.436893,168.517053,148.822749,14.141464,146.632701,1.008540,48.526041,46.875992,138.366510,150.214738,136.825993,146.330707,77.169756,142.466224,-0.000470,0.031245,96.239562,64.774219,146.843625,15.159414,43.537867,0.697967,749856.159035,0.442816,9.091412,24.559395,3.053022,0.068316,0.063234,128.267257,94.787713,72.640719,32.000000,32.000000,32.000000,32.000000,32.000000,71.494826,61.762457,95.589304,65.385218,24.911809,50.101266,78.481013,48.912165,31.354430,25.589241,11.760736,148.822749,42.979591,0.696265,149.855937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.483576,48.900979,151.263134,139.696907,171.511198,168.454214,149.047270,14.148029,146.706275,1.010250,48.437490,46.796139,138.364950,150.155050,136.817109,146.459016,77.175775,142.545104,-0.000470,0.031237,96.237814,64.737494,146.799447,15.153543,43.533936,0.698684,749824.415234,0.443456,9.179080,24.525732,3.055001,0.068238,0.059955,128.277607,94.793209,72.812888,32.000000,32.000000,32.000000,32.000000,32.000000,71.491489,61.765785,95.586738,65.385218,24.977712,50.101266,78.481013,48.888683,31.354430,25.589241,11.766539,149.047270,43.476599,0.700570,149.491696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.432099,48.885313,151.245438,139.677918,171.546034,168.405319,149.053214,14.146316,146.633304,1.015199,48.526219,46.908458,138.379682,150.278644,136.861153,146.479469,77.181036,142.518252,-0.000470,0.031195,96.324180,64.693309,146.884209,15.148265,43.553445,0.698258,749607.051081,0.442931,9.149349,24.534922,3.054839,0.070150,0.062545,128.309395,94.798365,72.699368,32.000000,32.000000,32.000000,32.000000,32.000000,71.514814,61.809914,95.588667,65.385218,24.932185,50.101266,78.481013,48.904442,31.354430,25.589241,11.771376,149.053214,43.733316,0.707328,149.412349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.395271,48.904277,151.210352,139.682665,171.580141,168.378479,148.985634,14.143320,146.571306,1.011436,48.531338,46.664079,138.351002,150.238350,136.836268,146.392212,77.125131,142.465141,-0.000469,0.031183,96.302610,64.723800,146.900791,15.141836,43.521567,0.698510,749330.267256,0.442273,9.168614,24.565740,3.056835,0.070718,0.063162,128.295833,94.789940,72.648208,32.000000,32.000000,32.000000,32.000000,32.000000,71.493446,61.780336,95.565345,65.385218,24.841552,50.101266,78.481013,48.941844,31.354430,25.589241,11.758744,148.985634,43.223200,0.699431,149.628754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.383066,48.904277,151.215630,139.682665,171.585572,168.340536,149.075225,14.129049,146.610806,1.004153,48.622393,46.867150,138.377551,150.219826,136.845148,146.420153,77.158994,142.361904,-0.000469,0.031196,96.337555,64.732236,146.816689,15.136559,43.563452,0.698654,749115.815494,0.442619,9.206519,24.547940,3.059660,0.068963,0.061947,128.353475,94.755795,72.717001,32.000000,32.000000,32.000000,32.000000,32.000000,71.518732,61.805916,95.577154,65.385218,24.853755,50.101266,78.481013,48.971222,31.354430,25.589241,11.781598,149.075225,43.891677,0.695781,149.361169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508988,48.928737,151.231009,139.694393,171.658052,168.312437,149.161735,14.146887,146.693529,1.000335,48.487152,46.856561,138.338351,150.315040,136.815115,146.352265,77.126992,142.436550,-0.000469,0.031176,96.301619,64.612039,147.038639,15.131798,43.592823,0.699492,749253.728214,0.443139,9.263835,24.579041,3.061231,0.067119,0.061727,128.355888,94.722412,73.057487,32.000000,32.000000,32.000000,32.000000,32.000000,71.498458,61.795044,95.532120,65.385218,24.793614,50.101266,78.481013,48.988309,31.354430,25.589241,11.811861,149.161735,43.886701,0.704321,149.352829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.343980,48.909774,151.374075,139.703329,171.693365,168.247816,148.989180,14.143890,146.690859,0.991002,48.550167,46.877605,138.347376,150.240720,136.829938,146.469709,77.146739,142.539659,-0.000469,0.031176,96.296416,64.561016,146.995015,15.126556,43.527012,0.698874,748987.007766,0.442895,9.276550,24.496945,3.062095,0.066367,0.062506,128.380372,94.613535,72.588423,32.000000,32.000000,32.000000,32.000000,32.000000,71.518949,61.805297,95.535342,65.385218,24.801611,50.101266,78.481013,48.925232,31.354430,25.589241,11.820650,148.989180,43.816743,0.693648,149.311445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.405200,48.916919,151.047262,139.730696,171.740725,168.209578,149.090139,14.147315,146.637081,0.986363,48.341513,46.801761,138.356701,150.340006,136.842749,146.482424,77.112874,142.449384,-0.000469,0.031185,96.331108,64.637624,146.972008,15.120307,43.566463,0.696523,748886.511102,0.441345,9.169942,24.563826,3.054617,0.070609,0.062635,128.397348,94.603325,72.941388,32.000000,32.000000,32.000000,32.000000,32.000000,71.492129,61.800793,95.512654,65.385218,24.764882,50.101266,78.481013,49.029030,31.354430,25.589241,11.810321,149.090139,43.732108,0.691859,149.359281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495092,48.861952,151.211645,139.736840,171.690845,168.164804,149.035910,14.142891,146.651452,0.975526,48.132138,46.916404,138.378150,150.295340,136.839198,146.471970,77.124847,142.510746,-0.000470,0.031160,96.348760,64.605593,146.887963,15.116101,43.558439,0.700324,748670.945891,0.443303,9.322783,24.592235,3.067731,0.069263,0.060247,128.402440,94.628773,72.457060,32.000000,32.000000,32.000000,32.000000,32.000000,71.506123,61.778914,95.505848,65.385218,24.774379,50.101266,78.481013,49.008217,31.354430,25.589241,11.824379,149.035910,43.524434,0.695693,149.456763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.421557,48.861952,151.210264,139.736840,171.718004,168.107842,149.014044,14.144461,146.650734,0.970409,48.221122,46.880288,138.385798,150.349257,136.839541,146.482340,77.109755,142.521294,-0.000471,0.031185,96.376099,64.601935,146.843359,15.112937,43.525227,0.697277,748557.848688,0.442302,9.266135,24.583938,3.057315,0.064777,0.060990,128.410723,94.655918,72.757707,32.000000,32.000000,32.000000,32.000000,32.000000,71.514776,61.779286,95.501945,65.385218,24.703618,50.101266,78.481013,48.965017,31.354430,25.589241,11.772797,149.014044,44.017872,0.694636,149.254915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.381699,48.795443,151.221999,139.715617,171.711475,168.056426,149.164929,14.145746,146.653653,0.978062,48.231654,46.905288,138.375557,150.357248,136.861258,146.374755,77.110534,142.546902,-0.000470,0.031177,96.472098,64.703030,146.867812,15.109869,43.595925,0.696444,748106.547694,0.441385,9.117609,24.600624,3.055084,0.066057,0.061754,128.402133,94.639342,72.675790,32.000000,32.000000,32.000000,32.000000,32.000000,71.507886,61.799972,95.479745,65.385218,24.697239,50.101266,78.481013,49.014975,31.354430,25.589241,11.704222,149.164929,43.572178,0.696988,149.531114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490070,48.784450,151.190443,139.688808,171.726404,168.044244,149.047057,14.141607,146.696257,0.970186,48.271911,46.871261,138.370232,150.286858,136.845135,146.451291,77.106896,142.621935,-0.000469,0.031178,96.629806,64.595324,146.846868,15.107337,43.543348,0.697836,747979.739786,0.442029,9.194134,24.620643,3.059601,0.069782,0.062553,128.404914,94.628920,72.615093,32.000000,32.000000,32.000000,32.000000,32.000000,71.512919,61.792074,95.474167,65.385218,24.646906,50.101266,78.481013,49.047055,31.354430,25.589241,11.694035,149.047057,43.291373,0.690026,149.700980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.376967,48.781152,151.228250,139.686016,171.724129,168.041184,149.084440,14.145603,146.653510,0.970599,48.408233,46.755053,138.369077,150.239651,136.844747,146.478919,77.111529,142.476402,-0.000468,0.031162,96.703123,64.574326,146.958222,15.105262,43.569456,0.696988,747645.100342,0.441760,9.169140,24.631820,3.062309,0.068366,0.062615,128.394523,94.622170,72.547054,32.000000,32.000000,32.000000,32.000000,32.000000,71.515402,61.790396,95.496834,65.385218,24.646855,50.101266,78.481013,48.994223,31.354430,25.589241,11.671588,149.084440,43.613017,0.697368,149.470296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.408771,48.781152,151.262304,139.686016,171.645970,168.003149,149.362967,14.142035,146.717605,0.977728,48.376130,46.864380,138.365290,150.300373,136.848273,146.478447,77.093881,142.571432,-0.000468,0.031167,96.800370,64.519302,146.935891,15.102612,43.581392,0.696017,747466.132973,0.440989,9.045330,24.670482,3.054965,0.065080,0.061571,128.419434,94.651247,72.820418,32.000000,32.000000,32.000000,32.000000,32.000000,71.521677,61.799258,95.490430,65.385218,24.599008,50.101266,78.481013,49.067030,31.354430,25.589241,11.656315,149.362967,44.123981,0.700068,149.277771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.460279,48.812208,151.330103,139.698024,171.710103,167.962875,149.222002,14.143320,146.671493,0.983738,48.309115,46.858192,138.358507,150.345171,136.845330,146.489837,77.110164,142.546271,-0.000469,0.031177,96.934992,64.649474,146.836507,15.099447,43.591922,0.697419,747546.227922,0.441988,9.159781,24.597903,3.062729,0.069220,0.061303,128.402560,94.651077,72.641675,32.000000,32.000000,32.000000,32.000000,32.000000,71.510229,61.792286,95.487440,65.385218,24.601800,50.101266,78.481013,49.052917,31.354430,25.589241,11.673179,149.222002,44.047460,0.696722,149.301335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495308,48.804512,151.229181,139.683782,171.682032,167.939200,149.197989,14.139895,146.612336,0.983166,48.342645,46.865163,138.357311,150.288744,136.826408,146.367926,77.123848,142.591818,-0.000470,0.031159,96.971091,64.711391,146.953167,15.098408,43.573927,0.696738,747401.240845,0.440749,9.126648,24.659924,3.061446,0.070806,0.063107,128.399164,94.682636,72.361654,32.000000,32.000000,32.000000,32.000000,32.000000,71.519710,61.780926,95.468207,65.385218,24.574981,50.101266,78.481013,49.041421,31.354430,25.589241,11.657527,149.197989,43.167288,0.688171,149.834497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.374228,48.797641,151.258207,139.681827,171.576272,167.913232,148.866557,14.141750,146.657829,0.973001,48.284444,46.961069,138.364999,150.251012,136.859155,146.452900,77.119907,142.496056,-0.000470,0.031165,96.997253,64.852425,146.982759,15.098180,43.573621,0.695981,747184.150018,0.440588,9.104082,24.631896,3.059629,0.065786,0.060298,128.384171,94.715871,72.634861,32.000000,32.000000,32.000000,32.000000,32.000000,71.516808,61.792656,95.478448,65.385218,24.516825,50.101266,78.481013,49.029580,31.354430,25.589241,11.648631,148.866557,43.421192,0.688783,149.624623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.388261,48.764662,151.218989,139.661163,171.627610,167.904106,148.940464,14.137326,146.693774,0.964777,48.214928,46.909051,138.346641,150.374348,136.819954,146.399094,77.103320,142.557091,-0.000469,0.031174,96.859546,64.622080,147.021898,15.097842,43.568915,0.695212,746983.180929,0.440241,9.059944,24.639474,3.055425,0.066348,0.061866,128.348683,94.695984,72.483995,32.000000,32.000000,32.000000,32.000000,32.000000,71.512772,61.781869,95.474695,65.385218,24.492973,50.101266,78.481013,49.107437,31.354430,25.589241,11.632073,148.940464,43.555086,0.701761,149.482373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.470678,48.764662,151.284514,139.661163,171.621635,167.917798,149.116921,14.142606,146.690719,0.959492,48.228221,46.939022,138.353377,150.213916,136.835565,146.503465,77.106372,142.551924,-0.000469,0.031191,96.831715,64.629321,146.999441,15.096808,43.568212,0.697018,746989.505681,0.442346,9.179123,24.598705,3.063505,0.069145,0.061643,128.349235,94.657039,72.535557,32.000000,32.000000,32.000000,32.000000,32.000000,71.520028,61.790885,95.451093,65.385218,24.459443,50.101266,78.481013,49.108741,31.354430,25.589241,11.586987,149.116921,43.902045,0.699464,149.372853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.432747,48.766860,151.263029,139.654181,171.570161,167.934899,149.131028,14.144604,146.723606,0.952423,48.327614,46.800999,138.359728,150.363468,136.837691,146.423322,77.110876,142.572531,-0.000469,0.031218,96.806893,64.566793,146.998339,15.096160,43.600522,0.696614,746916.157789,0.441922,9.131522,24.643791,3.061841,0.068605,0.060736,128.344161,94.679196,72.711404,32.000000,32.000000,32.000000,32.000000,32.000000,71.537224,61.797807,95.473230,65.385218,24.341023,50.101266,78.481013,49.070729,31.354430,25.589241,11.574661,149.131028,43.531195,0.696835,149.487566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.367604,48.782801,151.282926,139.668423,171.519658,167.924537,148.995865,14.136470,146.673959,0.952016,48.336052,46.874246,138.365471,150.239188,136.846143,146.440449,77.110853,142.405564,-0.000469,0.031216,96.821672,64.741454,146.844831,15.094896,43.574198,0.695732,746880.836104,0.440618,9.045715,24.638327,3.058064,0.069289,0.065121,128.335590,94.677158,72.655238,32.000000,32.000000,32.000000,32.000000,32.000000,71.518559,61.817055,95.475223,65.385218,24.414951,50.101266,78.481013,49.101525,31.354430,25.589241,11.560405,148.995865,43.937024,0.690441,149.336504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.478170,48.777029,151.315571,139.672891,171.536231,167.905878,149.255526,14.144033,146.630857,0.952634,48.274221,46.776387,138.356178,150.368950,136.855325,146.514182,77.116136,142.625993,-0.000470,0.031241,96.819208,64.712426,146.841952,15.094181,43.609105,0.695765,746987.159647,0.441000,9.087391,24.643443,3.059976,0.068731,0.059659,128.338249,94.665399,72.549317,32.000000,32.000000,32.000000,32.000000,32.000000,71.530087,61.823269,95.479187,65.385218,24.391283,50.101266,78.481013,49.148485,31.354430,25.589241,11.563925,149.255526,43.677494,0.696873,149.502357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.462801,48.791595,151.411189,139.688529,171.443705,167.826235,149.148098,14.142891,146.758667,0.948168,48.383360,46.981054,138.347878,150.344088,136.833908,146.491364,77.107907,142.454592,-0.000471,0.031256,96.819207,64.638918,147.010985,15.095284,43.576344,0.697228,747041.962412,0.442039,9.171186,24.565487,3.064417,0.065869,0.060059,128.363898,94.676689,72.471757,32.000000,32.000000,32.000000,32.000000,32.000000,71.533986,61.823861,95.501748,65.385218,24.391774,50.101266,78.481013,49.095323,31.354430,25.589241,11.541506,149.148098,43.631823,0.691471,149.535363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.411710,48.791595,151.165926,139.688529,171.458067,167.745346,149.235592,14.139467,146.646393,0.925109,48.218287,46.820714,138.349554,150.396609,136.840212,146.552968,77.126745,142.631548,-0.000470,0.031254,96.820323,64.743144,147.010170,15.095912,43.640622,0.695072,746818.149792,0.440119,9.050288,24.663137,3.058229,0.065744,0.062410,128.349825,94.644344,72.822115,32.000000,32.000000,32.000000,32.000000,32.000000,71.520467,61.785044,95.504483,65.385218,24.382273,50.101266,78.481013,49.114956,31.354430,25.589241,11.544250,149.235592,43.755782,0.693984,149.540831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.452629,48.766311,151.407229,139.686295,171.455316,167.715378,148.866890,14.148029,146.760373,0.921584,48.168072,46.937947,138.342204,150.475186,136.815508,146.525186,77.085322,142.567631,-0.000470,0.031280,96.823248,64.725733,147.044675,15.097469,43.619562,0.695920,746533.455897,0.440397,9.080845,24.591338,3.061112,0.069450,0.060691,128.338677,94.662214,72.544505,32.000000,32.000000,32.000000,32.000000,32.000000,71.496809,61.754825,95.494940,65.385218,24.349413,50.101266,78.481013,49.152903,31.354430,25.589241,11.507719,148.866890,43.559701,0.695035,149.635874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.541679,48.735805,151.357622,139.680989,171.451535,167.679870,148.950053,14.131618,146.759488,0.911667,48.154442,46.868094,138.365109,150.426712,136.859265,146.649588,77.123907,142.593336,-0.000470,0.031284,96.884760,64.579781,146.992858,15.099167,43.613919,0.694301,746172.101049,0.440432,9.134032,24.655121,3.059314,0.068794,0.061078,128.379789,94.657692,72.578906,32.000000,32.000000,32.000000,32.000000,32.000000,71.522726,61.797805,95.542795,65.385218,24.337403,50.101266,78.481013,49.138540,31.354430,25.589241,11.493385,148.950053,43.380263,0.692474,149.702239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.453792,48.716567,151.340426,139.677080,171.426579,167.654784,149.152502,14.144176,146.770412,0.912970,48.199157,46.941566,138.363022,150.480985,136.884528,146.562403,77.133238,142.700247,-0.000472,0.031268,96.890633,64.815809,147.058443,15.100837,43.633410,0.694847,746070.195361,0.441007,9.066147,24.666710,3.061662,0.065412,0.062487,128.364121,94.678937,72.508665,32.000000,32.000000,32.000000,32.000000,32.000000,71.518406,61.806843,95.560393,65.385218,24.321305,50.101266,78.481013,49.094425,31.354430,25.589241,11.445031,149.152502,43.773596,0.695802,149.531901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.412111,48.716567,151.229391,139.677080,171.387284,167.643766,149.289850,14.138753,146.785582,0.919854,48.273461,46.837544,138.382303,150.363670,136.887666,146.570508,77.119099,142.525870,-0.000472,0.031262,96.905683,64.565026,147.027731,15.102380,43.616822,0.693211,745629.932075,0.439750,8.943023,24.640124,3.055157,0.069965,0.062309,128.369806,94.713869,72.676529,32.000000,32.000000,32.000000,32.000000,32.000000,71.527164,61.814027,95.563869,65.385218,24.274427,50.101266,78.481013,49.152195,31.354430,25.589241,11.405814,149.289850,43.469063,0.696945,149.651806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.524224,48.727285,151.497077,139.664793,171.403271,167.609011,149.117802,14.145175,146.819951,0.920642,48.132750,46.999093,138.355911,150.484274,136.858139,146.610014,77.133670,142.649989,-0.000470,0.031258,96.931448,64.828406,147.062705,15.105474,43.639468,0.693983,745542.269137,0.439930,9.015193,24.680681,3.060239,0.067219,0.063309,128.360254,94.710813,72.587898,32.000000,32.000000,32.000000,32.000000,32.000000,71.537668,61.806217,95.561621,65.385218,24.273046,50.101266,78.481013,49.184779,31.354430,25.589241,11.395333,149.117802,43.867084,0.691760,149.494214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509188,48.693756,151.543850,139.657532,171.478254,167.591775,149.367024,14.142891,146.870295,0.925335,48.065893,46.906982,138.345283,150.432261,136.854425,146.700954,77.104872,142.697983,-0.000470,0.031238,96.934247,64.734154,147.056832,15.108505,43.619977,0.694358,745577.787861,0.439909,9.058586,24.613436,3.060573,0.068976,0.061831,128.324498,94.622904,72.576424,32.000000,32.000000,32.000000,32.000000,32.000000,71.519593,61.817682,95.539867,65.385218,24.287110,50.101266,78.481013,49.129562,31.354430,25.589241,11.375443,149.367024,43.778699,0.696718,149.471830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485959,48.685786,151.406383,139.659208,171.511845,167.611236,149.286038,14.141036,146.822841,0.928842,48.165797,46.886934,138.365255,150.569616,136.864420,146.738377,77.129599,142.736285,-0.000470,0.031226,96.955885,64.557345,147.074393,15.113059,43.626865,0.693327,745285.794478,0.439231,8.952648,24.656801,3.059050,0.069241,0.063493,128.319875,94.627785,72.605207,32.000000,32.000000,32.000000,32.000000,32.000000,71.525782,61.800897,95.565288,65.385218,24.262726,50.101266,78.481013,49.144312,31.354430,25.589241,11.318163,149.286038,43.820367,0.689730,149.411917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487403,48.685786,151.427344,139.659208,171.479897,167.618970,149.170574,14.141464,146.901229,0.926887,48.264931,46.982226,138.362600,150.545670,136.857136,146.784928,77.114095,142.713697,-0.000472,0.031210,96.979206,64.817835,147.021305,15.117798,43.645743,0.693909,745244.095993,0.438560,8.934752,24.707991,3.060924,0.067414,0.061913,128.305228,94.668237,72.708291,32.000000,32.000000,32.000000,32.000000,32.000000,71.515052,61.803869,95.579111,65.385218,24.225286,50.101266,78.481013,49.165065,31.354430,25.589241,11.284990,149.170574,43.732667,0.691393,149.494253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.501016,48.709971,151.547242,139.676801,171.442168,167.627813,149.317347,14.140751,146.852791,0.928948,48.252126,46.863420,138.370686,150.547738,136.865624,146.608198,77.117688,142.775994,-0.000474,0.031201,97.007894,64.844402,147.133661,15.123714,43.676665,0.693636,745259.720366,0.439068,8.950941,24.701131,3.059583,0.068358,0.060908,128.328444,94.728616,72.600700,32.000000,32.000000,32.000000,32.000000,32.000000,71.523348,61.835726,95.585853,65.385218,24.221172,50.101266,78.481013,49.186801,31.354430,25.589241,11.276416,149.317347,43.727474,0.690573,149.500626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508187,48.714093,151.482580,139.667585,171.377482,167.641858,149.014228,14.139038,146.990818,0.920738,48.129273,46.882500,138.359309,150.530485,136.861545,146.785925,77.120005,142.681234,-0.000473,0.031176,97.031741,64.783228,147.107638,15.127048,43.648213,0.693434,745341.735401,0.439414,8.949440,24.706100,3.059917,0.067577,0.061947,128.327135,94.742983,72.456209,32.000000,32.000000,32.000000,32.000000,32.000000,71.524762,61.819977,95.580467,65.385218,24.239788,50.101266,78.481013,49.173188,31.354430,25.589241,11.258267,149.014228,43.410193,0.692056,149.710343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600038,48.690733,151.451387,139.664793,171.346306,167.649457,149.165974,14.140180,146.937208,0.917963,48.043017,47.065571,138.388226,150.581520,136.864705,146.720734,77.140638,142.828313,-0.000473,0.031175,97.080189,64.924529,147.080553,15.130222,43.683552,0.693321,745408.733037,0.438900,8.959466,24.731562,3.061498,0.068304,0.060388,128.375386,94.595456,72.584937,32.000000,32.000000,32.000000,32.000000,32.000000,71.543899,61.834728,95.607922,65.385218,24.201176,50.101266,78.481013,49.177284,31.354430,25.589241,11.236499,149.165974,43.906552,0.692516,149.470453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.487563,48.641265,151.508428,139.640498,171.339801,167.632669,149.246658,14.145460,146.981713,0.910210,48.208816,46.953409,138.361834,150.532490,136.849048,146.728785,77.125763,142.738424,-0.000473,0.031165,97.067730,64.759429,147.243444,15.135838,43.699275,0.693467,745463.063005,0.439764,8.956131,24.685045,3.059748,0.067036,0.063442,128.355505,94.571195,72.672218,32.000000,32.000000,32.000000,32.000000,32.000000,71.541978,61.805967,95.587314,65.385218,24.229196,50.101266,78.481013,49.129800,31.354430,25.589241,11.188680,149.246658,43.972958,0.697270,149.408888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.508658,48.641265,151.564171,139.640498,171.368675,167.626552,149.025840,14.144033,146.925534,0.911014,48.165593,46.998114,138.326919,150.561980,136.855674,146.786356,77.131457,142.762952,-0.000472,0.031150,97.077663,64.829715,147.217543,15.140613,43.644534,0.691404,745287.151997,0.438405,8.837326,24.733005,3.053453,0.069810,0.061152,128.389642,94.573148,72.659461,32.000000,32.000000,32.000000,32.000000,32.000000,71.530048,61.807727,95.608600,65.385218,24.179630,50.101266,78.481013,49.198026,31.354430,25.589241,11.110769,149.025840,44.054275,0.687893,149.296889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639640,48.667923,151.433403,139.644687,171.314860,167.635806,149.137162,14.142606,146.970687,0.913503,48.127712,46.952017,138.342034,150.570859,136.855022,146.795197,77.130417,142.818823,-0.000471,0.031189,97.096646,64.789573,147.148079,15.144756,43.645887,0.692879,745268.205298,0.439169,8.904751,24.705964,3.061546,0.067277,0.063181,128.393323,94.562449,72.425069,32.000000,32.000000,32.000000,32.000000,32.000000,71.533904,61.832996,95.616444,65.385218,24.159293,50.101266,78.481013,49.192798,31.354430,25.589241,11.105831,149.137162,43.774353,0.688566,149.428951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.497743,48.657204,151.595378,139.641336,171.272781,167.657069,149.301383,14.132331,146.931811,0.919637,48.205697,46.977641,138.344236,150.585940,136.851835,146.838542,77.135072,142.789938,-0.000470,0.031211,97.108368,64.873064,147.189199,15.148799,43.701835,0.693641,745200.880929,0.439595,8.882813,24.711711,3.061367,0.069593,0.061846,128.369351,94.537975,72.398915,32.000000,32.000000,32.000000,32.000000,32.000000,71.544974,61.824083,95.623016,65.385218,24.124650,50.101266,78.481013,49.123413,31.354430,25.589241,11.077490,149.301383,43.774588,0.687189,149.499840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.530381,48.675068,151.482637,139.649155,171.230894,167.697975,148.916911,14.143890,146.984556,0.927589,48.158621,46.874357,138.348767,150.592264,136.847899,146.814897,77.126736,142.846878,-0.000470,0.031228,97.124657,64.703298,147.193906,15.153065,43.665991,0.691242,745167.515616,0.438037,8.773405,24.738802,3.050655,0.068902,0.060990,128.378964,94.565696,72.587158,32.000000,32.000000,32.000000,32.000000,32.000000,71.546541,61.815194,95.623715,65.385218,24.161866,50.101266,78.481013,49.208613,31.354430,25.589241,11.037196,148.916911,43.959454,0.689213,149.372460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606587,48.675068,151.544434,139.649155,171.263043,167.756042,148.977767,14.140894,147.010978,0.934493,48.292090,46.824578,138.356009,150.562440,136.860549,146.778653,77.128576,142.745121,-0.000468,0.031277,97.133243,64.790964,147.191888,15.157563,43.662349,0.693182,745371.993413,0.438991,8.910103,24.720679,3.062673,0.065115,0.060164,128.366323,94.615894,72.732259,32.000000,32.000000,32.000000,32.000000,32.000000,71.558897,61.809676,95.630753,65.385218,24.115842,50.101266,78.481013,49.195805,31.354430,25.589241,11.026403,148.977767,43.816220,0.692030,149.507275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598804,48.678641,151.492561,139.652226,171.271570,167.804939,148.782070,14.142749,146.948275,0.931359,48.314132,46.928606,138.325627,150.586215,136.833575,146.809681,77.135612,142.863530,-0.000467,0.031243,97.114891,64.752470,147.128806,15.162818,43.674122,0.693009,745587.346065,0.439932,8.894030,24.755563,3.058378,0.070119,0.061985,128.357036,94.593352,72.528414,32.000000,32.000000,32.000000,32.000000,32.000000,71.507119,61.754360,95.603001,65.385218,24.160821,50.101266,78.481013,49.207693,31.354430,25.589241,10.993786,148.782070,43.470000,0.688383,149.518604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.555701,48.713269,151.595310,139.672891,171.281284,167.855401,148.912798,14.141607,146.964622,0.929823,48.254415,47.039222,138.361973,150.584419,136.836473,146.833475,77.145420,142.951518,-0.000468,0.031235,97.139618,64.723885,147.221970,15.166034,43.652576,0.692434,745757.091754,0.439154,8.814860,24.706276,3.054926,0.065128,0.061064,128.407496,94.640875,72.640913,32.000000,32.000000,32.000000,32.000000,32.000000,71.547512,61.762960,95.641204,65.385218,24.113253,50.101266,78.481013,49.167586,31.354430,25.589241,11.002300,148.912798,44.013707,0.690002,149.326315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
