OSU 80 Ton Compressor Load Stand
49.522342,48.706948,151.488671,139.682944,171.276918,167.862249,149.221989,14.142178,146.989708,0.937134,48.329137,46.880928,138.353693,150.678561,136.830873,146.763803,77.119762,142.890384,-0.000467,0.031242,97.141470,64.748306,147.279157,15.170076,43.688384,0.692358,745970.036267,0.439941,8.826515,24.754447,3.054359,0.069668,0.061466,128.410073,94.600399,72.433932,32.000000,32.000000,32.000000,32.000000,32.000000,71.539007,61.767764,95.625749,65.385218,24.116350,50.101266,78.481013,49.197098,31.354430,25.589241,10.980415,149.221989,43.894508,0.695609,149.430209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482569,48.737179,151.596472,139.687691,171.231107,167.869847,148.979648,14.142891,146.963618,0.937703,48.397842,46.863124,138.366802,150.646884,136.837845,146.916412,77.126517,142.853062,-0.000468,0.031258,97.159231,64.853730,147.192091,15.174135,43.655623,0.694041,746286.489732,0.440154,8.905916,24.785642,3.059089,0.064753,0.060663,128.414510,94.642508,72.492944,32.000000,32.000000,32.000000,32.000000,32.000000,71.545259,61.755232,95.645253,65.385218,24.142574,50.101266,78.481013,49.221590,31.354430,25.589241,10.951781,148.979648,43.894220,0.688347,149.219391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526435,48.737179,151.496364,139.687691,171.295459,167.887839,149.068580,14.136470,147.028945,0.936763,48.350243,46.919241,138.355184,150.580263,136.822350,146.790690,77.116427,142.807299,-0.000468,0.031246,97.161020,64.984527,147.265617,15.177855,43.669272,0.693541,746418.613951,0.439581,8.934269,24.782813,3.058997,0.069859,0.062563,128.411974,94.604791,72.710229,32.000000,32.000000,32.000000,32.000000,32.000000,71.525703,61.769390,95.629734,65.385218,24.096650,50.101266,78.481013,49.250833,31.354430,25.589241,10.961274,149.068580,43.290057,0.690285,149.731822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538320,48.755867,151.641205,139.701095,171.263550,167.889817,149.220232,14.142749,147.027216,0.932103,48.410753,46.946312,138.337211,150.639871,136.818596,146.905513,77.094644,142.908748,-0.000468,0.031277,97.155043,64.751980,147.208591,15.182461,43.684093,0.695190,746537.411952,0.440747,9.005862,24.758663,3.063634,0.068754,0.062364,128.430259,94.589084,72.822986,32.000000,32.000000,32.000000,32.000000,32.000000,71.512555,61.731364,95.647881,65.385218,24.097471,50.101266,78.481013,49.232281,31.354430,25.589241,10.961859,149.220232,43.891984,0.691411,149.335560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479368,48.775930,151.591016,139.717292,171.222369,167.877200,149.002414,14.147886,146.989696,0.934188,48.508255,46.924972,138.365399,150.624070,136.847226,146.736426,77.106380,142.911437,-0.000468,0.031275,97.203633,64.776557,147.308523,15.185891,43.665269,0.693992,746602.550290,0.440097,8.960243,24.747419,3.058899,0.066137,0.063049,128.488363,94.537674,72.746126,32.000000,32.000000,32.000000,32.000000,32.000000,71.530907,61.783035,95.658566,65.385218,24.090964,50.101266,78.481013,49.231252,31.354430,25.589241,10.946038,149.002414,43.691648,0.700071,149.423010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542441,48.775930,151.593172,139.717292,171.290312,167.872726,148.941142,14.143034,147.077023,0.935342,48.471170,46.974536,138.371084,150.602205,136.842905,146.819257,77.111858,142.882262,-0.000469,0.031276,97.189365,64.820058,147.211487,15.189056,43.696805,0.694225,746711.739957,0.439561,8.966578,24.816490,3.061089,0.068401,0.060643,128.488097,94.477303,73.003040,32.000000,32.000000,32.000000,32.000000,32.000000,71.545729,61.766184,95.671179,65.385218,24.108419,50.101266,78.481013,49.271289,31.354430,25.589241,10.952590,148.941142,43.819538,0.690937,149.359124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532994,48.808635,151.785497,139.720364,171.265393,167.866467,149.303705,14.144176,147.011155,0.940374,48.465671,46.946439,138.367035,150.724726,136.822666,146.855439,77.098281,143.003222,-0.000468,0.031244,97.185367,64.773010,147.210670,15.192644,43.682939,0.695172,746724.150316,0.440778,9.047943,24.806007,3.063722,0.065223,0.060321,128.491594,94.477706,72.516700,32.000000,32.000000,32.000000,32.000000,32.000000,71.534741,61.756744,95.663123,65.385218,24.053518,50.101266,78.481013,49.242509,31.354430,25.589241,10.972992,149.303705,44.012481,0.694752,149.349604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556360,48.807810,151.497718,139.718130,171.204428,167.858559,149.127943,14.140037,146.984462,0.945917,48.463356,46.924108,138.350698,150.671185,136.841358,146.783664,77.101789,142.920728,-0.000469,0.031235,97.181179,64.905927,147.259069,15.196509,43.665053,0.693735,746619.999497,0.440324,8.982356,24.786932,3.059865,0.069624,0.063019,128.456049,94.478322,72.665688,32.000000,32.000000,32.000000,32.000000,32.000000,71.529569,61.773301,95.670988,65.385218,24.080133,50.101266,78.481013,49.253520,31.354430,25.589241,10.963842,149.127943,43.848188,0.691792,149.396417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.469656,48.821277,151.681268,139.708915,171.253301,167.841069,149.254667,14.146174,147.001712,0.948787,48.477491,47.013250,138.379110,150.662108,136.854030,146.776762,77.081803,142.878382,-0.000470,0.031177,97.227326,64.653471,147.168289,15.201845,43.660131,0.694924,746719.142606,0.439372,9.024880,24.856867,3.064331,0.066756,0.064907,128.461652,94.521244,72.931311,32.000000,32.000000,32.000000,32.000000,32.000000,71.535736,61.756493,95.667935,65.385218,24.037084,50.101266,78.481013,49.249181,31.354430,25.589241,10.966347,149.254667,43.445966,0.689720,149.627219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522841,48.825949,151.427713,139.718688,171.264883,167.847877,149.255922,14.141464,146.947318,0.953904,48.461775,46.909779,138.365690,150.637605,136.834033,146.753147,77.085029,142.881345,-0.000469,0.031170,97.202474,64.776833,147.238633,15.205708,43.666261,0.693646,746644.434555,0.439638,8.999772,24.814927,3.057079,0.070769,0.064038,128.463534,94.516340,72.498192,32.000000,32.000000,32.000000,32.000000,32.000000,71.532049,61.748573,95.653371,65.385218,24.057861,50.101266,78.481013,49.304120,31.354430,25.589241,10.959838,149.255922,43.672049,0.690749,149.433239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516745,48.817429,151.369897,139.722598,171.271260,167.886316,149.097078,14.139467,146.997947,0.955064,48.350175,47.108229,138.369978,150.626774,136.835248,146.770381,77.079745,142.854208,-0.000468,0.031140,97.218530,64.768301,147.200903,15.208629,43.664711,0.695717,746749.472454,0.440090,9.103394,24.815180,3.066148,0.065577,0.062057,128.469035,94.509951,72.598699,32.000000,32.000000,32.000000,32.000000,32.000000,71.542467,61.762884,95.659073,65.385218,23.992112,50.101266,78.481013,49.280645,31.354430,25.589241,10.958539,149.097078,43.602452,0.699147,149.636818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559301,48.817429,151.517978,139.722598,171.286579,167.932632,149.292373,14.145175,146.903468,0.956225,48.308696,47.059683,138.389525,150.581771,136.850211,146.823842,77.078489,142.942190,-0.000469,0.031107,97.237300,64.863854,147.195680,15.211496,43.643903,0.693827,746724.539031,0.439585,9.052750,24.813334,3.057735,0.066327,0.062933,128.472512,94.526465,72.813518,32.000000,32.000000,32.000000,32.000000,32.000000,71.554411,61.766168,95.657843,65.385218,23.918179,50.101266,78.481013,49.290046,31.354430,25.589241,10.943598,149.292373,43.551840,0.693735,149.533435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.531617,48.784724,151.690827,139.713662,171.262710,167.997460,149.094599,14.144176,147.006415,0.971956,48.289169,47.091983,138.375701,150.700352,136.834047,146.856905,77.091178,142.867406,-0.000470,0.031059,97.240835,64.802087,147.291923,15.214788,43.680649,0.693846,746898.943184,0.440204,9.050568,24.805969,3.056944,0.070524,0.062883,128.469342,94.586493,72.621298,32.000000,32.000000,32.000000,32.000000,32.000000,71.550703,61.762416,95.674294,65.385218,24.032921,50.101266,78.481013,49.271243,31.354430,25.589241,10.903174,149.094599,43.647095,0.694837,149.450705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543866,48.776754,151.256532,139.691322,171.233433,168.019850,149.008397,14.136755,146.984285,0.985588,48.348905,47.006918,138.359914,150.625698,136.849436,146.798472,77.064934,142.804810,-0.000471,0.031040,97.245716,64.994614,147.159849,15.217604,43.641902,0.694349,747066.322095,0.439330,9.006337,24.848228,3.057307,0.069123,0.061102,128.459709,94.591821,72.444081,32.000000,32.000000,32.000000,32.000000,32.000000,71.569731,61.733478,95.659073,65.385218,24.013304,50.101266,78.481013,49.292459,31.354430,25.589241,10.891461,149.008397,43.855851,0.695817,149.239612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464324,48.789397,151.446278,139.691322,171.240316,168.033992,149.099401,14.141464,146.955653,0.985980,48.394633,47.008216,138.354569,150.696332,136.841769,146.878967,77.072382,142.778830,-0.000469,0.031071,97.250156,64.855080,147.176632,15.219998,43.640099,0.695081,747270.240447,0.440316,9.002403,24.800689,3.062505,0.065647,0.060730,128.477236,94.624932,72.586920,32.000000,32.000000,32.000000,32.000000,32.000000,71.559418,61.735615,95.638169,65.385218,24.043522,50.101266,78.481013,49.290816,31.354430,25.589241,10.870860,149.099401,43.572016,0.695615,149.456527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563083,48.789397,151.803761,139.691322,171.216891,168.066625,149.326352,14.142891,147.011015,0.984375,48.337439,46.930211,138.363371,150.723279,136.855211,146.793689,77.083815,142.829392,-0.000467,0.031058,97.277658,64.693152,147.240876,15.222786,43.682272,0.693802,747421.250342,0.440498,8.981701,24.797752,3.052982,0.067770,0.064033,128.502800,94.668399,72.763759,32.000000,32.000000,32.000000,32.000000,32.000000,71.584222,61.752331,95.652183,65.385218,23.901650,50.101266,78.481013,49.341215,31.354430,25.589241,10.871511,149.326352,44.088191,0.690417,149.283121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559160,48.787473,151.386653,139.689367,171.296070,168.111689,149.205688,14.140608,147.013798,0.977846,48.238937,46.971948,138.371725,150.658506,136.862041,146.822372,77.062898,142.908729,-0.000468,0.031046,97.285316,64.873010,147.299287,15.227085,43.673870,0.695883,747571.362965,0.441068,9.077061,24.778189,3.061727,0.068136,0.062029,128.488096,94.654349,72.999711,32.000000,32.000000,32.000000,32.000000,32.000000,71.584109,61.719530,95.671177,65.385218,23.998671,50.101266,78.481013,49.284087,31.354430,25.589241,10.854726,149.205688,43.763517,0.696971,149.372224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622803,48.792145,151.972026,139.700816,171.320985,168.142271,149.077664,14.140751,147.132923,0.977531,48.105058,47.139239,138.382712,150.704616,136.858410,146.916064,77.103043,142.853370,-0.000468,0.031046,97.287147,64.903046,147.294046,15.230030,43.689142,0.695358,747577.883443,0.439509,8.974374,24.790331,3.062839,0.071108,0.063844,128.482103,94.670309,72.642046,32.000000,32.000000,32.000000,32.000000,32.000000,71.584762,61.709714,95.652882,65.385218,23.936765,50.101266,78.481013,49.299168,31.354430,25.589241,10.848171,149.077664,43.090009,0.688956,149.751019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623819,48.736080,151.768671,139.695510,171.269795,168.156107,148.996249,14.140751,147.078008,0.981974,48.198499,47.116985,138.383479,150.827795,136.854941,146.972944,77.075414,142.942336,-0.000468,0.031068,97.288283,64.995996,147.332714,15.233454,43.654253,0.694012,747846.783725,0.440019,8.976526,24.848227,3.054665,0.071315,0.063275,128.471550,94.695246,72.498759,32.000000,32.000000,32.000000,32.000000,32.000000,71.571506,61.694206,95.645165,65.385218,24.069903,50.101266,78.481013,49.264663,31.354430,25.589241,10.837515,148.996249,43.289047,0.692590,149.632648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610637,48.729759,151.678890,139.694114,171.224918,168.143403,149.064436,14.142321,147.099681,0.977558,48.301081,47.153154,138.365712,150.794522,136.854475,146.923175,77.075197,142.959088,-0.000468,0.031089,97.287273,65.059640,147.403464,15.235914,43.680920,0.695373,747796.252921,0.439855,8.915102,24.782281,3.062544,0.069890,0.064262,128.469014,94.635756,72.656284,32.000000,32.000000,32.000000,32.000000,32.000000,71.563136,61.686994,95.624813,65.385218,23.950224,50.101266,78.481013,49.266537,31.354430,25.589241,10.764337,149.064436,43.137447,0.705041,149.723128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671618,48.729759,151.814377,139.694114,171.171335,168.136055,149.097011,14.138753,147.084182,0.973877,48.366537,47.116287,138.359741,150.838557,136.855427,147.013809,77.066037,142.997310,-0.000467,0.031106,97.298761,64.948585,147.450149,15.238071,43.699185,0.695019,747824.216205,0.440052,8.857982,24.851372,3.058384,0.068771,0.062930,128.444430,94.606211,72.392297,32.000000,32.000000,32.000000,32.000000,32.000000,71.564574,61.685934,95.631152,65.385218,23.948304,50.101266,78.481013,49.276337,31.354430,25.589241,10.738950,149.097011,44.014915,0.700882,149.265575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622116,48.755318,151.740575,139.698024,171.212110,168.150631,148.807652,14.141179,147.052123,0.977697,48.562786,47.121149,138.357170,150.673308,136.835513,146.945502,77.099362,142.939336,-0.000466,0.031102,97.423883,65.081042,147.401017,15.240614,43.671111,0.694355,747768.945045,0.439940,8.865346,24.859393,3.057386,0.068220,0.061683,128.431218,94.616696,72.364269,32.000000,32.000000,32.000000,32.000000,32.000000,71.558077,61.672656,95.619067,65.385218,23.977737,50.101266,78.481013,49.243750,31.354430,25.589241,10.745489,148.807652,43.932787,0.703103,149.255701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656847,48.814956,151.744678,139.712266,171.221932,168.152758,149.029065,14.144176,147.091730,0.983396,48.544290,47.138116,138.367066,150.734051,136.845044,146.976206,77.095768,142.987061,-0.000466,0.031129,97.532305,64.962992,147.309381,15.243352,43.672013,0.693693,747702.229108,0.439224,8.802064,24.886356,3.056361,0.067831,0.062062,128.416942,94.629707,72.596631,32.000000,32.000000,32.000000,32.000000,32.000000,71.562939,61.653687,95.607089,65.385218,23.969133,50.101266,78.481013,49.274289,31.354430,25.589241,10.729589,149.029065,43.526039,0.688717,149.391657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661257,48.851234,151.755147,139.718409,171.304793,168.162173,149.036305,14.140751,147.187838,0.982930,48.522988,47.069553,138.355610,150.806202,136.838958,146.884772,77.096439,143.024120,-0.000466,0.031125,97.602497,64.851426,147.394715,15.246693,43.691540,0.694677,747767.978994,0.440636,8.878987,24.826025,3.057922,0.068284,0.060531,128.403197,94.602942,72.578451,32.000000,32.000000,32.000000,32.000000,32.000000,71.554740,61.649581,95.630706,65.385218,23.933080,50.101266,78.481013,49.256606,31.354430,25.589241,10.780196,149.036305,43.768800,0.690540,149.342995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562281,48.851234,151.808844,139.718409,171.311569,168.186722,149.002561,14.146745,147.171604,0.987960,48.448551,47.185842,138.371171,150.762139,136.846846,146.896470,77.086976,143.009872,-0.000465,0.031125,97.645258,64.932890,147.406256,15.248832,43.707208,0.694295,747883.516757,0.439719,8.902584,24.851853,3.055866,0.068436,0.061414,128.375216,94.628349,72.375615,32.000000,32.000000,32.000000,32.000000,32.000000,71.552036,61.653132,95.605329,65.385218,23.965685,50.101266,78.481013,49.256932,31.354430,25.589241,10.811522,149.002561,44.333332,0.696624,149.259675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688655,48.860303,151.843153,139.717013,171.260749,168.185215,149.102137,14.141464,147.174169,0.989044,48.384971,47.053048,138.384021,150.950707,136.848548,146.934705,77.105360,143.045565,-0.000465,0.031093,97.731445,64.924506,147.388086,15.252874,43.705261,0.694083,747998.972409,0.439723,8.934287,24.868442,3.055806,0.068856,0.060264,128.382089,94.649997,72.576056,32.000000,32.000000,32.000000,32.000000,32.000000,71.560493,61.635286,95.613661,65.385218,23.955030,50.101266,78.481013,49.293401,31.354430,25.589241,10.818212,149.102137,44.320494,0.692858,149.253302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704212,48.844088,151.728886,139.711707,171.272046,168.185983,148.996305,14.142891,147.122479,0.998089,48.391538,47.210091,138.367467,150.824701,136.853537,146.986330,77.105576,143.016466,-0.000465,0.031077,97.740846,64.919072,147.387392,15.255926,43.667794,0.695619,748242.264069,0.440863,9.037045,24.871269,3.062991,0.067915,0.061476,128.370635,94.562698,72.494797,32.000000,32.000000,32.000000,32.000000,32.000000,71.573725,61.631911,95.587689,65.385218,23.898534,50.101266,78.481013,49.247558,31.354430,25.589241,10.800716,148.996305,44.010480,0.685794,149.211406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640384,48.842714,151.993347,139.698861,171.321565,168.199377,149.265713,14.142891,147.197660,0.995891,48.503088,47.019714,138.367465,150.889808,136.842361,147.151427,77.089423,143.084048,-0.000466,0.031046,97.800675,64.908291,147.415292,15.258974,43.690909,0.693939,748064.863963,0.439331,8.914939,24.869509,3.055892,0.071240,0.063138,128.376750,94.544040,72.734285,32.000000,32.000000,32.000000,32.000000,32.000000,71.571652,61.623108,95.566233,65.385218,23.943651,50.101266,78.481013,49.238107,31.354430,25.589241,10.797454,149.265713,44.178595,0.684306,149.268526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616217,48.867724,151.718504,139.703609,171.368086,168.203667,149.108903,14.141607,147.231842,0.988352,48.444210,47.155527,138.370581,150.849263,136.856657,146.989120,77.095919,143.090599,-0.000466,0.031028,97.852931,64.833333,147.433098,15.261499,43.681479,0.693804,748015.223406,0.439472,8.882594,24.855740,3.052636,0.069968,0.063123,128.367341,94.568557,72.525912,32.000000,32.000000,32.000000,32.000000,32.000000,71.575837,61.641173,95.563731,65.385218,23.947373,50.101266,78.481013,49.275613,31.354430,25.589241,10.792660,149.108903,43.651512,0.688402,149.368722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663251,48.867724,151.840720,139.703609,171.413138,168.219324,148.782800,14.144319,147.152181,0.984808,48.399397,47.135497,138.380478,150.961086,136.863877,146.990201,77.092649,143.074864,-0.000468,0.031025,97.888509,64.870512,147.496015,15.263765,43.702448,0.695516,748191.802466,0.439339,8.947424,24.903363,3.061889,0.064058,0.060194,128.351428,94.609713,72.651169,32.000000,32.000000,32.000000,32.000000,32.000000,71.564546,61.633939,95.537164,65.385218,23.942688,50.101266,78.481013,49.292653,31.354430,25.589241,10.815905,148.782800,43.645274,0.687838,149.461209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678314,48.857830,151.607012,139.703609,171.424532,168.249040,148.958248,14.145317,147.237677,0.981611,48.336459,47.137308,138.392073,150.892398,136.860470,146.974088,77.101376,143.039134,-0.000468,0.031020,97.903375,64.850929,147.477761,15.265971,43.731405,0.694958,748270.587519,0.440081,8.997517,24.899918,3.057841,0.065298,0.064040,128.355008,94.633188,72.441970,32.000000,32.000000,32.000000,32.000000,32.000000,71.569995,61.650768,95.550946,65.385218,23.969296,50.101266,78.481013,49.267918,31.354430,25.589241,10.805914,148.958248,43.849739,0.695436,149.289848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650875,48.833370,152.145859,139.687971,171.454027,168.266459,149.165030,14.147743,147.161816,0.984759,48.425288,47.144282,138.391058,150.961730,136.856371,147.080657,77.110838,143.174111,-0.000467,0.031006,97.940128,65.030759,147.517061,15.269398,43.696642,0.694501,748300.437519,0.440623,8.948708,24.895861,3.057406,0.067267,0.062746,128.347623,94.647705,72.523626,32.000000,32.000000,32.000000,32.000000,32.000000,71.577599,61.665588,95.548932,65.385218,23.895366,50.101266,78.481013,49.260608,31.354430,25.589241,10.804609,149.165030,44.361153,0.695411,149.203420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634354,48.860028,151.925137,139.703050,171.449250,168.295674,149.007713,14.145746,147.340253,0.986764,48.577699,47.076660,138.385553,150.843423,136.864338,147.032210,77.117572,143.085106,-0.000468,0.031032,97.957453,64.669379,147.489610,15.271963,43.686239,0.692956,748366.233771,0.440021,8.923190,24.870498,3.051775,0.067735,0.065245,128.341160,94.642611,72.574184,32.000000,32.000000,32.000000,32.000000,32.000000,71.561314,61.664197,95.538204,65.385218,23.993086,50.101266,78.481013,49.277681,31.354430,25.589241,10.776026,149.007713,44.278736,0.691086,149.164946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635420,48.860028,151.901549,139.703050,171.528228,168.332782,149.153962,14.142321,147.252168,0.990804,48.608837,47.031488,138.370356,150.824458,136.845643,147.130484,77.117009,143.127389,-0.000468,0.031007,97.975682,65.087574,147.508701,15.274015,43.756503,0.696155,748392.492928,0.439696,8.927194,24.923870,3.064314,0.070377,0.062041,128.353842,94.658190,72.735417,32.000000,32.000000,32.000000,32.000000,32.000000,71.576008,61.666073,95.524761,65.385218,24.020834,50.101266,78.481013,49.290646,31.354430,25.589241,10.799702,149.153962,43.733190,0.685727,149.437408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675554,48.905926,151.900769,139.723994,171.601130,168.351292,148.835031,14.146459,147.287033,0.996122,48.718132,47.121881,138.390249,150.785246,136.856716,147.011899,77.104862,143.083208,-0.000468,0.030999,97.989453,64.921333,147.418044,15.277375,43.681425,0.695835,748574.131502,0.440433,8.970997,24.875707,3.060887,0.068983,0.060694,128.357524,94.695480,72.472586,32.000000,32.000000,32.000000,32.000000,32.000000,71.561403,61.660096,95.502392,65.385218,23.887519,50.101266,78.481013,49.275593,31.354430,25.589241,10.847384,148.835031,43.290634,0.686524,149.571633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660194,48.946602,152.046789,139.745776,171.660885,168.373121,149.065795,14.142606,147.267326,0.994728,48.822850,47.218739,138.399678,150.787118,136.866549,147.101759,77.120365,143.120981,-0.000467,0.030965,98.033667,64.777974,147.476518,15.279189,43.668082,0.694760,748740.473931,0.440087,8.969890,24.895953,3.060346,0.068192,0.061445,128.355069,94.694143,72.701153,32.000000,32.000000,32.000000,32.000000,32.000000,71.576530,61.665763,95.489372,65.385218,23.988370,50.101266,78.481013,49.271268,31.354430,25.589241,10.894425,149.065795,43.567815,0.695130,149.370375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684882,48.988927,151.778946,139.765882,171.707979,168.408856,148.865253,14.143034,147.185545,0.991663,48.645493,47.125603,138.379704,150.929048,136.838444,146.949639,77.109886,143.137733,-0.000465,0.030952,98.019097,65.087634,147.511699,15.281290,43.721200,0.695526,748919.729630,0.440740,8.974148,24.887533,3.057858,0.066869,0.063156,128.342837,94.654434,72.428142,32.000000,32.000000,32.000000,32.000000,32.000000,71.543832,61.667881,95.460577,65.385218,24.068326,50.101266,78.481013,49.283039,31.354430,25.589241,10.905757,148.865253,43.811730,0.701804,149.314789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697623,48.964741,151.819334,139.771747,171.735835,168.459284,148.776092,14.155021,147.308180,1.000950,48.578456,47.184210,138.383246,150.862351,136.847386,147.121183,77.113783,143.048022,-0.000464,0.030945,97.999713,65.147811,147.401643,15.284068,43.712527,0.696749,749072.749310,0.440316,9.030758,24.889614,3.061744,0.067952,0.066116,128.336803,94.675594,72.675095,32.000000,32.000000,32.000000,32.000000,32.000000,71.544333,61.651205,95.440220,65.385218,23.912532,50.101266,78.481013,49.270046,31.354430,25.589241,10.964289,148.776092,43.295790,0.698352,149.594175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594124,48.964741,152.050177,139.771747,171.718429,168.476022,148.781759,14.149313,147.213561,1.010131,48.504603,47.172329,138.417182,151.001252,136.874457,147.026814,77.129568,143.096836,-0.000465,0.030957,98.006651,65.221331,147.539515,15.286841,43.682290,0.694669,749332.310096,0.440812,9.047476,24.907891,3.054832,0.064927,0.061697,128.355212,94.687839,72.481906,32.000000,32.000000,32.000000,32.000000,32.000000,71.557281,61.660954,95.438354,65.385218,23.978485,50.101266,78.481013,49.263670,31.354430,25.589241,10.955823,148.781759,43.646662,0.693234,149.351295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755327,48.943304,151.846325,139.756667,171.754308,168.480252,149.065458,14.142178,147.262158,1.009446,48.538036,47.205641,138.407386,150.818426,136.859247,146.973230,77.111077,143.146508,-0.000464,0.030936,97.993091,65.106544,147.535969,15.289657,43.680487,0.694937,749475.785858,0.441053,9.010078,24.862229,3.054861,0.066575,0.060570,128.336967,94.664473,72.410873,32.000000,32.000000,32.000000,32.000000,32.000000,71.557498,61.664107,95.406143,65.385218,23.983044,50.101266,78.481013,49.324800,31.354430,25.589241,10.947866,149.065458,43.854030,0.701626,149.091657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721255,48.936433,151.676728,139.749686,171.836060,168.493188,148.716300,14.144461,147.148074,1.018928,48.540462,47.168777,138.408600,150.894977,136.878571,147.030763,77.118785,143.124959,-0.000465,0.030943,98.002573,65.172046,147.567131,15.292347,43.636817,0.697976,749610.913580,0.442102,9.117475,24.869172,3.065891,0.072670,0.065575,128.325594,94.678883,72.357278,32.000000,32.000000,32.000000,32.000000,32.000000,71.576201,61.686384,95.405634,65.385218,23.995366,50.101266,78.481013,49.234128,31.354430,25.589241,10.958729,148.716300,43.733821,0.698546,149.177889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694302,48.936433,152.079818,139.749686,171.817351,168.496087,149.028857,14.143177,147.265282,1.022067,48.629558,47.263331,138.413780,150.870791,136.867580,147.100863,77.115775,143.023118,-0.000464,0.030923,98.097912,65.096435,147.477578,15.295622,43.685464,0.694748,749472.210747,0.439657,8.928838,24.910784,3.051861,0.066915,0.064073,128.303318,94.694482,72.327768,32.000000,32.000000,32.000000,32.000000,32.000000,71.554030,61.678200,95.415580,65.385218,23.991992,50.101266,78.481013,49.252643,31.354430,25.589241,10.962255,149.028857,44.214241,0.691999,148.927968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775415,48.955122,151.941013,139.724553,171.802881,168.484209,148.956320,14.130762,147.217074,1.021868,48.522343,47.154103,138.388504,150.965687,136.891568,147.110124,77.124610,143.087262,-0.000465,0.030938,98.116075,65.192651,147.542337,15.299165,43.681010,0.695283,749526.408029,0.441051,8.957272,24.893046,3.050541,0.065729,0.061094,128.313219,94.710400,72.459129,32.000000,32.000000,32.000000,32.000000,32.000000,71.556210,61.670766,95.394013,65.385218,24.084497,50.101266,78.481013,49.270276,31.354430,25.589241,10.991207,148.956320,43.563235,0.693741,149.204757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693814,48.942754,151.544902,139.728742,171.770600,168.495948,148.708610,14.141607,147.215661,1.016488,48.573203,47.171608,138.381319,150.981767,136.865490,147.066535,77.114844,143.030526,-0.000466,0.030959,98.041088,64.930366,147.545677,15.302081,43.684706,0.696588,749574.885831,0.440398,8.985214,24.848639,3.060307,0.069899,0.063059,128.323814,94.689537,72.483757,32.000000,32.000000,32.000000,32.000000,32.000000,71.524862,61.647848,95.378808,65.385218,24.014471,50.101266,78.481013,49.222933,31.354430,25.589241,10.991134,148.708610,43.753348,0.688258,149.067779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682963,48.965840,151.870491,139.735164,171.814212,168.492297,148.934321,14.148885,147.267885,1.014586,48.587804,47.221932,138.402585,150.895147,136.863683,147.098911,77.108478,143.128566,-0.000465,0.030987,97.968198,65.084337,147.415575,15.305178,43.690873,0.694881,749451.223546,0.439807,8.919850,24.869674,3.052531,0.065579,0.061606,128.330626,94.671201,72.465553,32.000000,32.000000,32.000000,32.000000,32.000000,71.529546,61.662226,95.419312,65.385218,24.072808,50.101266,78.481013,49.268345,31.354430,25.589241,11.029068,148.934321,43.833962,0.696760,149.020926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747587,48.977384,151.930573,139.734885,171.849678,168.518343,148.620628,14.148600,147.283453,1.013986,48.502889,47.247149,138.414806,150.968966,136.880167,147.132036,77.111033,143.236673,-0.000462,0.031015,97.948308,65.074904,147.526075,15.307098,43.689250,0.694408,749591.063558,0.441359,8.992041,24.853021,3.049573,0.068710,0.061642,128.367240,94.661607,72.565758,32.000000,32.000000,32.000000,32.000000,32.000000,71.527386,61.671356,95.424635,65.385218,24.011349,50.101266,78.481013,49.275573,31.354430,25.589241,11.043139,148.620628,43.909239,0.693319,149.093860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719467,48.954022,151.888000,139.713941,171.908991,168.522371,148.908752,14.143034,147.334600,1.016796,48.593213,47.085319,138.421564,150.896658,136.861510,147.138205,77.126905,143.211518,-0.000463,0.030991,97.918577,65.203780,147.532094,15.308984,43.708687,0.695846,749659.779864,0.440816,9.026379,24.905031,3.056792,0.070029,0.062068,128.396223,94.646920,72.847606,32.000000,32.000000,32.000000,32.000000,32.000000,71.530938,61.674112,95.435343,65.385218,24.070797,50.101266,78.481013,49.238731,31.354430,25.589241,11.070082,148.908752,43.846980,0.693575,149.235835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737646,48.954022,151.905746,139.713941,171.954536,168.514229,148.966564,14.146887,147.285990,1.013300,48.628244,47.093395,138.377224,150.900511,136.852911,147.054865,77.125605,143.195946,-0.000465,0.031015,97.874568,64.959169,147.599905,15.311140,43.662871,0.695305,749726.998077,0.441192,8.970937,24.952782,3.054029,0.067927,0.061858,128.410151,94.625080,72.692032,32.000000,32.000000,32.000000,32.000000,32.000000,71.513823,61.676911,95.424804,65.385218,24.036818,50.101266,78.481013,49.253413,31.354430,25.589241,11.060854,148.966564,43.965349,0.691822,149.123325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711029,48.969963,151.942075,139.722039,171.916768,168.532694,148.974167,14.147315,147.307011,1.012127,48.591610,47.139793,138.364392,150.990420,136.851997,147.183557,77.110124,143.175805,-0.000464,0.030997,97.879110,65.012525,147.571128,15.313858,43.757783,0.695202,749672.583476,0.440596,8.976714,24.925207,3.054900,0.067371,0.064234,128.410683,94.667571,72.546445,32.000000,32.000000,32.000000,32.000000,32.000000,71.509527,61.697709,95.435831,65.385218,24.064675,50.101266,78.481013,49.239083,31.354430,25.589241,11.094392,148.974167,43.834268,0.693010,149.270768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837367,48.979857,152.003494,139.717571,171.889352,168.545187,149.121128,14.146031,147.412451,1.009141,48.396459,47.205108,138.389099,150.877080,136.850169,147.259199,77.110773,143.109225,-0.000465,0.031008,97.878942,64.856543,147.614549,15.316252,43.742079,0.695700,749620.865054,0.440225,8.957875,24.919262,3.054140,0.066243,0.062426,128.416737,94.658530,72.484041,32.000000,32.000000,32.000000,32.000000,32.000000,71.501349,61.703684,95.475144,65.385218,24.061784,50.101266,78.481013,49.256529,31.354430,25.589241,11.119144,149.121128,43.460696,0.690914,149.373286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767432,48.930661,151.945535,139.707518,171.880029,168.568075,148.869942,14.143890,147.368144,1.003754,48.376155,47.265831,138.395471,151.002863,136.861948,147.162694,77.105013,143.231963,-0.000465,0.031002,97.878542,65.150892,147.593808,15.318575,43.749291,0.694841,749815.418476,0.440533,9.001403,24.925371,3.056506,0.065887,0.062066,128.441219,94.661352,72.435938,32.000000,32.000000,32.000000,32.000000,32.000000,71.510698,61.712723,95.471518,65.385218,24.094337,50.101266,78.481013,49.180979,31.354430,25.589241,11.135211,148.869942,44.209427,0.693629,149.162310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728255,48.905101,152.026163,139.709752,171.878440,168.602237,149.117303,14.141036,147.436712,0.995705,48.328911,47.188581,138.384966,151.047776,136.894573,147.175648,77.114606,143.128553,-0.000465,0.030994,97.874673,64.950051,147.672370,15.320708,43.726627,0.693553,749756.256789,0.438904,8.880460,24.893734,3.049990,0.066222,0.062866,128.460383,94.655834,72.474286,32.000000,32.000000,32.000000,32.000000,32.000000,71.517193,61.724742,95.488969,65.385218,24.115831,50.101266,78.481013,49.217796,31.354430,25.589241,11.096416,149.117303,43.495513,0.698044,149.443309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839640,48.904827,151.998170,139.710869,171.978227,168.611008,148.885851,14.141322,147.411828,0.989541,48.423907,47.217780,138.406415,151.095337,136.884473,147.213908,77.130888,143.292242,-0.000465,0.030966,97.882895,65.058968,147.689135,15.323813,43.736363,0.694224,749844.115960,0.440330,8.903657,24.956612,3.053112,0.066428,0.061814,128.483146,94.668971,72.503028,32.000000,32.000000,32.000000,32.000000,32.000000,71.534500,61.742671,95.507734,65.385218,24.090259,50.101266,78.481013,49.235987,31.354430,25.589241,11.079996,148.885851,44.225672,0.686999,149.175214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773753,48.904827,152.054838,139.710869,171.989035,168.632396,149.025988,14.147458,147.497558,0.977853,48.436797,47.158129,138.414407,151.224326,136.885546,147.316853,77.121621,143.227859,-0.000467,0.030957,97.864306,65.260641,147.720234,15.326095,43.715682,0.695576,749948.623801,0.440042,8.918687,24.898898,3.057139,0.067920,0.061580,128.479056,94.699809,72.378752,32.000000,32.000000,32.000000,32.000000,32.000000,71.525299,61.698161,95.526054,65.385218,24.122489,50.101266,78.481013,49.171435,31.354430,25.589241,11.085127,149.025988,43.551750,0.699272,149.524230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842095,48.903727,152.026018,139.702492,171.989470,168.664376,148.975041,14.145317,147.420073,0.958909,48.515531,47.197085,138.379472,151.059418,136.862869,147.253596,77.123331,143.235349,-0.000469,0.030976,97.836802,65.204757,147.709283,15.330153,43.735588,0.693702,749821.543909,0.439654,8.803077,24.958774,3.049745,0.069120,0.061777,128.487665,94.721647,72.488440,32.000000,32.000000,32.000000,32.000000,32.000000,71.520801,61.699477,95.559554,65.385218,24.133516,50.101266,78.481013,49.193398,31.354430,25.589241,11.091133,148.975041,43.408751,0.686027,149.413766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812335,48.897956,152.049580,139.687971,172.027698,168.678547,149.196438,14.153880,147.427328,0.957164,48.599221,47.186317,138.377731,151.270990,136.865362,147.286279,77.108066,143.292394,-0.000470,0.031001,97.816383,64.949010,147.698593,15.332887,43.765951,0.695323,750013.758780,0.439942,8.871275,24.938094,3.054920,0.069770,0.062410,128.464309,94.694991,72.469212,32.000000,32.000000,32.000000,32.000000,32.000000,71.496973,61.669082,95.527283,65.385218,24.159995,50.101266,78.481013,49.162389,31.354430,25.589241,11.090473,149.196438,43.893588,0.697940,149.028518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776308,48.936433,152.036223,139.691880,172.121848,168.715844,148.888140,14.137326,147.474515,0.958274,48.659513,47.187957,138.386389,151.088070,136.874038,147.268584,77.120235,143.188507,-0.000471,0.031037,97.835393,65.197745,147.699986,15.335188,43.728538,0.694012,750076.804995,0.439504,8.799438,24.939869,3.050153,0.066049,0.061634,128.471917,94.699256,72.489942,32.000000,32.000000,32.000000,32.000000,32.000000,71.525767,61.712045,95.577469,65.385218,24.170125,50.101266,78.481013,49.175961,31.354430,25.589241,11.094880,148.888140,43.895914,0.699238,149.140280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864069,48.975185,152.035052,139.721202,172.175044,168.773852,149.095624,14.137754,147.504525,0.951990,48.665076,47.322233,138.386166,151.178306,136.868420,147.266568,77.123179,143.344993,-0.000471,0.031052,97.831860,65.245546,147.782810,15.336570,43.734290,0.694113,750207.965822,0.439173,8.824461,24.981666,3.052448,0.068408,0.062207,128.484413,94.719885,72.453207,32.000000,32.000000,32.000000,32.000000,32.000000,71.503574,61.700487,95.604925,65.385218,24.206004,50.101266,78.481013,49.161252,31.354430,25.589241,11.145490,149.095624,43.514986,0.692094,149.218762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802042,48.996622,152.084475,139.745776,172.221232,168.792415,148.993833,14.142178,147.444718,0.948418,48.755983,47.245601,138.403931,151.128747,136.864261,147.355251,77.142103,143.433322,-0.000470,0.031037,97.805490,65.151957,147.662417,15.337393,43.711265,0.695414,750455.271983,0.440582,8.900236,24.921171,3.054389,0.070020,0.063751,128.475476,94.725530,72.457672,32.000000,32.000000,32.000000,32.000000,32.000000,71.498688,61.721525,95.605731,65.385218,24.221630,50.101266,78.481013,49.137943,31.354430,25.589241,11.198589,148.993833,43.456315,0.692762,149.351335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790792,49.035375,152.127239,139.761694,172.238955,168.762720,149.085687,14.138468,147.457678,0.959151,48.822849,47.276165,138.416758,151.056985,136.891369,147.267444,77.169319,143.278125,-0.000471,0.031018,97.831923,65.048926,147.699333,15.339853,43.756648,0.694346,750700.045748,0.439307,8.848167,24.991011,3.048990,0.067749,0.063036,128.487195,94.769947,72.526959,32.000000,32.000000,32.000000,32.000000,32.000000,71.514577,61.746401,95.649298,65.385218,24.175856,50.101266,78.481013,49.167246,31.354430,25.589241,11.243031,149.085687,43.879200,0.697845,149.138117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
