OSU 80 Ton Compressor Load Stand
49.768701,49.035375,152.135439,139.761694,172.221328,168.718839,148.758611,14.141750,147.487274,0.965704,48.668926,47.247122,138.390186,151.025424,136.876687,147.309678,77.153665,143.274224,-0.000471,0.030999,97.803934,65.338407,147.690215,15.341695,43.764347,0.695951,750837.060936,0.440290,8.933782,25.013145,3.053780,0.065149,0.062319,128.460362,94.714282,72.610219,32.000000,32.000000,32.000000,32.000000,32.000000,71.505005,61.734621,95.613024,65.385218,24.253782,50.101266,78.481013,49.172300,31.354430,25.589241,11.302860,148.758611,43.846926,0.700034,149.115576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857511,49.030153,152.178161,139.778449,172.203938,168.706642,148.985877,14.142178,147.521370,0.981644,48.473593,47.244464,138.410844,151.137417,136.868106,147.416531,77.163170,143.414386,-0.000469,0.030980,97.770413,65.174827,147.775486,15.346153,43.775003,0.695528,750711.404032,0.440100,8.984180,24.913778,3.055329,0.069462,0.062175,128.423485,94.680452,72.440208,32.000000,32.000000,32.000000,32.000000,32.000000,71.486253,61.749593,95.622331,65.385218,24.256883,50.101266,78.481013,49.127857,31.354430,25.589241,11.329245,148.985877,43.743576,0.693586,149.118762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872313,48.974360,152.111451,139.760577,172.217098,168.695069,148.842345,14.136327,147.516500,0.980092,48.416270,47.366451,138.402564,151.272086,136.887163,147.352008,77.180231,143.391885,-0.000471,0.030965,97.773799,65.261272,147.811077,15.348296,43.751960,0.695585,750588.958813,0.441171,9.007056,24.927618,3.056850,0.068224,0.065293,128.427167,94.654029,72.425269,32.000000,32.000000,32.000000,32.000000,32.000000,71.488103,61.753979,95.647898,65.385218,24.297334,50.101266,78.481013,49.125713,31.354430,25.589241,11.295549,148.842345,43.801525,0.694275,149.077102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872602,48.952373,152.201229,139.762811,172.178389,168.676244,148.963740,14.147173,147.599421,0.966290,48.355048,47.316383,138.413451,151.336423,136.904236,147.472375,77.193914,143.386896,-0.000470,0.030955,97.899757,65.189623,147.808381,15.351608,43.807836,0.694222,750402.015643,0.439588,8.909917,24.983278,3.052262,0.064921,0.060828,128.407450,94.636391,72.694254,32.000000,32.000000,32.000000,32.000000,32.000000,71.507286,61.765424,95.684256,65.385218,24.314847,50.101266,78.481013,49.104760,31.354430,25.589241,11.293495,148.963740,44.204938,0.694721,149.083042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853787,48.923241,152.083661,139.730417,172.099128,168.688826,149.189583,14.145175,147.623083,0.949580,48.381162,47.302689,138.403067,151.207647,136.886127,147.449679,77.174060,143.353393,-0.000471,0.031008,98.032677,65.265055,147.858920,15.355559,43.783801,0.693933,750158.029091,0.439767,8.838818,24.955759,3.050018,0.070938,0.064290,128.386362,94.616121,72.701569,32.000000,32.000000,32.000000,32.000000,32.000000,71.497343,61.749918,95.652329,65.385218,24.340469,50.101266,78.481013,49.105266,31.354430,25.589241,11.279977,149.189583,44.247670,0.693147,148.967425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897623,48.900429,152.158222,139.717851,172.065726,168.734698,148.871202,14.146459,147.640057,0.948060,48.267502,47.300238,138.398451,151.273875,136.901150,147.402233,77.209156,143.394182,-0.000472,0.031021,98.022417,65.380525,147.890389,15.358889,43.811478,0.693288,749982.242756,0.439330,8.816530,24.939758,3.051800,0.071561,0.064049,128.393091,94.626734,72.802878,32.000000,32.000000,32.000000,32.000000,32.000000,71.515566,61.762906,95.679041,65.385218,24.332234,50.101266,78.481013,49.110825,31.354430,25.589241,11.287984,148.871202,43.585936,0.687060,149.453183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823858,48.858654,152.467146,139.698303,172.048914,168.765999,149.101260,14.131047,147.600783,0.945013,48.296024,47.213678,138.388634,151.332076,136.870123,147.433921,77.223315,143.409459,-0.000473,0.031025,97.964263,65.222994,147.777408,15.363204,43.812163,0.693454,750055.543866,0.438845,8.806857,24.944036,3.050594,0.067132,0.062177,128.373435,94.706344,72.694385,32.000000,32.000000,32.000000,32.000000,32.000000,71.499191,61.765196,95.684446,65.385218,24.400849,50.101266,78.481013,49.074070,31.354430,25.589241,11.272138,149.101260,43.532710,0.686184,149.415182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877625,48.855081,152.506116,139.681269,172.056656,168.758938,148.985497,14.131903,147.683358,0.933707,48.244746,47.425378,138.370824,151.206644,136.875008,147.427118,77.186206,143.451778,-0.000473,0.031022,97.937015,65.160631,147.924617,15.366512,43.860431,0.692818,750052.094072,0.439446,8.738720,24.927902,3.049408,0.066995,0.062786,128.363249,94.739323,72.695865,32.000000,32.000000,32.000000,32.000000,32.000000,71.475034,61.788528,95.702889,65.385218,24.363545,50.101266,78.481013,49.115063,31.354430,25.589241,11.230312,148.985497,44.245740,0.696403,149.136543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893136,48.830346,152.284673,139.683503,172.097772,168.795962,149.223443,14.142463,147.710589,0.927580,48.263450,47.336851,138.377217,151.398621,136.873709,147.567898,77.229896,143.517840,-0.000473,0.031016,97.916325,65.304490,147.968951,15.372142,43.844582,0.695202,750132.433525,0.439520,8.773234,24.920844,3.060123,0.070818,0.063455,128.356335,94.731344,72.960934,32.000000,32.000000,32.000000,32.000000,32.000000,71.484407,61.778316,95.700155,65.385218,24.419289,50.101266,78.481013,49.071850,31.354430,25.589241,11.224743,149.223443,43.590191,0.699664,149.450744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861001,48.839691,152.302993,139.700258,172.036939,168.847828,149.167476,14.150455,147.730675,0.919974,48.372702,47.357675,138.389318,151.381420,136.897392,147.544597,77.204912,143.463310,-0.000474,0.031044,97.896854,65.233744,147.917390,15.378221,43.866994,0.693766,750156.096457,0.439311,8.714045,24.977619,3.057606,0.069968,0.063359,128.359935,94.688304,72.558728,32.000000,32.000000,32.000000,32.000000,32.000000,71.490402,61.791503,95.699858,65.385218,24.525749,50.101266,78.481013,49.058203,31.354430,25.589241,11.194897,149.167476,43.250210,0.687724,149.647361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842984,48.839691,152.549714,139.700258,171.991673,168.876265,148.940991,14.141322,147.641457,0.908661,48.474972,47.390126,138.389620,151.405331,136.885751,147.494883,77.244315,143.531064,-0.000474,0.031068,97.890378,65.287829,147.980536,15.382390,43.824244,0.692983,750112.200694,0.438525,8.673276,24.964621,3.052217,0.069862,0.062756,128.349360,94.670073,72.627136,32.000000,32.000000,32.000000,32.000000,32.000000,71.487827,61.823677,95.740855,65.385218,24.533591,50.101266,78.481013,49.075410,31.354430,25.589241,11.199656,148.940991,43.490014,0.697027,149.404954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857304,48.875419,152.090047,139.722598,172.097278,168.904619,149.247835,14.142463,147.727096,0.912603,48.586934,47.174576,138.405241,151.427248,136.898322,147.551437,77.262305,143.621988,-0.000475,0.031070,97.864305,65.098825,148.110410,15.385190,43.880679,0.693409,750475.685813,0.439150,8.715844,24.964272,3.054551,0.068724,0.061157,128.382291,94.654240,72.775452,32.000000,32.000000,32.000000,32.000000,32.000000,71.500514,61.865840,95.765318,65.385218,24.614367,50.101266,78.481013,49.033282,31.354430,25.589241,11.232620,149.247835,43.412988,0.703297,149.561366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889007,48.900979,152.680714,139.729300,172.139978,168.879860,148.985961,14.145317,147.833570,0.918660,48.424484,47.411828,138.395446,151.423722,136.857685,147.508983,77.233468,143.599050,-0.000473,0.031044,97.891030,65.613799,148.013737,15.389325,43.814922,0.695477,750496.597734,0.440069,8.734482,24.956344,3.060606,0.066086,0.060306,128.308409,94.639680,72.530183,32.000000,32.000000,32.000000,32.000000,32.000000,71.482505,61.829188,95.729430,65.385218,24.574588,50.101266,78.481013,49.075121,31.354430,25.589241,11.261508,148.985961,43.370040,0.700822,149.511838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890247,48.911972,152.316554,139.743542,172.148791,168.909847,149.121899,14.139181,147.691944,0.914037,48.447792,47.297183,138.406212,151.413660,136.888507,147.476281,77.262716,143.485827,-0.000475,0.031043,97.925429,65.304148,148.011517,15.392783,43.859150,0.692683,750630.505165,0.439142,8.755398,24.980576,3.050507,0.065108,0.060605,128.330992,94.694565,72.628508,32.000000,32.000000,32.000000,32.000000,32.000000,71.496589,61.882819,95.763706,65.385218,24.654160,50.101266,78.481013,49.040582,31.354430,25.589241,11.277562,149.121899,43.411437,0.700145,149.457550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913995,48.900704,152.287183,139.746614,172.086447,168.951988,149.100876,14.144604,147.779412,0.910505,48.352976,47.335743,138.397793,151.354957,136.874292,147.455953,77.250723,143.649757,-0.000479,0.031049,97.750370,65.258277,148.008782,15.397565,43.869139,0.695630,750635.134316,0.439570,8.748176,24.998764,3.060408,0.065398,0.062959,128.316550,94.684017,72.577388,32.000000,32.000000,32.000000,32.000000,32.000000,71.491247,61.869036,95.745116,65.385218,24.711058,50.101266,78.481013,49.034886,31.354430,25.589241,11.274602,149.100876,43.325000,0.702765,149.536189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811881,48.877893,152.349915,139.744380,172.090538,169.003111,148.978876,14.143034,147.778496,0.907038,48.599152,47.296163,138.404490,151.342591,136.882929,147.639201,77.281182,143.648514,-0.000479,0.031035,97.618123,65.100866,147.938196,15.402818,43.828553,0.693563,750694.586428,0.439249,8.757888,24.916929,3.053033,0.071443,0.063952,128.340278,94.609032,72.637108,32.000000,32.000000,32.000000,32.000000,32.000000,71.487279,61.879267,95.752790,65.385218,24.715280,50.101266,78.481013,49.010018,31.354430,25.589241,11.280999,148.978876,43.993892,0.700716,149.280249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861020,48.912247,152.330987,139.757505,172.122711,169.013290,149.020031,14.137754,147.704572,0.912666,48.458343,47.272365,138.406656,151.341073,136.871230,147.533689,77.276268,143.484074,-0.000479,0.031044,97.635728,65.123683,148.026732,15.406898,43.836955,0.693090,750874.348982,0.439174,8.722073,25.005050,3.050992,0.069038,0.060705,128.337967,94.611473,72.640526,32.000000,32.000000,32.000000,32.000000,32.000000,71.486298,61.886236,95.785433,65.385218,24.740115,50.101266,78.481013,49.064861,31.354430,25.589241,11.295926,149.020031,44.051409,0.701795,149.193467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887927,48.912522,152.377069,139.753037,172.138675,169.032763,149.068677,14.138468,147.819365,0.925185,48.377310,47.264957,138.414447,151.417690,136.859387,147.596661,77.283023,143.646396,-0.000479,0.031033,97.216990,65.449147,148.090914,15.411449,43.819213,0.695655,751061.148725,0.440640,8.804867,24.974015,3.058506,0.069886,0.062646,128.336964,94.597528,72.482562,32.000000,32.000000,32.000000,32.000000,32.000000,71.476466,61.870006,95.769493,65.385218,24.794851,50.101266,78.481013,49.021944,31.354430,25.589241,11.304795,149.068677,43.847286,0.693040,149.276433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927492,48.885038,152.500324,139.735164,172.209337,169.057991,148.997513,14.142463,147.729057,0.930321,48.405361,47.315734,138.413982,151.448023,136.866242,147.543940,77.295492,143.628354,-0.000481,0.031002,96.704407,65.279170,148.129500,15.415504,43.856266,0.694833,751142.229361,0.440105,8.788383,24.902562,3.055112,0.069005,0.061858,128.356519,94.647257,72.551020,32.000000,32.000000,32.000000,32.000000,32.000000,71.473894,61.872432,95.778884,65.385218,24.831097,50.101266,78.481013,49.002113,31.354430,25.589241,11.285396,148.997513,43.516879,0.691451,149.463490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915482,48.880091,152.329964,139.729300,172.217986,169.082589,148.809196,14.137469,147.899921,0.942813,48.493003,47.326009,138.405481,151.395262,136.885848,147.629398,77.284884,143.426981,-0.000482,0.030979,96.529253,65.374312,148.034115,15.420081,43.814363,0.694985,751182.828826,0.439749,8.760835,24.971190,3.054388,0.069238,0.061694,128.376421,94.608225,72.419630,32.000000,32.000000,32.000000,32.000000,32.000000,71.461836,61.874062,95.785010,65.385218,24.839805,50.101266,78.481013,48.967711,31.354430,25.589241,11.283772,148.809196,44.044449,0.694540,149.082845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.961425,48.907300,152.332595,139.740191,172.246627,169.117873,148.818889,14.136042,147.814651,0.945239,48.417806,47.269353,138.386824,151.420172,136.877941,147.639380,77.278390,143.564308,-0.000481,0.030988,96.420097,65.359653,148.002177,15.423518,43.880228,0.694370,751152.697534,0.439603,8.692461,24.950345,3.054436,0.068360,0.061443,128.365621,94.613956,72.451292,32.000000,32.000000,32.000000,32.000000,32.000000,71.471974,61.877194,95.800398,65.385218,24.927782,50.101266,78.481013,48.964970,31.354430,25.589241,11.314017,148.818889,44.213123,0.699785,149.158770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887921,48.907850,152.476691,139.731813,172.276615,169.109864,149.019451,14.139609,147.743037,0.959294,48.635230,47.287053,138.387393,151.472161,136.886603,147.676032,77.289128,143.732096,-0.000480,0.030964,96.470560,65.257366,148.111961,15.426049,43.845916,0.694604,751292.819428,0.440335,8.699925,24.867417,3.051758,0.069711,0.062714,128.362942,94.608756,72.585399,32.000000,32.000000,32.000000,32.000000,32.000000,71.487914,61.862732,95.811717,65.385218,24.907144,50.101266,78.481013,48.925675,31.354430,25.589241,11.322227,149.019451,44.372007,0.690976,149.113412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836763,48.958420,152.519247,139.751640,172.208094,169.099424,149.218197,14.140608,147.847983,0.964270,48.769601,47.309493,138.409086,151.518473,136.903716,147.722502,77.313309,143.592381,-0.000478,0.030933,96.402447,65.338573,148.040681,15.428114,43.865641,0.693098,751485.259350,0.439982,8.679673,24.937709,3.049004,0.066743,0.061187,128.395505,94.605849,72.535931,32.000000,32.000000,32.000000,32.000000,32.000000,71.489330,61.888465,95.846670,65.385218,24.952358,50.101266,78.481013,48.964323,31.354430,25.589241,11.381576,149.218197,44.327725,0.687879,149.281586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894329,48.998821,152.443355,139.777332,172.137933,169.083485,148.954277,14.143034,147.789446,0.965903,48.732239,47.290478,138.407003,151.481638,136.886988,147.582974,77.302875,143.662552,-0.000478,0.030921,96.301848,65.365502,148.072639,15.432152,43.879435,0.695282,751498.229033,0.440089,8.756168,25.004859,3.056385,0.068400,0.065258,128.375154,94.620621,72.784376,32.000000,32.000000,32.000000,32.000000,32.000000,71.449806,61.871949,95.823567,65.385218,25.078074,50.101266,78.481013,48.989686,31.354430,25.589241,11.440148,148.954277,44.007270,0.687038,149.228361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844091,49.012288,152.547018,139.795204,172.117620,169.049311,149.008859,14.139609,147.764448,0.971229,48.599354,47.307195,138.426692,151.549373,136.898627,147.559991,77.298654,143.515639,-0.000478,0.030915,96.327357,65.335450,147.954187,15.436028,43.857293,0.695959,751536.176141,0.440040,8.859647,24.915828,3.060376,0.065995,0.062709,128.370777,94.662455,72.454928,32.000000,32.000000,32.000000,32.000000,32.000000,71.483030,61.896338,95.840375,65.385218,25.085336,50.101266,78.481013,48.948949,31.354430,25.589241,11.478910,149.008859,43.931561,0.688705,149.253341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907282,49.008715,152.508177,139.795763,172.146130,169.072253,149.122390,14.141464,147.737701,0.974484,48.501173,47.294756,138.410950,151.548774,136.889788,147.617259,77.303936,143.588341,-0.000479,0.030909,96.259655,65.330444,148.051816,15.440384,43.883906,0.694601,751528.648275,0.440263,8.840516,24.958838,3.055324,0.066420,0.062440,128.386260,94.631340,72.538848,32.000000,32.000000,32.000000,32.000000,32.000000,71.466485,61.911445,95.842325,65.385218,25.077365,50.101266,78.481013,48.971466,31.354430,25.589241,11.502842,149.122390,44.050814,0.692584,149.140517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856652,48.977109,152.292661,139.784872,172.131886,169.130749,149.003239,14.143320,147.819151,0.971819,48.538813,47.338195,138.427079,151.421070,136.923285,147.662467,77.328614,143.583666,-0.000478,0.030909,96.206020,65.286397,147.941907,15.442898,43.835242,0.696007,751470.313014,0.440522,8.905934,24.894841,3.060483,0.067912,0.062162,128.413075,94.541407,72.447655,32.000000,32.000000,32.000000,32.000000,32.000000,71.481790,61.913517,95.866488,65.385218,25.157904,50.101266,78.481013,48.923540,31.354430,25.589241,11.497495,149.003239,44.448438,0.694831,149.153223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991890,48.970788,152.433240,139.776215,172.159876,169.125707,149.008942,14.145460,147.768174,0.979488,48.397259,47.383706,138.403806,151.564221,136.876850,147.674386,77.304478,143.497167,-0.000479,0.030932,96.198542,65.235120,147.991690,15.444793,43.868905,0.694579,751482.011831,0.439623,8.837021,24.923323,3.055830,0.068773,0.064220,128.406980,94.527823,72.450267,32.000000,32.000000,32.000000,32.000000,32.000000,71.469973,61.901984,95.874267,65.385218,25.197488,50.101266,78.481013,48.930414,31.354430,25.589241,11.516871,149.008942,44.136368,0.691947,149.225056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892088,48.936708,152.357764,139.749127,172.137199,169.164595,149.241577,14.142891,147.741580,0.976336,48.570955,47.252974,138.436733,151.550528,136.903294,147.523507,77.350413,143.630415,-0.000478,0.030936,96.207222,65.137968,147.960732,15.446254,43.852750,0.695384,751647.145288,0.440584,8.857761,24.896474,3.054611,0.066727,0.064503,128.448439,94.495430,72.425704,32.000000,32.000000,32.000000,32.000000,32.000000,71.474794,61.914401,95.884610,65.385218,25.200640,50.101266,78.481013,48.882430,31.354430,25.589241,11.500184,149.241577,43.570916,0.685791,149.411917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890255,48.948251,152.356896,139.745497,172.166963,169.213168,148.942330,14.148172,147.795401,0.983235,48.497947,47.406560,138.384201,151.487921,136.856434,147.610439,77.291338,143.545422,-0.000478,0.030934,96.103694,65.183434,148.029155,15.446823,43.859944,0.693408,751543.095558,0.439221,8.711709,24.880437,3.049159,0.069247,0.062281,128.404670,94.535508,72.413182,32.000000,32.000000,32.000000,32.000000,32.000000,71.448437,61.887743,95.853348,65.385218,25.254248,50.101266,78.481013,48.917984,31.354430,25.589241,11.525741,148.942330,43.538822,0.689206,149.522499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870847,48.954847,152.383675,139.741029,172.245274,169.243859,149.000778,14.140894,147.685975,0.988041,48.584177,47.326672,138.404923,151.382001,136.871805,147.569099,77.304457,143.570629,-0.000478,0.030892,96.124068,65.132540,148.031829,15.447375,43.839623,0.694911,751602.079723,0.439571,8.780719,24.896381,3.053746,0.072304,0.063988,128.414345,94.566520,72.439858,32.000000,32.000000,32.000000,32.000000,32.000000,71.472005,61.906553,95.882703,65.385218,25.320169,50.101266,78.481013,48.909954,31.354430,25.589241,11.548206,149.000778,43.927846,0.699406,149.317424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907242,48.961168,152.348936,139.751640,172.302597,169.229782,148.837907,14.142178,147.782380,0.980541,48.526218,47.347774,138.410471,151.429907,136.873511,147.555226,77.318010,143.516085,-0.000478,0.030874,96.175686,65.194429,147.957734,15.445811,43.825073,0.695039,752032.998118,0.440613,8.794157,24.915991,3.053841,0.067826,0.060807,128.403833,94.555611,72.527219,32.000000,32.000000,32.000000,32.000000,32.000000,71.478810,61.927681,95.888321,65.385218,25.338655,50.101266,78.481013,48.904919,31.354430,25.589241,11.576098,148.837907,44.089218,0.700166,149.278557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914751,48.961993,152.341618,139.748010,172.293116,169.246154,148.973415,14.142606,147.735247,0.999746,48.527620,47.189501,138.406041,151.511637,136.884483,147.505294,77.321019,143.655758,-0.000477,0.030886,96.132581,65.283233,148.052795,15.446057,43.831600,0.695898,752162.053694,0.440719,8.820820,24.914578,3.055566,0.069761,0.063890,128.417169,94.513391,72.412941,32.000000,32.000000,32.000000,32.000000,32.000000,71.475694,61.937935,95.865495,65.385218,25.334593,50.101266,78.481013,48.872782,31.354430,25.589241,11.599842,148.973415,43.844654,0.694500,149.351413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948403,48.956221,152.213155,139.743263,172.368920,169.273066,148.982207,14.139181,147.690800,1.026600,48.414516,47.366706,138.403899,151.396811,136.880025,147.535279,77.333186,143.554552,-0.000478,0.030898,95.996699,65.380271,148.017227,15.444035,43.857618,0.695404,752030.158227,0.440815,8.789516,24.875692,3.052642,0.071019,0.063495,128.420115,94.560409,72.446803,32.000000,32.000000,32.000000,32.000000,32.000000,71.484984,61.973725,95.860896,65.385218,25.389726,50.101266,78.481013,48.926501,31.354430,25.589241,11.618057,148.982207,44.371286,0.691238,149.155387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895084,48.924615,152.408183,139.735723,172.371704,169.274612,149.143280,14.152738,147.764502,1.026114,48.336084,47.382375,138.417843,151.389265,136.885522,147.606205,77.344941,143.606470,-0.000478,0.030886,96.009343,65.395299,147.946431,15.442190,43.853651,0.695233,752090.737241,0.440384,8.782580,24.937540,3.052036,0.070510,0.061611,128.415677,94.565886,72.438876,32.000000,32.000000,32.000000,32.000000,32.000000,71.505805,61.996040,95.843008,65.385218,25.415195,50.101266,78.481013,48.871174,31.354430,25.589241,11.629378,149.143280,43.928063,0.695026,149.329029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890482,48.882565,152.354042,139.713383,172.410092,169.309965,148.865240,14.145317,147.725047,1.031740,48.390764,47.451787,138.414993,151.394113,136.862631,147.599436,77.327365,143.542242,-0.000478,0.030887,95.961405,65.338381,147.938195,15.442038,43.881093,0.693893,752120.842781,0.440091,8.742043,24.878383,3.047408,0.069931,0.063475,128.390132,94.611161,72.542655,32.000000,32.000000,32.000000,32.000000,32.000000,71.512261,61.969056,95.820160,65.385218,25.428087,50.101266,78.481013,48.849042,31.354430,25.589241,11.569400,148.865240,44.291249,0.685860,149.084694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870876,48.874320,152.393023,139.707518,172.423322,169.344103,149.111158,14.140037,147.724180,1.026942,48.496995,47.305186,138.403055,151.328797,136.881106,147.614202,77.344705,143.437385,-0.000478,0.030890,95.912621,65.293733,148.007315,15.441814,43.830951,0.695486,752078.016085,0.440103,8.765530,24.890737,3.054573,0.068560,0.061206,128.373483,94.660021,72.529286,32.000000,32.000000,32.000000,32.000000,32.000000,71.495674,61.988307,95.814586,65.385218,25.477028,50.101266,78.481013,48.848653,31.354430,25.589241,11.563942,149.111158,44.338795,0.694308,149.080760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846129,48.901803,152.257686,139.733768,172.401992,169.361099,149.132606,14.138468,147.663282,1.021988,48.493881,47.238154,138.400004,151.445827,136.861096,147.478664,77.338385,143.538820,-0.000478,0.030886,95.850009,65.417783,147.951903,15.439831,43.864253,0.694948,752201.727215,0.441010,8.728235,24.878487,3.053770,0.065435,0.062404,128.345748,94.663503,72.554347,32.000000,32.000000,32.000000,32.000000,32.000000,71.502327,61.979117,95.794303,65.385218,25.510671,50.101266,78.481013,48.833438,31.354430,25.589241,11.595024,149.132606,43.650737,0.688513,149.454954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864279,48.914446,152.211675,139.732093,172.510356,169.356151,149.147364,14.148029,147.623486,1.029085,48.405750,47.262985,138.378594,151.406149,136.850816,147.501590,77.328775,143.527323,-0.000476,0.030858,95.842654,65.236382,147.944333,15.437554,43.860521,0.696317,752297.773943,0.440553,8.740262,24.812432,3.055752,0.064212,0.063129,128.327340,94.664161,72.479988,32.000000,32.000000,32.000000,32.000000,32.000000,71.483406,61.967101,95.778046,65.385218,25.575850,50.101266,78.481013,48.847610,31.354430,25.589241,11.615128,149.147364,43.968649,0.688341,149.306921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840363,48.895207,152.183766,139.738236,172.566564,169.300574,149.117024,14.132046,147.620578,1.030477,48.597495,47.271042,138.431008,151.197463,136.874442,147.422045,77.341266,143.405071,-0.000476,0.030851,95.860822,65.290315,147.833228,15.435157,43.791915,0.695726,752483.131637,0.440811,8.793342,24.865877,3.054554,0.066113,0.060680,128.359352,94.733265,72.602529,32.000000,32.000000,32.000000,32.000000,32.000000,71.500935,61.982317,95.784639,65.385218,25.596818,50.101266,78.481013,48.814552,31.354430,25.589241,11.619336,149.117024,43.855130,0.699129,149.223443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863986,48.944678,152.419549,139.726787,172.580487,169.309571,149.176563,14.146031,147.573110,1.017060,48.638893,47.179768,138.399120,151.261669,136.848267,147.467648,77.340812,143.501982,-0.000475,0.030848,95.847967,65.287148,147.716197,15.431483,43.794872,0.695334,752500.138112,0.440592,8.787210,24.870147,3.052519,0.069789,0.061037,128.348430,94.727981,72.706898,32.000000,32.000000,32.000000,32.000000,32.000000,71.502204,61.940868,95.762446,65.385218,25.585883,50.101266,78.481013,48.835981,31.354430,25.589241,11.612738,149.176563,44.376479,0.693624,149.129148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895851,48.950175,152.165719,139.715617,172.628527,169.314597,149.113481,14.150883,147.493955,1.017471,48.554785,47.309047,138.394669,151.257523,136.856136,147.343421,77.373760,143.425867,-0.000475,0.030856,95.862827,65.424971,147.743728,15.425474,43.797126,0.696389,752193.653545,0.440748,8.792709,24.800853,3.053424,0.066012,0.062747,128.364407,94.713912,72.512432,32.000000,32.000000,32.000000,32.000000,32.000000,71.502793,61.963669,95.787057,65.385218,25.508718,50.101266,78.481013,48.818298,31.354430,25.589241,11.676946,149.113481,43.850676,0.695385,149.143270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869581,48.946327,152.200494,139.694952,172.596160,169.329843,148.996087,14.150740,147.477305,1.024028,48.528899,47.265534,138.407704,151.198981,136.874976,147.310520,77.355577,143.353408,-0.000474,0.030928,95.864344,65.085866,147.779480,15.419155,43.801976,0.697113,752321.380330,0.440425,8.817744,24.846339,3.056706,0.068468,0.061154,128.345282,94.704553,72.494054,32.000000,32.000000,32.000000,32.000000,32.000000,71.529261,61.980385,95.813554,65.385218,25.682051,50.101266,78.481013,48.817317,31.354430,25.589241,11.698102,148.996087,44.490431,0.687976,149.121791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833384,48.929287,152.012397,139.724553,172.653755,169.345529,149.118823,14.140180,147.486031,1.030448,48.423631,47.236131,138.389250,151.155704,136.844926,147.327177,77.325186,143.319668,-0.000475,0.030912,95.920446,65.048679,147.737267,15.413454,43.791284,0.695591,752214.283347,0.440319,8.790296,24.778024,3.049667,0.071613,0.064781,128.293245,94.664676,72.619271,32.000000,32.000000,32.000000,32.000000,32.000000,71.510624,61.956089,95.773726,65.385218,25.612288,50.101266,78.481013,48.811268,31.354430,25.589241,11.695774,149.118823,44.375379,0.694741,149.309320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757362,48.906476,152.186179,139.707798,172.660703,169.359874,148.970364,14.145032,147.491210,1.036937,48.475767,47.405857,138.387370,151.171516,136.837263,147.306278,77.337222,143.251388,-0.000475,0.030946,96.043867,65.156608,147.652545,15.406753,43.763139,0.696100,752358.282571,0.440958,8.813608,24.762526,3.051971,0.067856,0.061398,128.303453,94.678493,72.885126,32.000000,32.000000,32.000000,32.000000,32.000000,71.521439,61.955716,95.764972,65.385218,25.592212,50.101266,78.481013,48.855561,31.354430,25.589241,11.686197,148.970364,43.364017,0.685329,149.819076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798811,48.886138,151.988991,139.669819,172.674490,169.377694,149.003163,14.145175,147.414864,1.044037,48.381424,47.201328,138.379499,151.119148,136.835926,147.263884,77.321572,143.310950,-0.000476,0.030931,96.056658,65.216702,147.684503,15.400400,43.789048,0.696053,752525.632939,0.440971,8.834010,24.777231,3.050413,0.065815,0.061184,128.293717,94.659116,72.555587,32.000000,32.000000,32.000000,32.000000,32.000000,71.507161,61.946302,95.744009,65.385218,25.588905,50.101266,78.481013,48.797844,31.354430,25.589241,11.703225,149.003163,43.484569,0.686891,149.592994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766470,48.878717,152.300376,139.675684,172.590171,169.429161,148.996653,14.141322,147.465108,1.043194,48.455245,47.242146,138.372823,151.074889,136.832704,147.145131,77.317265,143.266777,-0.000476,0.030950,96.033649,65.267410,147.608860,15.392859,43.714222,0.698356,752579.525811,0.442169,8.889902,24.733439,3.058566,0.066643,0.058875,128.325014,94.591983,72.565363,32.000000,32.000000,32.000000,32.000000,32.000000,71.533520,61.943637,95.744624,65.385218,25.639553,50.101266,78.481013,48.830688,31.354430,25.589241,11.682589,148.996653,43.373375,0.704784,149.705386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754461,48.894658,152.192533,139.677080,172.559523,169.414653,149.004234,14.136755,147.358557,1.037299,48.568367,47.139304,138.363168,150.937655,136.838441,147.112695,77.329800,143.090154,-0.000476,0.030967,96.081480,65.057669,147.545883,15.384280,43.758288,0.696541,752620.876592,0.441684,8.826641,24.776791,3.052061,0.069240,0.060697,128.381163,94.620001,72.553040,32.000000,32.000000,32.000000,32.000000,32.000000,71.537616,61.968727,95.741594,65.385218,25.590864,50.101266,78.481013,48.792094,31.354430,25.589241,11.694413,149.004234,43.661159,0.701418,149.342326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720863,48.935059,151.909437,139.694673,172.607229,169.374209,149.145968,14.142463,147.315234,1.039878,48.780790,47.261318,138.366933,151.062290,136.841058,147.063805,77.299516,143.172423,-0.000477,0.031019,96.115256,65.186057,147.414212,15.374823,43.702989,0.699702,752880.781228,0.442148,8.852710,24.760553,3.060301,0.066376,0.063172,128.384028,94.623377,73.024583,32.000000,32.000000,32.000000,32.000000,32.000000,71.523447,61.955652,95.733688,65.385218,25.623075,50.101266,78.481013,48.859232,31.354430,25.589241,11.744112,149.145968,43.856626,0.705201,149.158612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728351,48.981231,151.567566,139.713103,172.555988,169.375144,149.068757,14.145460,147.270834,1.020371,48.789669,47.039501,138.372479,150.863586,136.828506,146.999492,77.318437,143.078454,-0.000479,0.031005,96.133670,65.047098,147.322576,15.366473,43.744982,0.698703,752819.344450,0.442226,8.881088,24.665830,3.058872,0.070066,0.063269,128.408511,94.562885,72.799848,32.000000,32.000000,32.000000,32.000000,32.000000,71.531078,61.956668,95.746577,65.385218,25.648962,50.101266,78.481013,48.856732,31.354430,25.589241,11.806330,149.068757,44.054059,0.700258,149.420139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755804,48.997172,151.724157,139.713103,172.599758,169.309523,148.824769,14.146031,147.182004,1.023521,48.675779,47.178631,138.368739,150.858595,136.809347,146.992240,77.299778,142.999527,-0.000480,0.030990,96.176356,65.218865,147.463627,15.354810,43.711355,0.698835,752863.672683,0.442082,8.956303,24.734405,3.055245,0.068854,0.061647,128.392825,94.519181,72.746670,32.000000,32.000000,32.000000,32.000000,32.000000,71.514209,61.940862,95.731528,65.385218,25.641049,50.101266,78.481013,48.835057,31.354430,25.589241,11.877837,148.824769,43.811785,0.696386,149.198463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635727,49.002944,151.940240,139.708356,172.560378,169.296870,149.062245,14.137611,147.218530,1.024523,48.790274,47.235024,138.387783,150.682500,136.834594,147.001911,77.297226,142.965479,-0.000480,0.031009,96.251524,65.058035,147.342138,15.347313,43.697670,0.696730,752898.713143,0.442296,8.994716,24.671744,3.047911,0.068474,0.063890,128.402849,94.425120,72.975424,32.000000,32.000000,32.000000,32.000000,32.000000,71.512771,61.927677,95.728626,65.385218,25.580931,50.101266,78.481013,48.851600,31.354430,25.589241,11.885434,149.062245,44.218118,0.691842,149.431626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706911,49.030703,151.831600,139.701654,172.488320,169.255319,149.063206,14.140608,147.109736,1.044395,48.798308,47.099462,138.372666,150.779232,136.832932,146.997737,77.302985,143.012877,-0.000479,0.031016,96.265934,65.186979,147.287866,15.336617,43.665486,0.697272,752671.270664,0.442598,8.982213,24.653649,3.049376,0.069336,0.063473,128.431995,94.402533,72.509689,32.000000,32.000000,32.000000,32.000000,32.000000,71.519683,61.947236,95.718960,65.385218,25.597131,50.101266,78.481013,48.907485,31.354430,25.589241,11.951625,149.063206,43.644084,0.695674,149.352593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733409,49.040872,151.795717,139.707798,172.482650,169.241927,148.732922,14.145175,147.146336,1.046584,48.490025,47.083399,138.395336,150.786743,136.828678,146.897019,77.296796,142.926355,-0.000480,0.031028,96.282725,64.936221,147.300754,15.325386,43.699527,0.700130,752762.010783,0.443055,9.112487,24.640342,3.061106,0.069776,0.062312,128.441303,94.435993,72.688591,32.000000,32.000000,32.000000,32.000000,32.000000,71.506825,61.948476,95.700816,65.385218,25.518086,50.101266,78.481013,48.888346,31.354430,25.589241,12.001325,148.732922,43.777437,0.691890,149.285442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637707,49.003493,151.647335,139.699141,172.430121,169.224411,149.089657,14.138182,147.104204,1.023972,48.645252,47.184265,138.362939,150.747687,136.832432,146.818479,77.252807,142.867615,-0.000480,0.031051,96.340780,65.026751,147.270103,15.312688,43.660816,0.699024,752546.196280,0.442273,9.066410,24.656659,3.054537,0.070018,0.063543,128.438217,94.525959,73.114258,32.000000,32.000000,32.000000,32.000000,32.000000,71.505477,61.937057,95.698020,65.385218,25.502842,50.101266,78.481013,48.889002,31.354430,25.589241,11.983119,149.089657,43.596574,0.699367,149.676787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688856,49.005692,151.619908,139.694952,172.446608,169.196253,148.991585,14.139895,146.934634,1.020439,48.539042,47.187926,138.367899,150.627038,136.816212,146.829644,77.260148,142.915525,-0.000480,0.031093,96.386341,64.938782,147.297758,15.299849,43.667848,0.697905,752499.215744,0.442971,9.049115,24.622543,3.052188,0.068871,0.062474,128.436990,94.523880,73.086798,32.000000,32.000000,32.000000,32.000000,32.000000,71.518276,61.951678,95.677818,65.385218,25.472902,50.101266,78.481013,48.896310,31.354430,25.589241,12.030256,148.991585,43.768584,0.696663,149.266047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674208,48.975460,151.489549,139.676801,172.407294,169.131070,149.042580,14.138753,146.919437,1.013254,48.557162,47.169241,138.350761,150.705563,136.822542,146.667969,77.249801,142.823785,-0.000480,0.031082,96.419895,65.026669,147.165110,15.287939,43.653405,0.699179,752579.369260,0.442765,9.110981,24.639157,3.055083,0.065715,0.062465,128.451309,94.575844,72.690072,32.000000,32.000000,32.000000,32.000000,32.000000,71.533779,61.954372,95.680173,65.385218,25.481360,50.101266,78.481013,48.852391,31.354430,25.589241,12.034457,149.042580,43.295917,0.700210,149.319077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598496,48.964466,151.532686,139.672053,172.371950,169.101762,148.953792,14.142178,146.831501,1.002657,48.673454,47.036381,138.361329,150.677252,136.808086,146.728925,77.237874,142.791460,-0.000480,0.031112,96.461114,64.983864,147.166088,15.275401,43.613324,0.698081,752383.136628,0.442479,9.060120,24.654144,3.051387,0.067358,0.061405,128.430326,94.593187,72.834372,32.000000,32.000000,32.000000,32.000000,32.000000,71.535221,61.926085,95.679369,65.385218,25.477211,50.101266,78.481013,48.916172,31.354430,25.589241,12.048453,148.953792,43.955252,0.696474,149.340910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614872,48.998546,151.504818,139.671774,172.402929,169.060704,148.911931,14.146031,146.882587,1.002220,48.656229,46.989066,138.340120,150.515066,136.799164,146.711265,77.223586,142.850162,-0.000478,0.031140,96.460819,64.836450,147.069435,15.262923,43.569762,0.697654,752072.446488,0.442264,9.045079,24.621731,3.049662,0.069132,0.061430,128.416050,94.599746,72.656917,32.000000,32.000000,32.000000,32.000000,32.000000,71.535156,61.936493,95.682698,65.385218,25.359262,50.101266,78.481013,48.924105,31.354430,25.589241,12.096098,148.911931,43.571241,0.703414,149.252712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627603,48.985904,151.468814,139.667585,172.301468,169.032329,149.040895,14.146174,146.898583,0.992486,48.583608,47.085210,138.347732,150.558068,136.809103,146.637578,77.229042,142.749585,-0.000477,0.031166,96.504942,64.869100,147.117547,15.250747,43.605589,0.699460,752035.426300,0.443188,9.112661,24.618587,3.055187,0.068785,0.063437,128.400221,94.635341,73.046935,32.000000,32.000000,32.000000,32.000000,32.000000,71.562407,61.941016,95.692874,65.385218,25.355258,50.101266,78.481013,48.855011,31.354430,25.589241,12.138500,149.040895,43.735606,0.694018,149.183947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
