OSU 80 Ton Compressor Load Stand
49.614812,48.971337,151.364779,139.649713,172.215428,169.027418,149.067058,14.142463,146.839304,0.989402,48.595694,47.034230,138.348583,150.557629,136.813039,146.596383,77.244090,142.707513,-0.000478,0.031193,96.523981,64.959810,147.075983,15.237657,43.633031,0.699701,751957.683415,0.443085,9.129737,24.660243,3.053617,0.067155,0.062115,128.371300,94.663401,72.546360,32.000000,32.000000,32.000000,32.000000,32.000000,71.556284,61.944039,95.680219,65.385218,25.299784,50.101266,78.481013,48.929076,31.354430,25.589241,12.139552,149.067058,43.625873,0.699677,149.386464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607528,48.961168,151.396747,139.634913,172.206761,169.027347,149.227388,14.146031,146.856764,0.992886,48.532928,47.141595,138.337229,150.524718,136.802817,146.727237,77.208130,142.711897,-0.000477,0.031206,96.521012,64.864057,147.049856,15.226639,43.672085,0.698640,751770.869664,0.442485,9.103878,24.607890,3.052108,0.064776,0.062025,128.340434,94.669280,73.045130,32.000000,32.000000,32.000000,32.000000,32.000000,71.556479,61.914909,95.685286,65.385218,25.333565,50.101266,78.481013,48.960427,31.354430,25.589241,12.153450,149.227388,43.605733,0.696563,149.438274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.618167,48.958145,151.360495,139.672333,172.246459,168.952469,149.156005,14.142606,146.786003,0.966280,48.488677,47.021703,138.354269,150.476307,136.809874,146.649494,77.210339,142.573962,-0.000477,0.031130,96.571174,64.749060,146.983778,15.214022,43.573873,0.697905,751680.916560,0.442503,9.102590,24.573219,3.050798,0.065575,0.061853,128.295106,94.619828,73.350268,32.000000,32.000000,32.000000,32.000000,32.000000,71.560336,61.917136,95.702755,65.385218,25.271331,50.101266,78.481013,48.995857,31.354430,25.589241,12.170890,149.156005,44.290780,0.698020,149.259084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633288,48.924615,151.460476,139.657812,172.215240,168.882166,148.918979,14.141893,146.808007,0.957974,48.484604,47.138919,138.343887,150.363537,136.804865,146.542518,77.219129,142.659439,-0.000475,0.031112,96.602930,64.930162,146.986002,15.202752,43.577696,0.697507,751781.992150,0.442087,9.099983,24.611224,3.051891,0.066098,0.063659,128.267266,94.619574,73.203620,32.000000,32.000000,32.000000,32.000000,32.000000,71.555781,61.903310,95.720626,65.385218,25.159025,50.101266,78.481013,48.984975,31.354430,25.589241,12.193787,148.918979,43.467512,0.698568,149.486858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538991,48.913072,151.352572,139.634634,172.148102,168.795777,149.158843,14.141322,146.706922,0.942906,48.559284,47.057454,138.299586,150.292461,136.783207,146.492728,77.176998,142.607284,-0.000475,0.031133,96.596361,64.825697,146.950678,15.190373,43.558728,0.698454,751420.206303,0.441994,9.085915,24.544647,3.050506,0.066214,0.063026,128.216963,94.619808,73.327754,32.000000,32.000000,32.000000,32.000000,32.000000,71.526701,61.868028,95.701124,65.385218,25.136892,50.101266,78.481013,48.985730,31.354430,25.589241,12.165248,149.158843,43.101711,0.687149,149.987133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698826,48.930111,151.363648,139.637426,172.181576,168.779669,149.136479,14.143177,146.760260,0.933594,48.449143,47.054761,138.324258,150.345682,136.792902,146.527342,77.200684,142.545312,-0.000475,0.031127,96.631000,64.727252,146.851211,15.179684,43.556366,0.698224,750991.293245,0.442322,9.036691,24.575752,3.051591,0.065556,0.061194,128.230792,94.677304,72.985874,32.000000,32.000000,32.000000,32.000000,32.000000,71.556175,61.888207,95.731162,65.385218,25.094176,50.101266,78.481013,49.005530,31.354430,25.589241,12.202844,149.136479,43.209100,0.699994,149.729776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538702,48.902353,151.258818,139.603079,172.183245,168.738974,149.133841,14.142606,146.690228,0.928426,48.529970,47.014230,138.313777,150.227167,136.791647,146.496457,77.198260,142.588490,-0.000475,0.031101,96.639444,64.782712,146.903830,15.170383,43.548649,0.699096,750815.286814,0.442304,9.123084,24.593543,3.055221,0.064584,0.059776,128.214120,94.698316,73.192437,32.000000,32.000000,32.000000,32.000000,32.000000,71.547785,61.901507,95.745704,65.385218,25.020499,50.101266,78.481013,49.013413,31.354430,25.589241,12.211461,149.133841,43.785442,0.706509,149.439729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568795,48.911972,151.338150,139.601403,172.098040,168.668211,149.017808,14.144604,146.704648,0.930023,48.333045,46.996573,138.296495,150.249285,136.783578,146.488187,77.213654,142.564696,-0.000473,0.031108,96.648015,64.766904,146.889839,15.159714,43.588622,0.696775,750535.219936,0.440769,8.974201,24.540928,3.045618,0.065097,0.061144,128.268700,94.651710,72.928682,32.000000,32.000000,32.000000,32.000000,32.000000,71.530828,61.905302,95.770845,65.385218,24.969752,50.101266,78.481013,49.026945,31.354430,25.589241,12.202659,149.017808,43.537434,0.702375,149.403380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500510,48.833095,151.324628,139.578505,172.045705,168.621294,149.199101,14.140180,146.667536,0.916394,48.336119,46.937083,138.263105,150.253859,136.736634,146.541947,77.165222,142.528930,-0.000470,0.031086,96.637319,64.769994,146.839567,15.150527,43.578597,0.698619,750470.605282,0.442218,9.112666,24.563509,3.053346,0.067315,0.064628,128.251312,94.542124,72.683327,32.000000,32.000000,32.000000,32.000000,32.000000,71.511016,61.892384,95.752023,65.385218,24.917611,50.101266,78.481013,49.005395,31.354430,25.589241,12.215464,149.199101,43.875342,0.694841,149.435284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520485,48.845462,151.249311,139.599448,172.074928,168.576295,149.006569,14.142321,146.692068,0.920664,48.497251,46.992178,138.296361,150.249292,136.778820,146.529093,77.198110,142.548374,-0.000467,0.031140,96.690507,64.723455,146.959345,15.142186,43.599242,0.697589,750095.796983,0.442091,9.091015,24.537007,3.053093,0.068546,0.059916,128.278888,94.615099,72.672094,32.000000,32.000000,32.000000,32.000000,32.000000,71.545593,61.933226,95.787847,65.385218,24.899231,50.101266,78.481013,49.061988,31.354430,25.589241,12.134430,149.006569,43.593599,0.698409,149.349407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.484177,48.867999,151.254179,139.621230,172.031597,168.519916,149.069552,14.148172,146.753814,0.912902,48.520157,46.877013,138.315714,150.287042,136.765846,146.475946,77.195297,142.537737,-0.000468,0.031144,96.776579,64.687487,146.967807,15.134920,43.580310,0.698341,749940.463566,0.442009,9.083116,24.568740,3.057032,0.065871,0.061419,128.302659,94.620407,72.865980,32.000000,32.000000,32.000000,32.000000,32.000000,71.546144,61.912416,95.800397,65.385218,24.845238,50.101266,78.481013,49.024360,31.354430,25.589241,12.164344,149.069552,43.596303,0.693618,149.559674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539680,48.836942,151.054915,139.609222,172.058661,168.483370,149.034906,14.141322,146.746801,0.913305,48.324947,46.859767,138.331688,150.203635,136.790329,146.436337,77.174926,142.546885,-0.000466,0.031159,96.969556,64.761335,146.953778,15.128439,43.544484,0.697245,749641.502935,0.442279,9.074713,24.544931,3.054278,0.066645,0.062261,128.338213,94.583902,72.805754,32.000000,32.000000,32.000000,32.000000,32.000000,71.553409,61.909710,95.812269,65.385218,24.785224,50.101266,78.481013,49.078418,31.354430,25.589241,12.176888,149.034906,43.297792,0.697336,149.559871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.507405,48.842439,151.367308,139.600845,172.077376,168.432335,148.999653,14.144747,146.689591,0.906044,48.539171,47.037488,138.295003,150.298340,136.789018,146.496642,77.145093,142.500522,-0.000465,0.031153,97.056128,64.772601,147.035845,15.124448,43.563758,0.697925,749486.919406,0.442333,9.135008,24.542778,3.056617,0.070118,0.061993,128.366770,94.590548,72.538309,32.000000,32.000000,32.000000,32.000000,32.000000,71.521764,61.909960,95.803602,65.385218,24.792101,50.101266,78.481013,49.078896,31.354430,25.589241,12.130845,148.999653,43.730161,0.697669,149.403774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529296,48.880366,151.267606,139.621230,172.059034,168.388833,148.889772,14.143034,146.745081,0.899786,48.574318,46.874150,138.310732,150.268164,136.770872,146.501937,77.174345,142.682618,-0.000463,0.031128,97.132146,64.777259,146.997912,15.121109,43.588658,0.696627,749262.864775,0.441751,9.046240,24.567420,3.049170,0.064248,0.062245,128.400233,94.626079,72.657446,32.000000,32.000000,32.000000,32.000000,32.000000,71.521311,61.911178,95.807270,65.385218,24.684892,50.101266,78.481013,49.081659,31.354430,25.589241,12.169060,148.889772,43.885673,0.700596,149.492995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.486526,48.898505,151.245642,139.641336,172.055061,168.338529,149.069030,14.150455,146.823761,0.904757,48.413716,46.889855,138.318595,150.389603,136.783374,146.532827,77.162114,142.671430,-0.000462,0.031085,97.216218,64.835973,147.020832,15.118506,43.607969,0.697891,749177.121617,0.442048,9.085290,24.575605,3.057468,0.070438,0.062773,128.400338,94.644335,72.494741,32.000000,32.000000,32.000000,32.000000,32.000000,71.538064,61.919325,95.801740,65.385218,24.696581,50.101266,78.481013,49.115431,31.354430,25.589241,12.193094,149.069030,43.441043,0.695235,149.584694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.464646,48.839141,151.325824,139.613690,172.055486,168.337109,149.056857,14.142606,146.748739,0.915092,48.410981,46.944870,138.309860,150.391079,136.778474,146.540135,77.174264,142.626362,-0.000461,0.031076,97.312782,64.656275,146.916231,15.114091,43.619887,0.696652,748953.352613,0.442090,9.100457,24.631351,3.054104,0.066338,0.061987,128.393550,94.624387,72.621898,32.000000,32.000000,32.000000,32.000000,32.000000,71.533211,61.975582,95.820883,65.385218,24.656129,50.101266,78.481013,49.096760,31.354430,25.589241,12.137546,149.056857,43.642551,0.691937,149.403301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.554467,48.836393,151.362434,139.614528,172.112905,168.279659,149.114264,14.144176,146.785938,0.931729,48.245004,47.045526,138.283520,150.384797,136.769036,146.569411,77.160952,142.626952,-0.000461,0.031054,97.358610,64.684961,146.997585,15.112205,43.597151,0.696721,748854.089851,0.441873,9.163072,24.638361,3.056299,0.070348,0.063468,128.370870,94.569395,72.648178,32.000000,32.000000,32.000000,32.000000,32.000000,71.523479,62.036536,95.763952,65.385218,24.678873,50.101266,78.481013,49.128907,31.354430,25.589241,12.128002,149.114264,43.438681,0.699398,149.512625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.482216,48.784450,151.334002,139.602799,172.072141,168.219846,149.045816,14.142178,146.747330,0.941182,48.230156,46.949964,138.308888,150.447415,136.799849,146.675957,77.181069,142.691556,-0.000462,0.031023,97.457704,65.008367,147.076514,15.111922,43.594013,0.697060,748701.082710,0.442049,9.126470,24.605181,3.059272,0.066723,0.063844,128.423684,94.542335,72.748167,32.000000,32.000000,32.000000,32.000000,32.000000,71.552460,62.060401,95.775996,65.385218,24.591407,50.101266,78.481013,49.154578,31.354430,25.589241,12.084459,149.045816,43.659806,0.696698,149.621751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526845,48.738278,151.399274,139.596097,171.964427,168.202614,148.906415,14.144747,146.861854,0.945812,48.048351,46.810888,138.322764,150.509365,136.799497,146.619202,77.183671,142.711102,-0.000462,0.031019,97.501400,64.739603,147.054935,15.112969,43.639684,0.695995,748387.116828,0.440835,9.030322,24.618768,3.054466,0.065270,0.058544,128.395830,94.421062,72.902318,32.000000,32.000000,32.000000,32.000000,32.000000,71.548354,62.049964,95.787403,65.385218,24.612717,50.101266,78.481013,49.135115,31.354430,25.589241,11.996377,148.906415,43.653009,0.698534,149.469588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.505219,48.642089,151.434802,139.536339,171.929854,168.151962,149.253965,14.137611,146.880051,0.937740,48.145500,47.046109,138.303406,150.471803,136.782796,146.714091,77.166224,142.733514,-0.000461,0.031009,97.535608,64.911505,147.111105,15.115484,43.676917,0.696639,748020.898131,0.441531,9.053500,24.628797,3.058351,0.070192,0.062943,128.385955,94.420896,72.695622,32.000000,32.000000,32.000000,32.000000,32.000000,71.534543,62.031808,95.731255,65.385218,24.547506,50.101266,78.481013,49.124479,31.354430,25.589241,11.900884,149.253965,43.287442,0.695589,149.741185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526104,48.658853,151.526760,139.546671,171.809429,168.143369,148.895496,14.142891,146.902819,0.942923,48.224710,47.013704,138.268215,150.599281,136.757938,146.691339,77.153971,142.705656,-0.000461,0.031041,97.550482,64.812564,147.078696,15.118181,43.634852,0.695358,747787.808793,0.441400,8.960917,24.635312,3.056913,0.068818,0.061404,128.377489,94.398394,72.713887,32.000000,32.000000,32.000000,32.000000,32.000000,71.526047,62.014418,95.735369,65.385218,24.534264,50.101266,78.481013,49.125540,31.354430,25.589241,11.807339,148.895496,43.426835,0.695146,149.451059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553445,48.694581,151.470786,139.565380,171.656573,168.119186,149.276199,14.145317,146.938259,0.941759,48.195677,47.066973,138.271564,150.577496,136.743569,146.744614,77.136026,142.758360,-0.000460,0.031035,97.552631,64.941918,147.191417,15.123432,43.698283,0.694819,747431.434329,0.440334,8.887212,24.663213,3.058966,0.070116,0.061577,128.382299,94.450177,72.789861,32.000000,32.000000,32.000000,32.000000,32.000000,71.529240,62.028958,95.746799,65.385218,24.480422,50.101266,78.481013,49.179563,31.354430,25.589241,11.802529,149.276199,43.688114,0.701071,149.518486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.525024,48.702276,151.526517,139.579343,171.474340,168.131263,149.164392,14.138468,146.973250,0.941311,48.215700,47.119412,138.271917,150.581770,136.738528,146.775086,77.129989,142.790035,-0.000460,0.030990,97.541971,64.984074,147.115714,15.130164,43.682741,0.695556,747446.407173,0.441186,8.882263,24.662472,3.059533,0.068851,0.059966,128.401857,94.448292,72.640659,32.000000,32.000000,32.000000,32.000000,32.000000,71.507253,61.978653,95.700209,65.385218,24.485572,50.101266,78.481013,49.202865,31.354430,25.589241,11.738420,149.164392,43.520738,0.698888,149.514395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.456975,48.662976,151.607284,139.578505,171.439722,168.113740,149.173382,14.140180,147.034780,0.938839,48.232561,46.949266,138.301498,150.610965,136.785893,146.803527,77.128694,142.876306,-0.000459,0.030974,97.559097,64.860003,147.242569,15.136503,43.688835,0.693891,747446.015107,0.439772,8.889572,24.705000,3.056716,0.068782,0.060939,128.410738,94.540191,72.875321,32.000000,32.000000,32.000000,32.000000,32.000000,71.529174,61.976108,95.724316,65.385218,24.441403,50.101266,78.481013,49.150221,31.354430,25.589241,11.679292,149.173382,43.486841,0.694052,149.601649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597479,48.679465,151.717599,139.579343,171.440258,168.096045,149.168651,14.142178,146.925967,0.947827,48.286850,47.060097,138.304343,150.678561,136.778341,146.762010,77.157626,142.800275,-0.000461,0.031011,97.598393,64.899409,147.265941,15.142487,43.658075,0.694850,747566.898248,0.440423,8.926807,24.725807,3.059595,0.064710,0.062943,128.420968,94.446751,72.941401,32.000000,32.000000,32.000000,32.000000,32.000000,71.550878,61.970829,95.743780,65.385218,24.449944,50.101266,78.481013,49.226679,31.354430,25.589241,11.639590,149.168651,43.386393,0.697437,149.440320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.529311,48.689084,151.674767,139.616203,171.487733,168.111613,149.224808,14.139181,147.044568,0.950547,48.182869,47.025750,138.298928,150.621744,136.784475,146.799432,77.141673,142.888856,-0.000461,0.031009,97.804673,64.775693,147.201107,15.149997,43.646536,0.695938,747480.662642,0.440975,8.958288,24.767320,3.065438,0.068863,0.060841,128.362373,94.446437,72.784150,32.000000,32.000000,32.000000,32.000000,32.000000,71.551258,61.938537,95.733398,65.385218,24.443264,50.101266,78.481013,49.211076,31.354430,25.589241,11.600156,149.224808,43.928009,0.699170,149.431272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593440,48.672869,151.633962,139.600286,171.460503,168.089204,149.067976,14.152595,147.002087,0.958366,48.191648,47.013499,138.283216,150.716788,136.747923,146.882927,77.139102,142.887579,-0.000461,0.031003,97.872893,64.875849,147.210769,15.157388,43.653423,0.694770,747196.391099,0.439576,8.828715,24.702947,3.058978,0.065409,0.060591,128.328464,94.445126,72.737615,32.000000,32.000000,32.000000,32.000000,32.000000,71.534334,61.927702,95.723631,65.385218,24.379433,50.101266,78.481013,49.169409,31.354430,25.589241,11.530191,149.067976,43.599963,0.699121,149.466362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594747,48.682213,151.608705,139.598331,171.434669,168.086600,149.105575,14.146887,147.015174,0.961679,48.362743,47.040766,138.273332,150.631413,136.748808,146.800945,77.145451,142.902276,-0.000461,0.030987,97.919409,64.877492,147.316661,15.166531,43.619869,0.695864,747411.285353,0.440135,8.909160,24.760191,3.062323,0.066063,0.062853,128.323969,94.439250,72.634451,32.000000,32.000000,32.000000,32.000000,32.000000,71.539013,61.942909,95.725416,65.385218,24.340304,50.101266,78.481013,49.200563,31.354430,25.589241,11.485468,149.105575,44.062714,0.691405,149.212074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584665,48.714368,151.560411,139.597773,171.399643,168.122091,149.108999,14.138182,147.010228,0.963892,48.298115,46.926476,138.299433,150.747197,136.761477,146.846674,77.148422,142.883450,-0.000461,0.030978,97.987010,64.724217,147.280872,15.175030,43.641866,0.694518,747217.123890,0.439886,8.826313,24.762166,3.057541,0.065787,0.059036,128.327553,94.494598,72.653722,32.000000,32.000000,32.000000,32.000000,32.000000,71.538962,61.934897,95.736783,65.385218,24.359621,50.101266,78.481013,49.198471,31.354430,25.589241,11.468068,149.108999,44.376208,0.695370,149.108731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651522,48.740202,151.562112,139.626536,171.478886,168.087982,149.126155,14.146031,147.038016,0.956878,48.333765,47.098874,138.305841,150.691902,136.775218,146.865606,77.144832,142.773112,-0.000462,0.030948,97.890843,64.913227,147.263431,15.180019,43.645436,0.694929,747204.175786,0.439767,8.834300,24.762667,3.056951,0.067015,0.060248,128.323384,94.482205,72.556209,32.000000,32.000000,32.000000,32.000000,32.000000,71.551248,61.929310,95.743741,65.385218,24.386966,50.101266,78.481013,49.239778,31.354430,25.589241,11.431090,149.126155,43.554256,0.687945,149.321280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.543054,48.719315,151.665046,139.587999,171.408505,168.131720,149.150246,14.140894,147.041377,0.947815,48.307608,47.046792,138.281242,150.589922,136.755963,146.884100,77.098002,142.748223,-0.000464,0.030953,97.773446,64.837684,147.192377,15.188269,43.646662,0.694743,747433.299161,0.439989,8.876925,24.750922,3.056598,0.064892,0.061925,128.293134,94.439518,72.567253,32.000000,32.000000,32.000000,32.000000,32.000000,71.513569,61.910050,95.755891,65.385218,24.306344,50.101266,78.481013,49.208653,31.354430,25.589241,11.411344,149.150246,43.523154,0.683246,149.422499,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624045,48.719590,151.619876,139.581297,171.356406,168.153908,149.186009,14.142321,147.068954,0.941668,48.187908,46.999001,138.288358,150.685410,136.748067,146.835656,77.123534,142.921052,-0.000465,0.030926,97.786257,64.829799,147.276200,15.196066,43.679387,0.693622,747276.294376,0.439223,8.833355,24.703073,3.052517,0.070039,0.060574,128.283053,94.428249,72.644590,32.000000,32.000000,32.000000,32.000000,32.000000,71.535317,61.888475,95.759138,65.385218,24.295081,50.101266,78.481013,49.219263,31.354430,25.589241,11.352536,149.186009,43.356733,0.695074,149.548030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603529,48.701726,151.633086,139.595260,171.283507,168.160689,148.830886,14.143605,147.070729,0.934008,48.170831,47.118702,138.278150,150.741169,136.778296,146.901806,77.145190,142.978165,-0.000464,0.030908,97.780919,64.885971,147.317784,15.203689,43.690476,0.695768,747688.246295,0.440309,8.925104,24.738296,3.061278,0.064929,0.061290,128.287578,94.482153,72.869174,32.000000,32.000000,32.000000,32.000000,32.000000,71.581064,61.910452,95.781547,65.385218,24.308964,50.101266,78.481013,49.277391,31.354430,25.589241,11.291870,148.830886,43.680956,0.697742,149.537408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.608672,48.702551,151.674344,139.593026,171.248255,168.212114,149.206544,14.137897,147.199203,0.922107,48.421498,46.976546,138.293259,150.775866,136.770317,146.981009,77.130601,142.996127,-0.000465,0.030952,97.371891,64.919468,147.334429,15.212169,43.645364,0.693958,747624.132825,0.439464,8.841258,24.793333,3.055371,0.069833,0.062545,128.291673,94.505763,72.794847,32.000000,32.000000,32.000000,32.000000,32.000000,71.555092,61.875799,95.810760,65.385218,24.301733,50.101266,78.481013,49.207461,31.354430,25.589241,11.244637,149.206544,43.454350,0.699122,149.597676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653202,48.753943,151.637602,139.648317,171.231098,168.286574,149.170632,14.138039,147.141652,0.914600,48.361682,47.122071,138.280560,150.703540,136.735244,146.876031,77.127552,142.924444,-0.000465,0.030950,97.086663,64.747108,147.297371,15.220364,43.669164,0.694132,747569.401077,0.440711,8.844694,24.798286,3.056901,0.067980,0.062995,128.290347,94.388625,72.648825,32.000000,32.000000,32.000000,32.000000,32.000000,71.554254,61.843109,95.796499,65.385218,24.296753,50.101266,78.481013,49.259957,31.354430,25.589241,11.250222,149.170632,43.475481,0.694283,149.447715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652643,48.777029,151.652566,139.640498,171.306515,168.281675,149.011371,14.144889,147.077243,0.915638,48.303221,47.120311,138.303139,150.757012,136.750162,146.925744,77.131173,143.009486,-0.000467,0.030916,96.486170,64.873370,147.274363,15.228167,43.664260,0.695153,747841.333396,0.439686,8.840179,24.821242,3.057416,0.065570,0.061018,128.265395,94.381284,72.511357,32.000000,32.000000,32.000000,32.000000,32.000000,71.549581,61.849275,95.801251,65.385218,24.262385,50.101266,78.481013,49.268606,31.354430,25.589241,11.245655,149.011371,43.877686,0.698209,149.276236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598430,48.735805,151.716190,139.602799,171.342762,168.290274,149.175520,14.137326,147.149764,0.942888,48.324889,47.147022,138.294955,150.708061,136.772016,146.853315,77.148542,142.963561,-0.000468,0.030931,96.230128,65.069021,147.315747,15.232917,43.692153,0.694380,748246.511816,0.439611,8.845354,24.790895,3.053934,0.065774,0.061783,128.289189,94.379356,72.477654,32.000000,32.000000,32.000000,32.000000,32.000000,71.570586,61.840776,95.852083,65.385218,24.257515,50.101266,78.481013,49.214926,31.354430,25.589241,11.201956,149.175520,43.358626,0.697473,149.307472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680784,48.756142,151.650399,139.601124,171.325677,168.253504,149.056597,14.147886,147.113908,0.946541,48.364590,47.125257,138.286343,150.758046,136.787277,146.844970,77.165759,143.006443,-0.000469,0.030912,96.154017,64.973564,147.478535,15.237941,43.639071,0.694561,748266.260604,0.440103,8.869019,24.826893,3.054270,0.066378,0.060146,128.318670,94.432945,72.564798,32.000000,32.000000,32.000000,32.000000,32.000000,71.559240,61.818822,95.860883,65.385218,24.248848,50.101266,78.481013,49.256495,31.354430,25.589241,11.162208,149.056597,43.283025,0.691183,149.823089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621482,48.770708,151.698441,139.595539,171.346185,168.296314,148.887281,14.145888,147.005186,0.933188,48.392914,47.166630,138.293518,150.738708,136.784062,146.875079,77.175205,143.013913,-0.000469,0.030945,95.872548,64.935464,147.403115,15.243299,43.642695,0.695122,748214.670035,0.440124,8.884068,24.788131,3.058891,0.068910,0.061204,128.339642,94.488590,72.695517,32.000000,32.000000,32.000000,32.000000,32.000000,71.580635,61.835020,95.893889,65.385218,24.235520,50.101266,78.481013,49.247084,31.354430,25.589241,11.140401,148.887281,43.567815,0.700469,149.265536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635042,48.767685,151.723782,139.594701,171.279079,168.326117,148.873114,14.143320,147.155921,0.938048,48.209721,47.197524,138.267054,150.757078,136.750610,146.919448,77.156264,143.072723,-0.000469,0.030952,95.493248,65.097394,147.369710,15.246763,43.656200,0.694371,747954.899808,0.439593,8.818941,24.790888,3.052496,0.067957,0.061824,128.318249,94.415567,72.684310,32.000000,32.000000,32.000000,32.000000,32.000000,71.559174,61.785652,95.866488,65.385218,24.236521,50.101266,78.481013,49.239019,31.354430,25.589241,11.110827,148.873114,43.911222,0.700082,149.066480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723503,48.756417,151.683822,139.582414,171.226275,168.291459,148.910387,14.131760,147.183587,0.930327,48.265017,47.106045,138.258648,150.855448,136.756829,147.006654,77.118705,142.996030,-0.000468,0.030936,95.427027,64.906798,147.432388,15.249708,43.630904,0.695601,748209.445016,0.440807,8.895037,24.784922,3.057112,0.068469,0.063512,128.352334,94.400522,72.666443,32.000000,32.000000,32.000000,32.000000,32.000000,71.540180,61.758474,95.883281,65.385218,24.255539,50.101266,78.481013,49.242926,31.354430,25.589241,11.061019,148.910387,43.507521,0.696796,149.531626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670708,48.777029,151.715551,139.574875,171.219683,168.322254,149.084403,14.138039,147.247887,0.923841,48.432089,47.219858,138.251635,150.766357,136.776774,147.040639,77.134732,143.022225,-0.000468,0.030925,95.427011,65.093748,147.465588,15.254133,43.676935,0.695400,748382.450328,0.440790,8.877939,24.831250,3.056788,0.069954,0.061487,128.356593,94.380337,72.717584,32.000000,32.000000,32.000000,32.000000,32.000000,71.530969,61.762146,95.915480,65.385218,24.269607,50.101266,78.481013,49.227514,31.354430,25.589241,11.024937,149.084403,43.442179,0.691361,149.675213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645184,48.806436,151.772980,139.587999,171.338736,168.376857,149.055996,14.143462,147.146912,0.916948,48.571238,47.060569,138.268381,150.720414,136.739224,147.007273,77.132679,143.089842,-0.000467,0.030920,95.252725,64.957378,147.366589,15.258003,43.700303,0.694170,748229.783563,0.439704,8.774927,24.833093,3.050546,0.068182,0.062240,128.313458,94.417451,72.929897,32.000000,32.000000,32.000000,32.000000,32.000000,71.522498,61.758185,95.906222,65.385218,24.255917,50.101266,78.481013,49.217474,31.354430,25.589241,11.052211,149.055996,43.537542,0.696138,149.362782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614362,48.837217,151.649453,139.602241,171.378404,168.457049,148.987508,14.144604,147.164887,0.905463,48.425086,47.131397,138.264080,150.738569,136.745318,146.988042,77.138616,143.052786,-0.000467,0.030893,95.276139,64.954436,147.507232,15.260599,43.644480,0.694515,748416.849760,0.439815,8.850279,24.829266,3.054427,0.065650,0.060296,128.298857,94.442633,72.975647,32.000000,32.000000,32.000000,32.000000,32.000000,71.516623,61.769422,95.905188,65.385218,24.248688,50.101266,78.481013,49.269415,31.354430,25.589241,11.081619,148.987508,43.245774,0.698268,149.483868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680961,48.817979,151.737222,139.591071,171.457184,168.437255,149.084008,14.143605,147.139863,0.907188,48.257442,47.155900,138.262489,150.724974,136.763375,147.039033,77.129851,143.097331,-0.000467,0.030929,95.340125,65.087388,147.404585,15.263693,43.702124,0.695045,748758.186608,0.440330,8.906166,24.862805,3.057154,0.066734,0.063294,128.310397,94.363852,72.640683,32.000000,32.000000,32.000000,32.000000,32.000000,71.530234,61.790735,95.920769,65.385218,24.232673,50.101266,78.481013,49.268412,31.354430,25.589241,11.041102,149.084008,43.371951,0.697643,149.721161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677586,48.786923,151.675070,139.588279,171.381918,168.505040,149.141211,14.144033,147.150588,0.911759,48.354209,47.062277,138.267538,150.765644,136.739534,146.945097,77.114936,143.121919,-0.000468,0.030920,95.416146,64.963666,147.360144,15.268124,43.692694,0.696279,749195.469007,0.441084,8.968937,24.839613,3.056564,0.067671,0.062417,128.297861,94.346404,72.499469,32.000000,32.000000,32.000000,32.000000,32.000000,71.525731,61.802521,95.928317,65.385218,24.242377,50.101266,78.481013,49.265126,31.354430,25.589241,10.995831,149.141211,43.879218,0.702698,149.396574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617897,48.806711,151.703528,139.604475,171.400554,168.502312,149.085696,14.140894,147.196316,0.926422,48.419375,47.134671,138.289102,150.786878,136.741491,147.016439,77.110847,143.023610,-0.000467,0.030949,95.560786,64.848138,147.397631,15.271614,43.655100,0.694610,749024.059977,0.440067,8.880595,24.869120,3.054233,0.064710,0.059225,128.324313,94.318997,72.702932,32.000000,32.000000,32.000000,32.000000,32.000000,71.524935,61.788726,95.920691,65.385218,24.186544,50.101266,78.481013,49.277328,31.354430,25.589241,10.962463,149.085696,43.555717,0.699897,149.365575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743958,48.830896,151.672499,139.613690,171.414735,168.525403,148.893804,14.145888,147.230239,0.928967,48.514832,47.039442,138.281762,150.789419,136.751476,146.913216,77.111543,142.999874,-0.000465,0.031003,95.533024,64.917005,147.353678,15.273477,43.668263,0.694770,749309.133497,0.440070,8.853038,24.895479,3.053189,0.068227,0.059751,128.353731,94.302333,72.834935,32.000000,32.000000,32.000000,32.000000,32.000000,71.538567,61.768576,95.922984,65.385218,24.205989,50.101266,78.481013,49.267589,31.354430,25.589241,10.990572,148.893804,43.427989,0.691817,149.360501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.670432,48.877343,151.686603,139.610898,171.452792,168.471730,148.999326,14.144747,147.255738,0.915730,48.565209,47.052595,138.267327,150.848477,136.760902,146.990793,77.131340,142.965268,-0.000466,0.031019,95.394060,64.943797,147.304405,15.275574,43.652468,0.696404,749414.127804,0.440839,8.934762,24.853796,3.057436,0.066195,0.060293,128.326572,94.299961,72.674554,32.000000,32.000000,32.000000,32.000000,32.000000,71.552427,61.764161,95.918200,65.385218,24.196112,50.101266,78.481013,49.305094,31.354430,25.589241,10.999987,148.999326,43.536460,0.697993,149.278361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777174,48.897956,151.671081,139.632121,171.596744,168.461309,148.998143,14.142749,147.070200,0.914569,48.391828,47.097704,138.264585,150.846643,136.735805,147.023998,77.122314,143.071662,-0.000466,0.031015,95.158075,65.058108,147.355270,15.274857,43.677368,0.694341,749434.727316,0.440255,8.828209,24.842046,3.049064,0.064655,0.060401,128.330871,94.293934,72.470982,32.000000,32.000000,32.000000,32.000000,32.000000,71.562313,61.778353,95.935137,65.385218,24.189886,50.101266,78.481013,49.295252,31.354430,25.589241,11.034371,148.998143,43.405740,0.698183,149.309596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675554,48.867724,151.813419,139.617041,171.611517,168.470627,148.929488,14.141607,147.219747,0.902901,48.483349,47.188339,138.301043,150.848773,136.770411,146.919202,77.136457,143.101536,-0.000466,0.031050,95.258409,64.794781,147.403729,15.274967,43.649890,0.695617,749310.218958,0.440584,8.950877,24.806128,3.053861,0.067365,0.064618,128.384650,94.355001,72.469657,32.000000,32.000000,32.000000,32.000000,32.000000,71.601994,61.789586,95.964684,65.385218,24.129348,50.101266,78.481013,49.279437,31.354430,25.589241,11.059207,148.929488,43.492087,0.697471,149.297991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744785,48.882290,151.871084,139.614807,171.663780,168.486735,148.891138,14.145175,147.188666,0.874895,48.460825,47.124658,138.278526,150.857902,136.758251,146.954551,77.112492,143.012383,-0.000464,0.031049,95.021860,65.000419,147.459018,15.276743,43.685986,0.693584,749228.127226,0.439536,8.860862,24.864704,3.047001,0.070449,0.064058,128.407091,94.382329,72.434209,32.000000,32.000000,32.000000,32.000000,32.000000,71.558690,61.756669,95.953709,65.385218,24.159890,50.101266,78.481013,49.279872,31.354430,25.589241,11.044417,148.891138,43.918146,0.697924,149.154639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674092,48.869922,151.754909,139.630445,171.596356,168.522907,149.033355,14.147030,147.158488,0.865100,48.581516,47.181742,138.271008,150.818207,136.746480,146.935219,77.116348,143.031705,-0.000463,0.031108,95.022812,65.137370,147.458915,15.277559,43.686329,0.696083,749265.571551,0.440725,8.935946,24.864470,3.056099,0.069337,0.062070,128.405293,94.376429,72.574984,32.000000,32.000000,32.000000,32.000000,32.000000,71.555977,61.784514,95.968356,65.385218,24.153880,50.101266,78.481013,49.260257,31.354430,25.589241,11.037704,149.033355,44.016213,0.698609,149.240202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643695,48.908125,151.809942,139.635751,171.638989,168.572384,149.017771,14.140465,147.205040,0.868051,48.714365,47.115075,138.287274,150.757332,136.782044,146.988630,77.138222,142.984330,-0.000464,0.031126,94.998831,64.979048,147.453167,15.279320,43.637286,0.694814,749371.045729,0.440217,8.878747,24.846924,3.053005,0.064928,0.060157,128.386317,94.337772,72.506641,32.000000,32.000000,32.000000,32.000000,32.000000,71.588820,61.791343,96.005066,65.385218,24.128936,50.101266,78.481013,49.234360,31.354430,25.589241,11.081928,149.017771,43.892849,0.691141,149.191736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662150,48.936433,151.697442,139.625698,171.780708,168.536291,149.087923,14.144889,147.202437,0.887431,48.343380,47.098382,138.285502,150.671130,136.747902,146.993380,77.130322,143.023524,-0.000463,0.031174,94.996745,65.053715,147.304874,15.280541,43.654037,0.695503,749567.134101,0.440572,8.939661,24.852065,3.055011,0.069811,0.060502,128.357480,94.336077,72.590536,32.000000,32.000000,32.000000,32.000000,32.000000,71.572416,61.776003,96.022297,65.385218,24.124537,50.101266,78.481013,49.318530,31.354430,25.589241,11.140030,149.087923,43.681389,0.690290,149.226040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652398,48.865525,151.810998,139.603358,171.802229,168.566615,149.056522,14.146316,147.230667,0.901748,48.294980,47.149515,138.282940,150.839086,136.757280,146.991221,77.147431,142.986753,-0.000463,0.031220,94.961708,64.864016,147.474354,15.281410,43.701835,0.697247,749833.101515,0.441095,9.009399,24.808125,3.057990,0.067662,0.063899,128.331280,94.345995,72.628400,32.000000,32.000000,32.000000,32.000000,32.000000,71.566758,61.759803,96.029378,65.385218,24.084235,50.101266,78.481013,49.265206,31.354430,25.589241,11.072861,149.056522,43.165250,0.693187,149.689533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648001,48.786923,151.842698,139.581577,171.761962,168.548469,148.997961,14.138182,147.215996,0.895095,48.256640,47.037096,138.279751,150.872666,136.757167,146.970212,77.161982,143.049465,-0.000462,0.031250,94.957848,65.142897,147.455452,15.283367,43.701168,0.696148,749740.550048,0.440646,9.018560,24.834281,3.054589,0.069353,0.061162,128.317434,94.389711,72.507105,32.000000,32.000000,32.000000,32.000000,32.000000,71.553797,61.771413,96.044022,65.385218,24.134214,50.101266,78.481013,49.261027,31.354430,25.589241,10.985186,148.997961,43.037090,0.695712,149.826944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680917,48.844913,151.730285,139.607267,171.711226,168.538744,149.090592,14.145888,147.263254,0.907475,48.497773,47.143727,138.283973,150.835877,136.757159,147.104552,77.145551,143.172419,-0.000466,0.031306,95.009178,65.147990,147.420247,15.284191,43.686257,0.695976,749674.651492,0.440826,8.957769,24.800046,3.057476,0.064777,0.060271,128.322120,94.451046,72.521065,32.000000,32.000000,32.000000,32.000000,32.000000,71.556687,61.762185,96.045254,65.385218,24.122780,50.101266,78.481013,49.280223,31.354430,25.589241,10.961462,149.090592,43.963474,0.704628,149.136150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684046,48.877343,151.753054,139.614807,171.611377,168.527455,149.164981,14.137183,147.298840,0.917904,48.574188,47.005396,138.291571,150.802471,136.768240,146.997897,77.160644,143.079156,-0.000467,0.031350,94.910847,65.005496,147.365205,15.286972,43.656417,0.695944,749381.502841,0.440898,8.883730,24.814703,3.058385,0.067240,0.061911,128.317335,94.415828,72.589129,32.000000,32.000000,32.000000,32.000000,32.000000,71.561557,61.772979,96.049557,65.385218,24.162867,50.101266,78.481013,49.296025,31.354430,25.589241,11.027440,149.164981,43.402476,0.706682,149.269077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657749,48.896581,151.728590,139.615924,171.572817,168.560510,149.124828,14.140751,147.178522,0.920019,48.563261,47.169128,138.266299,150.853151,136.744458,147.011570,77.142609,142.983963,-0.000469,0.031343,94.861605,64.885404,147.339404,15.288460,43.670408,0.695316,749486.289283,0.440346,8.907573,24.888368,3.054096,0.065051,0.063538,128.297188,94.400162,72.448492,32.000000,32.000000,32.000000,32.000000,32.000000,71.533095,61.775611,96.063714,65.385218,24.132390,50.101266,78.481013,49.282429,31.354430,25.589241,11.065404,149.124828,43.612494,0.690932,149.428754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
