OSU 80 Ton Compressor Load Stand
49.667964,48.901254,151.673610,139.618996,171.502249,168.524772,149.147305,14.145032,147.172180,0.918155,48.512849,47.080007,138.286003,150.889495,136.751102,146.957993,77.159804,143.055009,-0.000470,0.031384,94.789762,65.040952,147.456754,15.287801,43.674555,0.695858,749453.307146,0.440106,8.936758,24.829865,3.054362,0.067913,0.061012,128.274567,94.336748,72.556366,32.000000,32.000000,32.000000,32.000000,32.000000,71.520769,61.781159,96.059606,65.385218,24.140900,50.101266,78.481013,49.291996,31.354430,25.589241,11.081615,149.147305,43.120715,0.699929,149.747872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604443,48.908125,151.748661,139.643011,171.557234,168.510871,149.048344,14.142749,147.147506,0.915052,48.568741,47.131003,138.294835,150.779246,136.773052,147.024813,77.154522,143.092230,-0.000473,0.031412,94.826309,65.023967,147.336344,15.288783,43.663863,0.696096,749725.686155,0.440594,8.983274,24.803567,3.055487,0.068970,0.061796,128.274240,94.330762,72.585913,32.000000,32.000000,32.000000,32.000000,32.000000,71.544364,61.802516,96.070943,65.385218,24.086719,50.101266,78.481013,49.296323,31.354430,25.589241,11.089928,149.048344,43.561072,0.697020,149.418250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733862,48.916370,151.903766,139.653064,171.544060,168.479287,149.011015,14.141464,147.157662,0.914616,48.470714,47.195019,138.278528,150.745081,136.739758,146.996474,77.125813,143.009162,-0.000476,0.031446,94.823589,65.064338,147.434750,15.289059,43.658093,0.695518,749513.181241,0.440339,8.977349,24.819462,3.053751,0.069177,0.062651,128.234678,94.342547,72.719892,32.000000,32.000000,32.000000,32.000000,32.000000,71.524729,61.779719,96.062575,65.385218,24.094720,50.101266,78.481013,49.312777,31.354430,25.589241,11.128577,149.011015,43.647582,0.704451,149.213648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712203,48.902353,151.818590,139.649155,171.548788,168.545840,148.972550,14.136327,147.093360,0.920817,48.417070,47.124744,138.307037,150.783130,136.762160,147.038275,77.144807,143.034388,-0.000476,0.031487,94.830072,64.979483,147.345096,15.291273,43.703782,0.696899,749550.176562,0.441231,9.050144,24.842073,3.059175,0.064714,0.061706,128.257289,94.284928,72.972444,32.000000,32.000000,32.000000,32.000000,32.000000,71.526443,61.837600,96.060228,65.385218,24.080541,50.101266,78.481013,49.360359,31.354430,25.589241,11.124670,148.972550,43.486732,0.698544,149.490752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606770,48.889161,151.683139,139.639381,171.490392,168.590982,148.981106,14.133045,147.122929,0.929328,48.463177,46.972994,138.321395,150.749257,136.783098,146.949103,77.147691,142.969237,-0.000475,0.031510,94.819652,64.991067,147.456188,15.293340,43.707425,0.695603,749381.984771,0.439993,8.924143,24.832101,3.054333,0.069750,0.061541,128.272450,94.305910,72.510022,32.000000,32.000000,32.000000,32.000000,32.000000,71.523684,61.851150,96.057414,65.385218,24.103868,50.101266,78.481013,49.307769,31.354430,25.589241,11.124363,148.981106,43.603912,0.695770,149.395473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637160,48.891634,151.774693,139.643849,171.575253,168.621953,148.887801,14.145175,147.206481,0.939025,48.537685,47.114099,138.312946,150.833201,136.766925,146.985842,77.153931,143.003894,-0.000477,0.031498,94.832950,65.068539,147.437155,15.292659,43.683336,0.695089,749609.748764,0.440476,8.932576,24.824856,3.053950,0.065934,0.061093,128.238701,94.215205,72.393461,32.000000,32.000000,32.000000,32.000000,32.000000,71.518311,61.850742,96.032519,65.385218,24.105289,50.101266,78.481013,49.305564,31.354430,25.589241,11.130765,148.887801,43.523857,0.698558,149.464198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616844,48.920767,151.699352,139.635192,171.543253,168.627023,148.706705,14.140037,147.213765,0.948622,48.534265,47.207074,138.297559,150.698504,136.758828,146.960496,77.146491,142.986514,-0.000476,0.031530,94.775184,64.927326,147.346522,15.292775,43.665143,0.696189,749881.750852,0.441593,9.028762,24.791626,3.057710,0.066896,0.064099,128.260823,94.174824,72.504264,32.000000,32.000000,32.000000,32.000000,32.000000,71.514578,61.824340,96.039329,65.385218,24.068615,50.101266,78.481013,49.299591,31.354430,25.589241,11.152577,148.706705,43.727979,0.697842,149.104915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666084,48.905926,151.735589,139.642732,171.610032,168.593875,148.874133,14.142463,147.163564,0.979891,48.309203,47.100992,138.306899,150.685717,136.752389,146.942712,77.117655,143.040851,-0.000480,0.031512,94.728237,64.917664,147.314195,15.292078,43.695398,0.696628,749973.616201,0.441654,8.999691,24.801530,3.057683,0.066291,0.064328,128.246405,94.226832,72.621778,32.000000,32.000000,32.000000,32.000000,32.000000,71.496472,61.849601,96.004665,65.385218,24.064043,50.101266,78.481013,49.335974,31.354430,25.589241,11.172902,148.874133,43.625837,0.699181,149.381665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698450,48.843538,151.750393,139.620113,171.586754,168.596397,148.810466,14.144604,147.217678,0.960870,48.498214,47.105569,138.300131,150.793206,136.769111,146.958380,77.131993,143.019158,-0.000481,0.031556,94.732989,65.053429,147.298388,15.293442,43.687609,0.696996,750105.638912,0.442442,9.049911,24.800875,3.057416,0.068999,0.062128,128.235853,94.239279,72.511851,32.000000,32.000000,32.000000,32.000000,32.000000,71.506992,61.859404,96.014671,65.385218,24.037973,50.101266,78.481013,49.272892,31.354430,25.589241,11.114148,148.810466,43.639306,0.695995,149.258534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594428,48.948251,151.781662,139.634913,171.595668,168.634086,149.113719,14.136898,147.187744,0.945229,48.850113,47.076746,138.302327,150.691929,136.755899,146.923131,77.145249,142.904529,-0.000483,0.031584,94.752725,64.883348,147.404567,15.292371,43.660978,0.695761,749966.629006,0.441353,8.983971,24.855018,3.055115,0.070439,0.061752,128.227000,94.201042,72.812180,32.000000,32.000000,32.000000,32.000000,32.000000,71.512672,61.926320,96.022009,65.385218,24.031123,50.101266,78.481013,49.292263,31.354430,25.589241,11.218543,149.113719,43.288272,0.696871,149.624308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671861,48.980132,151.779440,139.652506,171.813824,168.641263,149.112933,14.146602,147.163453,0.937893,48.571387,47.140704,138.282382,150.697053,136.763656,146.922730,77.143521,143.091349,-0.000486,0.031610,94.756653,64.943855,147.360592,15.289234,43.708849,0.695352,749760.987323,0.441151,8.888019,24.830577,3.053423,0.068332,0.061721,128.221869,94.159403,72.557583,32.000000,32.000000,32.000000,32.000000,32.000000,71.503200,61.952768,96.011862,65.385218,24.019448,50.101266,78.481013,49.345234,31.354430,25.589241,11.297616,149.112933,43.290832,0.696121,149.692129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668081,48.892734,151.675843,139.631841,171.887043,168.673160,148.984958,14.137183,147.296879,0.918166,48.298711,47.032361,138.292694,150.785949,136.772063,146.973450,77.144887,143.006024,-0.000486,0.031605,94.785649,65.037024,147.444500,15.286936,43.683697,0.697824,750223.406730,0.441508,9.100668,24.763919,3.060458,0.069302,0.062205,128.241428,94.178093,72.559523,32.000000,32.000000,32.000000,32.000000,32.000000,71.515964,61.990815,96.017226,65.385218,24.061022,50.101266,78.481013,49.308228,31.354430,25.589241,11.284012,148.984958,43.923176,0.703832,149.300508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699063,48.839416,151.828693,139.637706,171.919191,168.704200,148.975802,14.140037,147.273093,0.897545,48.308353,47.096617,138.288331,150.845567,136.765379,147.111740,77.153030,143.103721,-0.000485,0.031570,94.833274,64.958200,147.445396,15.286113,43.693433,0.696001,750253.418734,0.440805,9.052185,24.852665,3.055642,0.070079,0.063334,128.244846,94.156625,72.533397,32.000000,32.000000,32.000000,32.000000,32.000000,71.533631,62.050155,96.023987,65.385218,24.037838,50.101266,78.481013,49.353694,31.354430,25.589241,11.205415,148.975802,43.951051,0.702721,149.100037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658083,48.849585,151.807577,139.640777,172.002469,168.642645,148.953823,14.142035,147.277215,0.893850,48.463770,47.123630,138.316234,150.800452,136.794109,147.017906,77.177476,143.110126,-0.000483,0.031552,94.864313,65.170437,147.476273,15.287251,43.660527,0.695969,750200.153877,0.441196,8.968707,24.811565,3.053789,0.064703,0.061928,128.250064,94.131780,72.686040,32.000000,32.000000,32.000000,32.000000,32.000000,71.523924,62.122856,96.025769,65.385218,24.035909,50.101266,78.481013,49.327903,31.354430,25.589241,11.190579,148.953823,43.360483,0.692174,149.545276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624085,48.882840,151.838657,139.631562,172.072250,168.652883,149.025795,14.139181,147.231704,0.879057,48.711004,46.958338,138.300677,150.848473,136.778906,147.021082,77.153465,143.184975,-0.000483,0.031565,94.881002,64.861128,147.488756,15.287697,43.655785,0.696006,750165.511599,0.440932,8.883261,24.848914,3.054961,0.068170,0.064290,128.271298,94.161086,72.841746,32.000000,32.000000,32.000000,32.000000,32.000000,71.522906,62.126016,96.013139,65.385218,24.051854,50.101266,78.481013,49.341099,31.354430,25.589241,11.224848,149.025795,43.843482,0.691927,149.049250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680481,48.972711,151.768504,139.653902,172.036807,168.655436,149.054645,14.141322,147.278299,0.860329,48.558952,47.140297,138.308258,150.890856,136.755291,147.013933,77.174619,143.028935,-0.000482,0.031557,94.915245,65.032995,147.497423,15.288602,43.708218,0.696822,749878.899978,0.441253,8.935932,24.827451,3.057057,0.067735,0.060039,128.288175,94.151169,72.569694,32.000000,32.000000,32.000000,32.000000,32.000000,71.493379,62.124639,96.003243,65.385218,24.040503,50.101266,78.481013,49.327364,31.354430,25.589241,11.333800,149.054645,43.342615,0.701644,149.542365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653707,48.935059,151.962353,139.666189,172.123403,168.644915,148.981605,14.141036,147.313643,0.859872,48.489705,47.081047,138.315918,150.883536,136.774142,147.105568,77.150868,143.105699,-0.000482,0.031509,94.970268,65.121901,147.421758,15.291285,43.724770,0.697644,750111.688568,0.441444,9.004466,24.886297,3.059777,0.065136,0.061356,128.296440,94.177503,72.853217,32.000000,32.000000,32.000000,32.000000,32.000000,71.500803,62.159790,96.016234,65.385218,24.056812,50.101266,78.481013,49.332958,31.354430,25.589241,11.334525,148.981605,43.516140,0.694657,149.503183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
