OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, June 8, 2020
2:11:57 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.786173,48.773456,151.579700,137.671274,163.823936,163.804667,144.121596,14.124768,147.913371,0.972785,48.664612,47.645493,136.098771,150.293902,134.565968,147.279332,77.136303,143.691952,-0.000504,0.030912,80.114674,65.333514,147.699012,17.394069,42.080235,0.699958,728517.693604,0.884546,8.731712,25.148631,3.042152,0.068977,0.058880,126.357993,85.900703,73.978264,32.000000,32.000000,32.000000,32.000000,32.000000,71.110427,60.949620,94.925869,100.000000,25.353916,51.911392,58.987342,50.826454,25.544304,24.000000,43.837121,144.121596,41.462819,0.709668,145.548702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729562,48.769609,151.656940,137.661504,163.754033,163.794587,143.987339,14.123198,147.861135,0.975841,48.668056,47.761528,136.128807,150.405860,134.573280,147.291127,77.147471,143.615945,-0.000504,0.030932,80.129821,65.382748,147.597753,17.392193,42.094352,0.701952,728476.425825,0.885173,8.778537,25.120889,3.049952,0.067978,0.058409,126.401279,85.903207,73.295803,32.000000,32.000000,32.000000,32.000000,32.000000,71.132362,60.970145,94.938425,100.000000,25.293213,51.911392,58.987342,50.799487,25.544304,24.000000,43.815993,143.987339,41.366014,0.712703,145.507042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746817,48.769609,151.581626,137.661504,163.727577,163.787404,143.926158,14.120915,147.804591,0.978141,48.615018,47.663406,136.107044,150.281379,134.540658,147.378318,77.130840,143.640760,-0.000504,0.030975,80.136986,65.191625,147.807086,17.390872,42.000342,0.699229,728213.694375,0.883208,8.727044,25.139056,3.044614,0.068972,0.061059,126.385924,85.876558,74.082183,32.000000,32.000000,32.000000,32.000000,32.000000,71.102747,60.943524,94.949944,100.000000,25.315937,51.911392,58.987342,50.830077,25.544304,24.000000,43.796303,143.926158,41.289728,0.709641,145.350316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717013,48.760539,151.647989,137.674066,163.782988,163.778337,144.251743,14.122485,147.845059,0.977104,48.589024,47.696164,136.097218,150.331043,134.539308,147.336862,77.140931,143.660449,-0.000505,0.030989,80.111106,65.297743,147.637992,17.388597,42.091792,0.700102,728182.290438,0.885086,8.781839,25.092606,3.049634,0.068834,0.059321,126.383405,85.906101,78.190179,32.000000,32.000000,32.000000,32.000000,32.000000,71.105857,60.927796,94.927180,100.000000,25.175675,51.911392,58.987342,50.819171,25.544304,24.000000,43.770838,144.251743,41.459340,0.712429,145.411724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730556,48.741851,151.590724,137.671833,163.830747,163.786041,143.891795,14.120915,147.828616,0.974281,48.656164,47.600381,136.139553,150.226251,134.586365,147.288680,77.157293,143.713402,-0.000503,0.030995,80.116722,65.068129,147.676886,17.385691,42.068371,0.701073,728184.257876,0.885082,8.763959,25.120757,3.047062,0.067372,0.060837,126.417587,85.927594,72.015754,32.000000,32.000000,32.000000,32.000000,32.000000,71.127755,60.932345,94.976671,100.000000,25.210458,51.911392,58.987342,50.832713,25.544304,24.000000,43.728122,143.891795,41.398090,0.713139,145.560662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756975,48.735805,151.620572,137.691653,163.824472,163.770787,144.142326,14.122485,147.851760,0.975479,48.670589,47.716144,136.107684,150.359834,134.554430,147.311274,77.149935,143.691954,-0.000505,0.030994,80.119215,65.215412,147.794135,17.383610,41.993310,0.700210,728124.641214,0.883602,8.785774,25.119804,3.050223,0.069350,0.061086,126.387255,85.876320,71.809490,32.000000,32.000000,32.000000,32.000000,32.000000,71.121668,60.921989,94.961399,100.000000,25.245094,51.911392,58.987342,50.826606,25.544304,24.000000,43.707336,144.142326,41.313942,0.710892,145.445673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777683,48.753119,151.410491,137.709240,163.864155,163.749640,143.939666,14.127194,147.859411,0.979157,48.713181,47.786478,136.129732,150.288639,134.562621,147.171096,77.148178,143.654874,-0.000504,0.031006,80.152540,65.280072,147.696217,17.381721,41.993436,0.700155,728054.779551,0.885539,8.753050,25.128020,3.048241,0.069498,0.059466,126.403117,85.956041,72.232005,32.000000,32.000000,32.000000,32.000000,32.000000,71.125484,60.936757,94.987089,100.000000,25.237190,51.911392,58.987342,50.810304,25.544304,24.000000,43.679688,143.939666,41.487774,0.711491,145.446500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763216,48.753119,151.625665,137.709240,163.874965,163.715497,144.028562,14.120201,147.786063,0.979504,48.691061,47.718084,136.124031,150.326960,134.552273,147.174697,77.148461,143.587319,-0.000505,0.031007,80.178916,65.140435,147.726914,17.379874,41.995546,0.701060,727970.462597,0.883381,8.719631,25.125424,3.047222,0.065448,0.060719,126.426361,85.946139,99.305596,32.000000,32.000000,32.000000,32.000000,32.000000,71.110237,60.909998,94.988172,100.000000,25.157549,51.911392,58.987342,50.798499,25.544304,24.000000,43.676590,144.028562,41.487395,0.712588,145.429190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714956,48.761364,151.425724,137.712869,163.861537,163.681408,143.931209,14.121771,147.826040,0.980434,48.685296,47.786253,136.137540,150.298921,134.567741,147.188816,77.138326,143.637045,-0.000505,0.031032,80.187627,65.183007,147.679537,17.378446,41.969420,0.699808,727896.881667,0.884145,8.715500,25.109971,3.041734,0.067640,0.059338,126.416768,85.958099,71.651090,32.000000,32.000000,32.000000,32.000000,32.000000,71.094511,60.904986,94.983079,100.000000,25.173443,51.911392,58.987342,50.804625,25.544304,24.000000,43.666120,143.931209,41.349679,0.708338,145.437491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687424,48.760265,151.462729,137.703936,163.882039,163.668224,144.103890,14.118203,147.632885,0.981670,48.682068,47.668979,136.112183,150.192458,134.584428,147.290532,77.140945,143.553163,-0.000507,0.031077,80.198376,65.158693,147.649048,17.376498,42.018661,0.700744,727757.569177,0.883700,8.730481,25.078325,3.046943,0.067792,0.059536,126.425088,85.973316,79.037277,32.000000,32.000000,32.000000,32.000000,32.000000,71.115732,60.897942,95.006606,100.000000,25.136199,51.911392,58.987342,50.831233,25.544304,24.000000,43.648575,144.103890,41.472989,0.709327,145.438081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773542,48.762188,151.504964,137.693328,163.964784,163.644293,144.052674,14.117775,147.787396,0.982671,48.759826,47.749607,136.141089,150.161603,134.597945,147.224913,77.175462,143.570691,-0.000506,0.031111,80.212200,65.101254,147.630509,17.374894,42.015145,0.700941,727704.607114,0.885088,8.788732,25.111546,3.045879,0.068065,0.058494,126.453479,85.999343,79.097692,32.000000,32.000000,32.000000,32.000000,32.000000,71.123191,60.943664,95.040024,100.000000,25.102494,51.911392,58.987342,50.847090,25.544304,24.000000,43.629783,144.052674,41.325770,0.711446,145.344847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700013,48.762188,151.413238,137.693328,163.956949,163.634064,144.074659,14.123055,147.848408,0.987239,48.744914,47.754238,136.128290,150.304458,134.599796,147.247143,77.172060,143.491249,-0.000508,0.031139,80.199043,65.270870,147.639379,17.374036,41.927715,0.700619,727662.458202,0.884498,8.816177,25.069980,3.048311,0.069747,0.060353,126.474402,86.009007,71.671469,32.000000,32.000000,32.000000,32.000000,32.000000,71.127663,60.928057,95.052007,100.000000,25.131125,51.911392,58.987342,50.798019,25.544304,24.000000,43.614132,144.074659,41.245932,0.709838,145.339891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705641,48.774006,151.365583,137.715381,163.890490,163.658677,144.200708,14.113637,147.689608,0.994315,48.742218,47.679519,136.149727,150.242529,134.607373,147.111090,77.179721,143.553657,-0.000508,0.031183,80.189105,64.995018,147.651497,17.371854,41.951065,0.699472,727365.511213,0.882987,8.728857,25.043602,3.043886,0.071022,0.061012,126.493337,86.058538,73.149360,32.000000,32.000000,32.000000,32.000000,32.000000,71.132479,60.947193,95.059515,100.000000,25.048342,51.911392,58.987342,50.828658,25.544304,24.000000,43.603680,144.200708,41.294614,0.711140,145.329505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721769,48.777029,151.485790,137.723198,163.816365,163.620429,143.952400,14.120487,147.666875,0.993035,48.741756,47.745821,136.135513,150.252323,134.612826,147.061386,77.156234,143.564751,-0.000508,0.031238,80.171942,65.262747,147.530920,17.370203,41.990137,0.701605,727403.461163,0.884248,8.805047,25.010106,3.046543,0.068518,0.059127,126.503814,85.997413,76.325202,32.000000,32.000000,32.000000,32.000000,32.000000,71.136258,60.946404,95.048191,100.000000,25.094947,51.911392,58.987342,50.835301,25.544304,24.000000,43.591331,143.952400,41.400362,0.713202,145.454013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717380,48.780602,151.280184,137.712869,163.774736,163.588058,143.960290,14.123769,147.763971,0.991475,48.748032,47.715317,136.136869,150.135207,134.608392,147.177775,77.175093,143.577664,-0.000508,0.031265,80.169839,65.115906,147.532570,17.369002,41.899101,0.701060,727510.045175,0.883527,8.811029,25.031431,3.045239,0.067417,0.059158,126.545029,85.969248,72.245795,32.000000,32.000000,32.000000,32.000000,32.000000,71.120726,61.017925,95.066266,100.000000,25.062512,51.911392,58.987342,50.825964,25.544304,24.000000,43.576388,143.960290,41.237403,0.712205,145.318569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711016,48.783350,151.446201,137.713986,163.751876,163.591516,143.908601,14.120487,147.721790,0.987598,48.732723,47.704887,136.150869,150.239727,134.613924,147.091374,77.188171,143.561486,-0.000508,0.031261,80.197072,65.170124,147.568773,17.367571,41.946755,0.700512,727403.717055,0.884532,8.797336,25.060072,3.046669,0.067344,0.059074,126.550788,85.990748,101.753684,32.000000,32.000000,32.000000,32.000000,32.000000,71.123347,61.087262,95.100442,100.000000,25.050929,51.911392,58.987342,50.828018,25.544304,24.000000,43.565500,143.908601,41.438659,0.710491,145.346264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714601,48.783350,151.331388,137.713986,163.728957,163.607000,143.914447,14.120629,147.819995,0.984853,48.759918,47.798594,136.160524,150.137629,134.622826,147.090702,77.166090,143.412753,-0.000508,0.031275,80.173556,65.196077,147.525841,17.365909,41.940283,0.701109,727213.387126,0.884405,8.805457,25.047209,3.042803,0.068774,0.059663,126.575445,86.034456,78.063464,32.000000,32.000000,32.000000,32.000000,32.000000,71.146160,61.130479,95.106618,100.000000,25.009692,51.911392,58.987342,50.831250,25.544304,24.000000,43.554117,143.914447,41.371189,0.712359,145.353738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747040,48.789397,151.320061,137.717615,163.723060,163.606068,143.880565,14.119630,147.700504,0.986488,48.748635,47.671543,136.152411,150.065307,134.626668,147.069983,77.156346,143.534022,-0.000508,0.031279,80.154519,65.212557,147.593859,17.364050,42.017290,0.701119,727200.150989,0.884874,8.814802,25.026618,3.046532,0.069340,0.062293,126.571283,85.990600,76.199166,32.000000,32.000000,32.000000,32.000000,32.000000,71.112159,61.135489,95.113193,100.000000,24.983387,51.911392,58.987342,50.829015,25.544304,24.000000,43.546416,143.880565,41.232030,0.709715,145.369710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767965,48.792420,151.281293,137.715661,163.744273,163.591461,144.158205,14.119345,147.703815,0.989643,48.778702,47.739969,136.158657,150.185911,134.637947,147.073935,77.163797,143.436445,-0.000508,0.031292,80.170060,65.016245,147.551805,17.362272,41.951642,0.700765,727330.867659,0.884850,8.811085,24.979600,3.044003,0.067465,0.059135,126.597415,86.037888,105.653584,32.000000,32.000000,32.000000,32.000000,32.000000,71.143738,61.129286,95.122912,100.000000,24.925703,51.911392,58.987342,50.810325,25.544304,24.000000,43.533527,144.158205,41.365870,0.710405,145.337806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696380,48.798466,151.356467,137.735760,163.739679,163.583622,143.917274,14.117062,147.752687,0.989133,48.754849,47.701787,136.145174,150.171850,134.626754,147.139776,77.127835,143.440365,-0.000509,0.031282,80.286494,65.112792,147.608422,17.360218,41.950704,0.698961,727339.209462,0.884427,8.783515,25.045688,3.041790,0.068476,0.058584,126.595695,86.067853,120.073212,32.000000,32.000000,32.000000,32.000000,32.000000,71.095675,61.104550,95.108234,100.000000,24.928574,51.911392,58.987342,50.838946,25.544304,24.000000,43.519940,143.917274,41.390788,0.712273,145.349765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713367,48.796817,151.484076,137.750835,163.684674,163.546425,143.880489,14.123198,147.747056,0.989651,48.749850,47.696065,136.187255,150.179949,134.644592,147.088381,77.148066,143.514409,-0.000509,0.031293,80.294312,65.418686,147.649800,17.359744,41.989091,0.699517,727233.569843,0.882240,8.764862,24.992902,3.039732,0.068086,0.060154,126.596932,86.067518,77.560940,32.000000,32.000000,32.000000,32.000000,32.000000,71.130978,61.113856,95.114351,100.000000,24.887200,51.911392,58.987342,50.837412,25.544304,24.000000,43.514416,143.880489,41.278819,0.709422,145.345005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736783,48.796817,151.352236,137.750835,163.642882,163.516637,143.899556,14.122913,147.760336,0.988615,48.772729,47.732166,136.182988,150.154308,134.622938,147.132100,77.150993,143.516083,-0.000508,0.031322,80.324934,65.019976,147.543788,17.359181,41.966859,0.700902,727395.974456,0.885105,8.845092,25.030685,3.045624,0.068111,0.058248,126.611383,86.063899,74.341306,32.000000,32.000000,32.000000,32.000000,32.000000,71.115615,61.102922,95.118427,100.000000,24.906475,51.911392,58.987342,50.826553,25.544304,24.000000,43.501253,143.899556,41.319604,0.710383,145.435209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691654,48.797641,151.676247,137.745531,163.636018,163.487465,143.922817,14.130333,147.742097,0.991175,48.773777,47.675911,136.172808,150.283273,134.611192,147.102362,77.128152,143.506037,-0.000508,0.031322,80.451495,65.094863,147.719099,17.358270,41.933503,0.700370,727148.857444,0.884790,8.825832,25.044858,3.047150,0.066831,0.058557,126.571465,86.020112,74.475463,32.000000,32.000000,32.000000,32.000000,32.000000,71.133262,61.094360,95.089198,100.000000,24.904725,51.911392,58.987342,50.812791,25.544304,24.000000,43.490441,143.922817,41.270525,0.712421,145.346028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719191,48.800115,151.803990,137.752510,163.592529,163.466244,143.846738,14.130333,147.724282,0.990412,48.744340,47.730978,136.153273,150.292597,134.624829,147.174235,77.117198,143.635976,-0.000507,0.031317,80.509932,65.135538,147.595588,17.357623,41.988478,0.699721,726984.291009,0.884048,8.801564,25.042709,3.043064,0.069591,0.060918,126.561098,86.006011,75.339724,32.000000,32.000000,32.000000,32.000000,32.000000,71.113914,61.073941,95.049848,100.000000,24.945099,51.911392,58.987342,50.837685,25.544304,24.000000,43.478921,143.846738,41.275051,0.710682,145.373722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749748,48.800115,151.597073,137.742460,163.628465,163.433578,143.872307,14.121486,147.725568,0.994138,48.741424,47.686881,136.180741,150.247106,134.643857,147.230253,77.122178,143.481354,-0.000508,0.031331,80.509567,65.271260,147.634219,17.356659,41.915671,0.702177,726972.644401,0.884642,8.849167,25.060883,3.052349,0.067394,0.060663,126.545563,86.048000,81.126825,32.000000,32.000000,32.000000,32.000000,32.000000,71.133090,61.068604,95.054727,100.000000,24.803185,51.911392,58.987342,50.822263,25.544304,24.000000,43.470209,143.872307,41.396215,0.713457,145.342644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731937,48.800115,151.446838,137.742460,163.681440,163.393228,143.960523,14.124197,147.769302,0.990030,48.749863,47.689267,136.182502,150.294476,134.632106,147.202813,77.138616,143.578582,-0.000509,0.031343,80.552752,65.285897,147.666136,17.356393,42.019003,0.701296,726891.674219,0.884456,8.823093,25.132177,3.053227,0.067686,0.058659,126.546715,86.040245,77.963154,32.000000,32.000000,32.000000,32.000000,32.000000,71.115922,61.078909,95.045036,100.000000,24.896918,51.911392,58.987342,50.803977,25.544304,24.000000,43.459100,143.960523,41.441111,0.713417,145.366799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711209,48.797092,151.401093,137.737714,163.669377,163.368551,143.807960,14.109926,147.751272,0.992065,48.763995,47.679870,136.170455,150.229821,134.635868,147.309147,77.124393,143.575412,-0.000509,0.031331,80.476710,65.347750,147.589702,17.356446,41.915166,0.701054,726696.498865,0.883519,8.791429,25.055390,3.047193,0.069904,0.061850,126.534810,86.028202,77.699290,32.000000,32.000000,32.000000,32.000000,32.000000,71.102968,61.108995,95.048836,100.000000,24.821511,51.911392,58.987342,50.812882,25.544304,24.000000,43.444895,143.807960,41.309164,0.709851,145.355941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769159,48.802314,151.424738,137.751393,163.659797,163.368448,143.995705,14.110212,147.724427,0.991971,48.798708,47.738146,136.198249,150.273293,134.662173,147.193554,77.155290,143.608672,-0.000508,0.031340,80.372811,65.212123,147.618214,17.356306,41.993617,0.698797,726486.169738,0.883111,8.809883,25.084112,3.045263,0.069090,0.059782,126.533293,86.053900,101.284650,32.000000,32.000000,32.000000,32.000000,32.000000,71.129124,61.126238,95.048878,100.000000,24.798235,51.911392,58.987342,50.824503,25.544304,24.000000,43.433284,143.995705,41.434620,0.708542,145.365264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747247,48.812482,151.718774,137.747764,163.629601,163.395218,144.015034,14.116919,147.903070,0.999422,48.771720,47.675005,136.182348,150.320897,134.635813,147.225197,77.122859,143.512864,-0.000509,0.031349,80.474375,65.136009,147.644500,17.355944,41.970159,0.700536,726435.600424,0.884316,8.828344,25.096863,3.045613,0.068355,0.060818,126.509995,86.053561,82.162587,32.000000,32.000000,32.000000,32.000000,32.000000,71.097108,61.101807,95.008233,100.000000,24.833890,51.911392,58.987342,50.790129,25.544304,24.000000,43.427599,144.015034,41.318504,0.710813,145.384147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749457,48.811108,151.604233,137.758651,163.597417,163.429038,143.810052,14.119916,147.808658,0.998849,48.770007,47.818835,136.191743,150.264839,134.660288,147.311802,77.155749,143.470970,-0.000509,0.031336,80.470685,65.198141,147.643908,17.355573,41.994193,0.698475,726292.410831,0.882033,8.773522,25.081410,3.042542,0.066215,0.059691,126.549302,86.106479,77.868281,32.000000,32.000000,32.000000,32.000000,32.000000,71.129588,61.152707,95.002972,100.000000,24.846772,51.911392,58.987342,50.796269,25.544304,24.000000,43.424815,143.810052,41.282245,0.707898,145.361567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766828,48.811108,151.376382,137.758651,163.628348,163.427292,143.759351,14.121486,147.754986,0.997969,48.785654,47.737724,136.206653,150.321210,134.658237,147.158053,77.160689,143.643289,-0.000510,0.031327,80.444195,65.310629,147.695404,17.355156,41.935090,0.700546,726553.639170,0.882516,8.806388,25.069347,3.049792,0.069966,0.060724,126.562156,86.083271,74.486090,32.000000,32.000000,32.000000,32.000000,32.000000,71.123243,61.119029,94.985643,100.000000,24.827243,51.911392,58.987342,50.798163,25.544304,24.000000,43.414277,143.759351,41.308046,0.711595,145.284147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777613,48.807261,151.590041,137.771772,163.611176,163.424194,144.005710,14.114208,147.835474,0.992817,48.801610,47.707380,136.211988,150.316713,134.670920,147.276432,77.163050,143.587692,-0.000508,0.031307,80.538648,65.347784,147.635262,17.354944,41.979030,0.699778,726595.937454,0.883910,8.802725,25.016994,3.047355,0.069195,0.061481,126.583859,86.103933,75.788628,32.000000,32.000000,32.000000,32.000000,32.000000,71.123178,61.133641,94.978282,100.000000,24.786889,51.911392,58.987342,50.786592,25.544304,24.000000,43.401053,144.005710,41.293676,0.711847,145.282770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790173,48.815780,151.493391,137.768701,163.561732,163.415243,143.984218,14.124768,147.874309,0.990954,48.786658,47.649879,136.226572,150.263802,134.671633,147.246247,77.151793,143.689341,-0.000508,0.031295,80.503041,65.302150,147.702602,17.354133,42.008167,0.699546,726558.739767,0.883869,8.784730,25.092081,3.041713,0.068594,0.060122,126.585275,86.090754,94.489375,32.000000,32.000000,32.000000,32.000000,32.000000,71.112754,61.105898,94.934598,100.000000,24.797301,51.911392,58.987342,50.777470,25.544304,24.000000,43.391131,143.984218,41.325915,0.710165,145.309088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794604,48.814956,151.560887,137.769818,163.574830,163.364885,143.886818,14.121200,147.959815,0.989195,48.758485,47.655083,136.207695,150.273812,134.686698,147.323354,77.138779,143.649044,-0.000508,0.031295,80.548022,65.232096,147.699524,17.353459,41.988748,0.699522,726517.578376,0.882118,8.769713,25.063908,3.045346,0.069360,0.061719,126.614229,86.154833,129.552734,32.000000,32.000000,32.000000,32.000000,32.000000,71.090383,61.081580,94.910154,100.000000,24.783600,51.911392,58.987342,50.767719,25.544304,24.000000,43.390879,143.886818,41.371964,0.711132,145.345831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796392,48.814956,151.548175,137.769818,163.573211,163.317283,143.863235,14.122627,147.949148,0.994170,48.774868,47.774277,136.213170,150.364884,134.697205,147.294467,77.167472,143.591867,-0.000508,0.031280,80.514907,65.292495,147.787262,17.352562,41.971133,0.698431,726520.519240,0.881976,8.765228,25.122353,3.042636,0.068721,0.061919,126.654623,86.178755,86.040694,32.000000,32.000000,32.000000,32.000000,32.000000,71.120305,61.103475,94.909247,100.000000,24.758937,51.911392,58.987342,50.762068,25.544304,24.000000,43.381482,143.863235,41.414246,0.709962,145.332298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815648,48.807810,151.559475,137.772051,163.515275,163.294140,143.853948,14.120772,147.883715,0.991806,48.764255,47.655954,136.229261,150.339472,134.689773,147.268491,77.148095,143.635720,-0.000507,0.031240,80.481443,65.201937,147.747717,17.353347,42.013161,0.698752,726328.933438,0.882211,8.759815,25.116663,3.043721,0.067719,0.059921,126.660034,86.147359,105.901625,32.000000,32.000000,32.000000,32.000000,32.000000,71.113988,61.086597,94.888644,100.000000,24.771037,51.911392,58.987342,50.758143,25.544304,24.000000,43.365519,143.853948,41.370468,0.709169,145.373172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758470,48.800390,151.441367,137.763397,163.499402,163.287715,144.033422,14.112210,147.894439,0.991445,48.761740,47.705707,136.211123,150.227361,134.708669,147.269871,77.152230,143.621281,-0.000506,0.031249,80.481872,65.457848,147.768850,17.353440,41.987648,0.698760,726025.482063,0.882064,8.757965,25.061425,3.043357,0.067374,0.061301,126.670566,86.156746,154.559168,32.000000,32.000000,32.000000,32.000000,32.000000,71.105672,61.067278,94.854800,100.000000,24.736481,51.911392,58.987342,50.744496,25.544304,24.000000,43.355688,144.033422,41.420232,0.708156,145.349371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751333,48.793244,151.662132,137.772610,163.553482,163.280414,143.963110,14.121628,147.937525,0.992434,48.753997,47.815512,136.203801,150.335258,134.676618,147.380988,77.140994,143.721787,-0.000507,0.031245,80.482560,65.156564,147.800784,17.353338,42.021473,0.697706,725948.520126,0.881599,8.730886,25.101162,3.042407,0.066050,0.058211,126.700422,86.227059,76.855574,32.000000,32.000000,32.000000,32.000000,32.000000,71.084952,61.062664,94.814357,100.000000,24.756393,51.911392,58.987342,50.774380,25.544304,24.000000,43.337436,143.963110,41.334227,0.708545,145.374470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837218,48.794618,151.653618,137.788243,163.570611,163.288787,144.033217,14.127622,147.958065,0.994945,48.758155,47.762216,136.219216,150.432695,134.708283,147.279090,77.142571,143.759450,-0.000508,0.031220,80.517136,65.205357,147.761419,17.353859,42.026810,0.698450,725949.651905,0.881572,8.782670,25.090324,3.043529,0.067722,0.059801,126.728388,86.229842,77.719832,32.000000,32.000000,32.000000,32.000000,32.000000,71.125978,61.055535,94.822757,100.000000,24.691118,51.911392,58.987342,50.775943,25.544304,24.000000,43.314575,144.033217,41.372992,0.708018,145.370811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741959,48.794618,151.519581,137.788243,163.554001,163.307579,143.974914,14.112352,148.039387,0.995360,48.765655,47.673362,136.235575,150.386999,134.710388,147.344005,77.140818,143.721490,-0.000508,0.031210,80.524366,65.121968,147.807171,17.354590,42.047311,0.698863,725946.666383,0.882086,8.782917,25.148209,3.048403,0.068974,0.059972,126.743469,86.238693,78.470898,32.000000,32.000000,32.000000,32.000000,32.000000,71.130723,61.071661,94.792816,100.000000,24.729515,51.911392,58.987342,50.723430,25.544304,24.000000,43.303809,143.974914,41.495022,0.710483,145.450866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816966,48.799565,151.689945,137.801922,163.524256,163.321834,144.103323,14.124482,147.988920,0.993937,48.796757,47.785066,136.236697,150.445260,134.712671,147.450500,77.177663,143.761371,-0.000508,0.031187,80.542529,65.154027,147.844265,17.354645,42.007031,0.697504,725894.530151,0.880016,8.695374,25.164106,3.042979,0.067003,0.057880,126.753031,86.212864,75.682380,32.000000,32.000000,32.000000,32.000000,32.000000,71.118669,61.084625,94.782560,100.000000,24.697578,51.911392,58.987342,50.774996,25.544304,24.000000,43.296854,144.103323,41.371189,0.708527,145.456177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766041,48.812482,151.704407,137.806667,163.458005,163.317780,144.028383,14.121486,148.022207,0.992316,48.794374,47.750881,136.217549,150.430812,134.726306,147.401869,77.146548,143.644432,-0.000507,0.031170,80.538194,65.225357,147.838168,17.355209,41.993580,0.698104,726079.932149,0.882349,8.794002,25.148247,3.046112,0.069418,0.061179,126.747723,86.197133,91.815222,32.000000,32.000000,32.000000,32.000000,32.000000,71.111339,61.099853,94.741983,100.000000,24.722970,51.911392,58.987342,50.729904,25.544304,24.000000,43.285654,144.028383,41.327862,0.707396,145.368923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788337,48.818529,151.843735,137.814484,163.471683,163.334889,143.889963,14.119916,148.037634,0.994110,48.798804,47.765230,136.202448,150.402414,134.716967,147.391988,77.154150,143.876296,-0.000507,0.031124,80.585665,65.193894,147.848672,17.355654,42.056272,0.698437,725963.929918,0.880176,8.721279,25.129905,3.044945,0.068661,0.059803,126.728834,86.203029,88.072230,32.000000,32.000000,32.000000,32.000000,32.000000,71.109605,61.090549,94.692176,100.000000,24.707420,51.911392,58.987342,50.756178,25.544304,24.000000,43.289114,143.889963,41.614004,0.709172,145.443195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763690,48.818529,152.023662,137.814484,163.520442,163.338018,144.115120,14.121200,148.077490,0.992064,48.788451,47.770576,136.225550,150.435107,134.739343,147.393761,77.183979,143.737683,-0.000506,0.031106,80.594431,65.203836,147.922562,17.355873,41.999873,0.699484,726120.014883,0.881646,8.786920,25.106754,3.048352,0.068321,0.060372,126.744605,86.234995,127.976512,32.000000,32.000000,32.000000,32.000000,32.000000,71.122844,61.113592,94.700447,100.000000,24.772146,51.911392,58.987342,50.740466,25.544304,24.000000,43.286586,144.115120,41.381412,0.710752,145.441582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738523,48.815231,151.850848,137.821742,163.522758,163.282121,144.036768,14.123341,148.048741,0.992442,48.846705,47.795620,136.248911,150.456060,134.729543,147.458485,77.143579,143.700809,-0.000507,0.031102,80.533622,65.309707,147.877876,17.356544,42.051999,0.698781,726167.486160,0.882162,8.769877,25.206720,3.049785,0.067777,0.059537,126.744913,86.281731,123.018790,32.000000,32.000000,32.000000,32.000000,32.000000,71.119786,61.092465,94.699153,100.000000,24.626542,51.911392,58.987342,50.752175,25.544304,24.000000,43.275158,144.036768,41.453768,0.706208,145.441071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767774,48.834744,151.626462,137.821742,163.560310,163.242178,144.058332,14.120629,148.083783,0.990273,48.852394,47.766431,136.245823,150.427175,134.709458,147.462456,77.142533,143.800940,-0.000506,0.031076,80.359355,65.223358,147.989702,17.357669,42.104684,0.700843,726110.715641,0.881286,8.795399,25.112600,3.054911,0.066928,0.059676,126.718619,86.267669,80.079101,32.000000,32.000000,32.000000,32.000000,32.000000,71.111907,61.064361,94.668692,100.000000,24.767613,51.911392,58.987342,50.765170,25.544304,24.000000,43.266560,144.058332,41.575906,0.711318,145.410780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804321,48.852058,151.735339,137.859430,163.623072,163.233295,143.877768,14.119345,148.099660,0.990251,48.879269,47.698060,136.278041,150.443558,134.744445,147.480403,77.165395,143.822672,-0.000508,0.031026,80.375894,65.087632,147.891991,17.358497,42.046247,0.699388,726005.901774,0.881951,8.818174,25.135890,3.052983,0.066284,0.057580,126.730132,86.267088,84.664444,32.000000,32.000000,32.000000,32.000000,32.000000,71.104699,61.073422,94.669326,100.000000,24.726834,51.911392,58.987342,50.726890,25.544304,24.000000,43.278322,143.877768,41.533589,0.709481,145.417979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739281,48.852058,151.730880,137.859430,163.657376,163.213092,144.066405,14.121771,148.079368,0.992545,48.864646,47.682131,136.266069,150.554114,134.722024,147.520803,77.149107,143.916187,-0.000508,0.031043,80.352824,65.297193,147.875653,17.359347,42.061429,0.697012,725844.625594,0.881076,8.807385,25.183391,3.046680,0.068739,0.060388,126.717833,86.226946,75.205915,32.000000,32.000000,32.000000,32.000000,32.000000,71.105501,61.078427,94.673119,100.000000,24.676426,51.911392,58.987342,50.722137,25.544304,24.000000,43.292615,144.066405,41.412424,0.705877,145.429387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768933,48.864151,151.804699,137.892930,163.658272,163.211110,143.960745,14.115920,148.094928,0.991119,48.838726,47.809966,136.303993,150.502459,134.762342,147.509900,77.170370,143.859405,-0.000508,0.031049,80.365741,65.360278,147.912713,17.360218,42.059085,0.697897,725734.591460,0.881457,8.786858,25.170608,3.046630,0.068921,0.059673,126.730169,86.241883,74.995710,32.000000,32.000000,32.000000,32.000000,32.000000,71.116032,61.074827,94.672993,100.000000,24.707057,51.911392,58.987342,50.757179,25.544304,24.000000,43.302519,143.960745,41.493309,0.706511,145.440284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812848,48.861128,152.153447,137.907726,163.620094,163.215482,143.834518,14.122627,148.100654,0.988587,48.863153,47.722784,136.315002,150.522580,134.779165,147.483848,77.191672,143.774044,-0.000509,0.031046,80.374620,65.177329,148.038200,17.361246,42.066910,0.698502,725763.628004,0.881473,8.854217,25.230256,3.050524,0.069049,0.061339,126.721908,86.259709,92.156866,32.000000,32.000000,32.000000,32.000000,32.000000,71.121241,61.067517,94.686212,100.000000,24.764692,51.911392,58.987342,50.738653,25.544304,24.000000,43.298949,143.834518,41.359145,0.709448,145.447837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846906,48.858379,151.754117,137.902142,163.574636,163.214381,144.015072,14.121771,148.097346,0.986053,48.848555,47.820690,136.301124,150.547243,134.781090,147.456589,77.183637,143.722257,-0.000509,0.031056,80.338939,65.448460,147.959843,17.362712,42.087339,0.698428,725682.554947,0.881555,8.835593,25.182668,3.050190,0.068019,0.060891,126.692892,86.289213,82.740714,32.000000,32.000000,32.000000,32.000000,32.000000,71.116263,61.051993,94.698499,100.000000,24.865330,51.911392,58.987342,50.710753,25.544304,24.000000,43.297974,144.015072,41.488945,0.707952,145.464163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790213,48.861952,151.863800,137.917497,163.609364,163.214459,144.015075,14.119202,148.087259,0.990716,48.861237,47.769065,136.300274,150.535186,134.759001,147.446687,77.176232,143.821713,-0.000509,0.031065,80.332416,65.371401,147.934269,17.364200,42.034942,0.699103,725584.224840,0.881480,8.787102,25.121777,3.054502,0.067036,0.059997,126.678487,86.259900,83.312086,32.000000,32.000000,32.000000,32.000000,32.000000,71.100430,61.042260,94.695273,100.000000,24.744277,51.911392,58.987342,50.687368,25.544304,24.000000,43.293880,144.015075,41.535031,0.711067,145.423762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800262,48.861952,151.703706,137.917497,163.679642,163.225047,143.926085,14.118203,148.023174,0.994169,48.845922,47.756371,136.305277,150.600767,134.785251,147.441124,77.169145,143.795249,-0.000509,0.031057,80.370642,65.305713,147.974549,17.365229,42.122678,0.696587,725562.136545,0.879694,8.749113,25.105783,3.044404,0.067280,0.059260,126.656985,86.240264,103.295014,32.000000,32.000000,32.000000,32.000000,32.000000,71.112027,61.034285,94.708487,100.000000,24.767512,51.911392,58.987342,50.716276,25.544304,24.000000,43.296305,143.926085,41.529983,0.706634,145.454131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831670,48.865525,151.856647,137.925872,163.698183,163.262194,144.058229,14.123484,148.095136,1.001058,48.802333,47.710645,136.320134,150.645634,134.793188,147.621443,77.134546,143.773105,-0.000510,0.031046,80.419107,65.258720,148.011646,17.366343,42.054487,0.698761,725652.388211,0.880817,8.811357,25.159326,3.050073,0.067908,0.060131,126.667067,86.286635,82.170980,32.000000,32.000000,32.000000,32.000000,32.000000,71.117230,61.060940,94.723365,100.000000,24.724466,51.911392,58.987342,50.707536,25.544304,24.000000,43.299126,144.058229,41.531173,0.707171,145.550433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787384,48.864151,151.672008,137.944297,163.633522,163.288719,144.049250,14.121914,148.163845,1.001835,48.835393,47.654659,136.313523,150.559327,134.803167,147.501388,77.181525,143.883355,-0.000510,0.031019,80.373126,65.137900,148.093939,17.367387,42.135245,0.696542,725711.411585,0.881221,8.800955,25.154139,3.046243,0.068564,0.058391,126.651182,86.256995,149.720078,32.000000,32.000000,32.000000,32.000000,32.000000,71.108877,61.020193,94.724251,100.000000,24.759787,51.911392,58.987342,50.686184,25.544304,24.000000,43.298881,144.049250,41.615086,0.706482,145.455744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805308,48.864151,151.890618,137.922243,163.650702,163.282227,144.191770,14.120201,148.079760,1.002879,48.819059,47.816521,136.337128,150.558269,134.803267,147.536509,77.165220,143.988891,-0.000510,0.030990,80.361453,65.244492,147.976221,17.368586,42.118910,0.698010,725958.473462,0.880005,8.772021,25.178467,3.047392,0.069014,0.060399,126.693371,86.301521,91.537798,32.000000,32.000000,32.000000,32.000000,32.000000,71.109813,61.027432,94.736495,100.000000,24.723277,51.911392,58.987342,50.688557,25.544304,24.000000,43.296919,144.191770,41.610380,0.706806,145.515186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791561,48.852608,151.830075,137.939830,163.649647,163.287295,143.867629,14.122485,148.171280,1.000069,48.788862,47.825627,136.323650,150.611591,134.812542,147.655811,77.183556,143.915758,-0.000508,0.030948,80.452587,65.198586,147.990252,17.370008,42.104089,0.696666,725974.920256,0.881070,8.816486,25.182617,3.046394,0.066658,0.058307,126.693205,86.333102,89.013693,32.000000,32.000000,32.000000,32.000000,32.000000,71.135515,61.004793,94.760112,100.000000,24.699237,51.911392,58.987342,50.693317,25.544304,24.000000,43.296446,143.867629,41.414372,0.705374,145.455666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849816,48.852608,151.830935,137.939830,163.652470,163.305566,144.153425,14.122485,148.131074,0.999738,48.798133,47.764713,136.346790,150.651015,134.830323,147.641469,77.182704,143.924573,-0.000507,0.030942,80.384486,65.306237,147.998573,17.370481,42.181223,0.697551,725980.358034,0.879812,8.797930,25.247839,3.049687,0.067003,0.058695,126.713032,86.400649,145.422529,32.000000,32.000000,32.000000,32.000000,32.000000,71.145067,61.001878,94.776615,100.000000,24.743041,51.911392,58.987342,50.699124,25.544304,24.000000,43.283511,144.153425,41.605530,0.706076,145.536468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823634,48.841889,151.855979,137.936480,163.688975,163.303219,144.066803,14.117775,148.220832,0.997084,48.755519,47.796389,136.318961,150.661029,134.792785,147.588518,77.166335,143.917088,-0.000507,0.030916,80.361743,65.263139,147.983421,17.371171,42.117035,0.697751,725935.112182,0.882063,8.800618,25.195607,3.049313,0.067428,0.058048,126.673403,86.364097,100.642397,32.000000,32.000000,32.000000,32.000000,32.000000,71.108509,60.971167,94.762990,100.000000,24.708814,51.911392,58.987342,50.662208,25.544304,24.000000,43.270142,144.066803,41.447133,0.709371,145.529938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
