OSU 80 Ton Compressor Load Stand
49.791172,48.835568,151.822693,137.959372,163.704213,163.289871,143.976971,14.123341,148.164945,0.994594,48.792342,47.696371,136.336460,150.680826,134.816883,147.670683,77.166374,143.904371,-0.000508,0.030909,80.339768,65.432714,148.056698,17.372139,42.122155,0.695693,725959.258728,0.879269,8.740332,25.200545,3.045767,0.068600,0.058520,126.686677,86.334010,71.952851,32.000000,32.000000,32.000000,32.000000,32.000000,71.128572,61.001120,94.796897,100.000000,24.751082,51.911392,58.987342,50.674154,25.544304,24.000000,43.265972,143.976971,41.456563,0.705319,145.552007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829458,48.837767,151.818763,137.975843,163.725233,163.276340,144.035869,14.122485,148.202660,0.990454,48.813833,47.788104,136.335984,150.697473,134.828375,147.500329,77.180703,143.871193,-0.000507,0.030914,80.293634,65.197442,148.017010,17.373677,42.142854,0.697208,726002.980983,0.880273,8.756702,25.213445,3.047870,0.066615,0.062326,126.694009,86.376280,72.724689,32.000000,32.000000,32.000000,32.000000,32.000000,71.102781,61.035832,94.791185,100.000000,24.713384,51.911392,58.987342,50.689443,25.544304,24.000000,43.254627,144.035869,41.504289,0.708477,145.442408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841387,48.837767,151.803555,137.975843,163.801179,163.238657,144.113127,14.119202,148.196272,0.991932,48.837376,47.762568,136.382526,150.680450,134.847600,147.612436,77.208547,143.876236,-0.000506,0.030938,80.249477,65.304588,148.035754,17.375118,42.116007,0.697398,725963.301940,0.881373,8.783981,25.207512,3.049189,0.070194,0.061384,126.726200,86.398135,91.026646,32.000000,32.000000,32.000000,32.000000,32.000000,71.149935,61.117106,94.827749,100.000000,24.736729,51.911392,58.987342,50.663630,25.544304,24.000000,43.251780,144.113127,41.509284,0.708595,145.465776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804807,48.848760,151.896436,137.966072,163.881861,163.244385,143.963924,14.120487,148.156043,0.990256,48.855171,47.754918,136.368470,150.673555,134.834673,147.534676,77.207763,143.944449,-0.000506,0.030937,80.294768,65.372195,148.103444,17.376264,42.105928,0.696424,725823.205444,0.880192,8.746553,25.177799,3.046767,0.066584,0.060207,126.720787,86.398987,71.583229,32.000000,32.000000,32.000000,32.000000,32.000000,71.124458,61.173935,94.813675,100.000000,24.717265,51.911392,58.987342,50.652597,25.544304,24.000000,43.258185,143.963924,41.576808,0.707139,145.543785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819993,48.861128,151.847248,137.980031,163.906553,163.261833,143.984228,14.122199,148.170504,0.989785,48.872548,47.863189,136.382600,150.588567,134.870453,147.604676,77.204927,143.936693,-0.000505,0.030924,80.464387,65.465387,148.144641,17.377426,42.154574,0.696461,725558.248011,0.879283,8.734210,25.152293,3.045733,0.067433,0.059201,126.728224,86.404729,72.551995,32.000000,32.000000,32.000000,32.000000,32.000000,71.151258,61.234600,94.846778,100.000000,24.765530,51.911392,58.987342,50.668786,25.544304,24.000000,43.255155,143.984228,41.659549,0.706641,145.446303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797255,48.867174,151.871155,137.975285,163.964712,163.272301,144.123106,14.115492,148.235709,0.992019,48.895089,47.821396,136.399508,150.733504,134.858439,147.592754,77.195598,144.050784,-0.000505,0.030929,80.499978,65.376022,148.102039,17.378612,42.078341,0.697608,725647.890949,0.880972,8.783057,25.184698,3.049835,0.066732,0.057644,126.735747,86.435390,71.656533,32.000000,32.000000,32.000000,32.000000,32.000000,71.125517,61.256773,94.844086,100.000000,24.749496,51.911392,58.987342,50.656622,25.544304,24.000000,43.266162,144.123106,41.422792,0.706486,145.446972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810847,48.892734,151.845494,137.996223,164.032798,163.295913,143.990732,14.124625,148.255629,0.994325,48.962832,47.709513,136.392758,150.709920,134.860941,147.636764,77.188712,143.976175,-0.000505,0.030897,80.432016,65.413905,148.091430,17.380924,42.134614,0.696477,725744.441117,0.880674,8.779707,25.183940,3.047918,0.069926,0.061247,126.761542,86.425727,97.464599,32.000000,32.000000,32.000000,32.000000,32.000000,71.146022,61.279197,94.861124,100.000000,24.712716,51.911392,58.987342,50.662946,25.544304,24.000000,43.271724,143.990732,41.536239,0.704753,145.446342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806828,48.892734,151.914825,137.996223,164.021742,163.337836,144.220181,14.122770,148.271099,0.992894,48.913019,47.872694,136.394154,150.692688,134.877010,147.714768,77.204820,143.992113,-0.000504,0.030883,80.362784,65.415481,148.078317,17.382632,42.132036,0.698231,725858.566414,0.880343,8.809289,25.246135,3.049790,0.067656,0.058480,126.778731,86.414393,133.818050,32.000000,32.000000,32.000000,32.000000,32.000000,71.148766,61.265202,94.864815,100.000000,24.749694,51.911392,58.987342,50.653731,25.544304,24.000000,43.299346,144.220181,41.637300,0.709281,145.515933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833791,48.903727,152.023034,138.019673,164.075756,163.359543,144.054153,14.123769,148.277327,0.996412,48.946211,47.810018,136.388905,150.737855,134.861713,147.660518,77.198452,144.119950,-0.000503,0.030915,80.359327,65.227314,148.149800,17.383412,42.119361,0.697147,726023.905421,0.881076,8.820780,25.218453,3.048442,0.066800,0.058623,126.766087,86.396286,73.826973,32.000000,32.000000,32.000000,32.000000,32.000000,71.131104,61.242719,94.872685,100.000000,24.792947,51.911392,58.987342,50.652741,25.544304,24.000000,43.314880,144.054153,41.519074,0.707190,145.552164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817047,48.917469,151.901127,138.050104,164.080753,163.353139,143.953788,14.120629,148.229079,0.998590,48.959134,47.688299,136.409771,150.618242,134.883394,147.661779,77.207738,143.969731,-0.000503,0.030895,80.445162,65.125508,148.150740,17.384515,42.132036,0.697711,726165.307644,0.879979,8.824939,25.209731,3.050080,0.067972,0.058967,126.760471,86.398555,97.569656,32.000000,32.000000,32.000000,32.000000,32.000000,71.132412,61.205046,94.888236,100.000000,24.823013,51.911392,58.987342,50.634487,25.544304,24.000000,43.320980,143.953788,41.495058,0.706001,145.533400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823292,48.925439,151.860818,138.062946,164.092249,163.351408,143.994876,14.117204,148.281550,0.997344,48.894217,47.720610,136.406423,150.724747,134.880425,147.700402,77.194750,143.995036,-0.000502,0.030873,80.477944,65.331178,148.060351,17.385605,42.107731,0.698082,726279.911223,0.880607,8.808029,25.275313,3.050601,0.066406,0.058723,126.727547,86.392623,71.907390,32.000000,32.000000,32.000000,32.000000,32.000000,71.111407,61.208531,94.866638,100.000000,24.815426,51.911392,58.987342,50.640198,25.544304,24.000000,43.342676,143.994876,41.575095,0.708175,145.537609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763653,48.925439,151.914153,138.062946,164.102686,163.328510,144.046875,14.117918,148.286186,0.995469,48.903046,47.830319,136.440394,150.694215,134.896706,147.747727,77.214448,143.998851,-0.000502,0.030859,80.621764,65.229141,148.097775,17.386699,42.182305,0.697624,726266.191601,0.881550,8.839098,25.196441,3.049180,0.068563,0.061146,126.757089,86.458520,72.100753,32.000000,32.000000,32.000000,32.000000,32.000000,71.141728,61.191410,94.906504,100.000000,24.779910,51.911392,58.987342,50.633207,25.544304,24.000000,43.359663,144.046875,41.612634,0.708333,145.537491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813824,48.922141,151.854324,138.038378,164.031534,163.311286,143.920445,14.120915,148.248814,0.993545,48.918669,47.677051,136.419118,150.759865,134.886196,147.756428,77.201267,144.127543,-0.000501,0.030861,80.614411,65.230341,148.138135,17.386800,42.134957,0.697777,726308.829784,0.881186,8.840604,25.221155,3.047988,0.068392,0.059555,126.744226,86.471528,90.032273,32.000000,32.000000,32.000000,32.000000,32.000000,71.128375,61.148545,94.906084,100.000000,24.856115,51.911392,58.987342,50.664374,25.544304,24.000000,43.365991,143.920445,41.640419,0.706716,145.518529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834547,48.925714,151.989841,138.049824,164.028677,163.304657,143.921010,14.119345,148.289574,0.990312,48.937110,47.727299,136.441730,150.704476,134.896886,147.637351,77.222504,144.095121,-0.000502,0.030867,80.611406,65.403398,148.082397,17.387196,42.111247,0.697542,726207.061216,0.881918,8.902350,25.203224,3.052713,0.068028,0.059322,126.727730,86.463642,72.662617,32.000000,32.000000,32.000000,32.000000,32.000000,71.145236,61.157640,94.946246,100.000000,24.787630,51.911392,58.987342,50.632564,25.544304,24.000000,43.375149,143.921010,41.593973,0.707091,145.556413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852178,48.935333,152.041571,138.059595,164.027185,163.308370,144.203031,14.125339,148.361270,0.988819,48.928633,47.739303,136.458097,150.700655,134.915217,147.749444,77.220837,144.070752,-0.000502,0.030859,80.566556,65.255837,148.211739,17.388044,42.146406,0.697259,726116.710622,0.881603,8.847105,25.276015,3.048437,0.068111,0.059962,126.740556,86.456294,78.956209,32.000000,32.000000,32.000000,32.000000,32.000000,71.146264,61.133100,94.959528,100.000000,24.822858,51.911392,58.987342,50.627711,25.544304,24.000000,43.391613,144.203031,41.590817,0.705540,145.530725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803617,48.935883,151.938244,138.078859,164.023612,163.290040,143.997899,14.123198,148.296859,0.988364,48.928365,47.776472,136.453108,150.805826,134.904041,147.656198,77.201242,144.111544,-0.000500,0.030864,80.563036,65.274443,148.163098,17.389385,42.135119,0.697882,726007.093877,0.881166,8.829235,25.239765,3.049889,0.066292,0.058624,126.736027,86.393755,85.100396,32.000000,32.000000,32.000000,32.000000,32.000000,71.129710,61.115090,94.945969,100.000000,24.882223,51.911392,58.987342,50.601539,25.544304,24.000000,43.412282,143.997899,41.498466,0.706561,145.438238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812177,48.935883,151.946600,138.078859,164.005252,163.270098,143.892547,14.124054,148.285621,0.990043,48.954683,47.837430,136.457181,150.728652,134.928197,147.702851,77.207931,144.053470,-0.000498,0.030843,80.681323,65.148209,148.223018,17.390791,42.092171,0.697292,726030.767902,0.879140,8.820613,25.230144,3.049848,0.067549,0.059312,126.756372,86.430904,90.411325,32.000000,32.000000,32.000000,32.000000,32.000000,71.145279,61.098135,94.958167,100.000000,24.844445,51.911392,58.987342,50.625355,25.544304,24.000000,43.424225,143.892547,41.583118,0.706607,145.438868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854978,48.946602,151.893351,138.088909,164.097405,163.307584,143.962297,14.118632,148.209103,0.986302,48.928519,47.757449,136.468559,150.767888,134.926859,147.726113,77.221137,144.018990,-0.000497,0.030832,80.719262,65.227241,148.149721,17.391486,42.113374,0.697691,726060.706646,0.881249,8.871411,25.268632,3.050747,0.069841,0.060775,126.769648,86.419956,80.376630,32.000000,32.000000,32.000000,32.000000,32.000000,71.133483,61.102552,94.965868,100.000000,24.875638,51.911392,58.987342,50.617290,25.544304,24.000000,43.446644,143.962297,41.476018,0.708395,145.448388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865036,48.946327,152.063144,138.097564,164.120510,163.360705,143.878708,14.122199,148.281641,0.987533,48.904869,47.854905,136.467623,150.727451,134.929009,147.618366,77.208818,144.033658,-0.000496,0.030816,80.692797,65.518314,148.197504,17.391443,42.129890,0.698227,725942.282406,0.881618,8.862552,25.235046,3.050391,0.068060,0.060467,126.805872,86.393111,72.459078,32.000000,32.000000,32.000000,32.000000,32.000000,71.133719,61.069241,94.956618,100.000000,24.842893,51.911392,58.987342,50.588698,25.544304,24.000000,43.459864,143.878708,41.474828,0.706775,145.440559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843585,48.945228,152.051747,138.107335,164.117414,163.377517,143.890616,14.126908,148.372646,0.984839,48.914437,47.767837,136.481718,150.698626,134.944291,147.716299,77.203732,144.124722,-0.000496,0.030846,80.671051,65.387928,148.149513,17.391724,42.095777,0.697202,726046.052074,0.880579,8.828987,25.205866,3.046704,0.067163,0.059841,126.808065,86.393776,82.891541,32.000000,32.000000,32.000000,32.000000,32.000000,71.139763,61.052291,94.983479,100.000000,24.930008,51.911392,58.987342,50.578006,25.544304,24.000000,43.472773,143.890616,41.571290,0.707915,145.423054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843290,48.945228,152.029592,138.107335,164.150768,163.389142,143.949435,14.119630,148.290350,0.985152,48.967113,47.768519,136.491475,150.799150,134.939785,147.713422,77.217559,144.088224,-0.000496,0.030847,80.648889,65.540248,148.244536,17.392723,42.127456,0.697708,726309.964686,0.881179,8.818308,25.224982,3.049494,0.069036,0.060125,126.798962,86.379779,72.456527,32.000000,32.000000,32.000000,32.000000,32.000000,71.128710,61.051589,94.976068,100.000000,24.918298,51.911392,58.987342,50.585879,25.544304,24.000000,43.484762,143.949435,41.489739,0.708727,145.362157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901936,48.943853,151.977247,138.106497,164.193734,163.375029,144.062688,14.121628,148.353964,0.983877,48.928290,47.806090,136.528068,150.867236,134.961397,147.733021,77.236134,144.001256,-0.000495,0.030816,80.703965,65.415646,148.118454,17.393245,42.155764,0.698617,726421.782668,0.881616,8.839397,25.272244,3.050578,0.068710,0.060960,126.844178,86.394905,74.000093,32.000000,32.000000,32.000000,32.000000,32.000000,71.129947,61.079263,94.996286,100.000000,24.931163,51.911392,58.987342,50.581669,25.544304,24.000000,43.496347,144.062688,41.562059,0.707431,145.437924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827452,48.946052,151.982901,138.093097,164.270972,163.386410,143.900646,14.126052,148.320960,0.983569,48.879854,47.768443,136.472897,150.767947,134.956299,147.722777,77.210391,144.025921,-0.000494,0.030780,80.517488,65.505015,148.215389,17.393596,42.143882,0.698048,726430.502214,0.881324,8.839702,25.241515,3.050152,0.067359,0.058908,126.813588,86.341339,78.984233,32.000000,32.000000,32.000000,32.000000,32.000000,71.099610,61.054432,94.971865,100.000000,24.929171,51.911392,58.987342,50.538246,25.544304,24.000000,43.515618,143.900646,41.579999,0.708777,145.435131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877380,48.936433,151.854396,138.091422,164.257302,163.421443,143.988103,14.118774,148.321364,0.984891,48.870752,47.725429,136.476019,150.783244,134.939739,147.769445,77.179320,144.099284,-0.000492,0.030756,80.512788,65.357251,148.131426,17.394295,42.148840,0.696432,726245.401335,0.879401,8.777685,25.182652,3.045518,0.068080,0.058586,126.788468,86.296747,87.130997,32.000000,32.000000,32.000000,32.000000,32.000000,71.108355,61.049862,94.965604,100.000000,24.929079,51.911392,58.987342,50.577688,25.544304,24.000000,43.528748,143.988103,41.614888,0.706380,145.437609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867121,48.925714,152.036172,138.098680,164.164387,163.443734,144.040147,14.119202,148.429824,0.986874,48.874222,47.893980,136.481772,150.896873,134.952067,147.924377,77.176526,144.063146,-0.000492,0.030763,80.567894,65.393127,148.240192,17.394651,42.129999,0.697815,726457.308297,0.881921,8.856913,25.219824,3.050184,0.066033,0.058678,126.789717,86.346907,111.190088,32.000000,32.000000,32.000000,32.000000,32.000000,71.115373,61.055706,94.960448,100.000000,24.957346,51.911392,58.987342,50.544430,25.544304,24.000000,43.530960,144.040147,41.607441,0.707279,145.531826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816516,48.925714,151.962267,138.098680,164.130077,163.463255,143.812023,14.121771,148.417520,0.984083,48.927881,47.796649,136.490593,150.753851,134.949710,147.836003,77.179792,144.156477,-0.000492,0.030777,80.558495,65.564605,148.117128,17.395682,42.173217,0.696584,726638.756087,0.880570,8.795650,25.284877,3.044554,0.066511,0.057365,126.792807,86.359094,92.407985,32.000000,32.000000,32.000000,32.000000,32.000000,71.129004,61.070341,94.998315,100.000000,24.967954,51.911392,58.987342,50.544807,25.544304,24.000000,43.530920,143.812023,41.654068,0.705522,145.517821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886272,48.933959,152.009703,138.111802,164.128367,163.439859,143.909543,14.118061,148.375075,0.975498,48.915799,47.825101,136.521713,150.740489,134.959276,147.690339,77.216574,144.105427,-0.000492,0.030780,80.548883,65.396723,148.229913,17.396185,42.179366,0.697877,726733.696315,0.880547,8.795539,25.270932,3.048826,0.068615,0.059341,126.805426,86.402822,74.549547,32.000000,32.000000,32.000000,32.000000,32.000000,71.127669,61.071086,95.004126,100.000000,24.972246,51.911392,58.987342,50.569073,25.544304,24.000000,43.549117,143.909543,41.499079,0.706642,145.526437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812494,48.935883,151.959031,138.117385,164.140971,163.415205,144.256635,14.121486,148.294657,0.972994,48.909678,47.801237,136.500384,150.768452,134.961452,147.720492,77.199100,144.162068,-0.000491,0.030796,80.561322,65.412889,148.141480,17.397068,42.168223,0.697693,726863.931913,0.883045,8.847892,25.310887,3.050439,0.069351,0.061353,126.793951,86.376574,121.190224,32.000000,32.000000,32.000000,32.000000,32.000000,71.121717,61.058772,95.011592,100.000000,24.973489,51.911392,58.987342,50.524612,25.544304,24.000000,43.560238,144.256635,41.511249,0.706388,145.457672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847341,48.932585,151.985834,138.125481,164.184277,163.418974,144.069553,14.121486,148.220620,0.970573,48.852746,47.791491,136.503261,150.755038,134.953911,147.777046,77.160976,144.150315,-0.000491,0.030804,80.492983,65.367640,148.229749,17.397834,42.176265,0.696668,726591.664598,0.880969,8.783984,25.250466,3.047125,0.068156,0.060739,126.774612,86.434102,85.243441,32.000000,32.000000,32.000000,32.000000,32.000000,71.100362,61.054774,94.994792,100.000000,25.005014,51.911392,58.987342,50.561947,25.544304,24.000000,43.573543,144.069553,41.601509,0.708088,145.435170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866940,48.932585,152.148373,138.125481,164.252990,163.412336,144.019925,14.125053,148.441396,0.968593,48.919401,47.887485,136.503991,150.787396,134.967383,147.824780,77.169893,144.007945,-0.000491,0.030845,80.463097,65.454029,148.130853,17.398713,42.103836,0.697631,726616.376245,0.880169,8.862224,25.294166,3.050621,0.069873,0.061547,126.783440,86.447404,75.503590,32.000000,32.000000,32.000000,32.000000,32.000000,71.110265,61.088281,95.013204,100.000000,24.977723,51.911392,58.987342,50.537517,25.544304,24.000000,43.581423,144.019925,41.512511,0.708672,145.444847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878485,48.937532,152.105405,138.136369,164.268311,163.428064,143.983642,14.116634,148.445070,0.969860,49.026622,47.895797,136.547159,150.856680,135.009480,147.878945,77.218709,144.132077,-0.000492,0.030830,80.506981,65.391212,148.173991,17.399516,42.131910,0.697102,726708.696345,0.880639,8.822869,25.326850,3.049026,0.068458,0.059180,126.796936,86.475762,78.835205,32.000000,32.000000,32.000000,32.000000,32.000000,71.124376,61.134014,95.056200,100.000000,25.111772,51.911392,58.987342,50.521602,25.544304,24.000000,43.597382,143.983642,41.694005,0.706733,145.426633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890271,48.962817,152.140733,138.148653,164.253455,163.446591,144.020496,14.120487,148.241358,0.974549,49.001064,47.780583,136.541320,150.739316,134.993207,147.770179,77.188898,144.196166,-0.000492,0.030860,80.484373,65.473639,148.268398,17.400614,42.224207,0.698662,726627.616180,0.880522,8.802597,25.251993,3.051087,0.067981,0.059182,126.786632,86.456440,74.127760,32.000000,32.000000,32.000000,32.000000,32.000000,71.124311,61.143174,95.025780,100.000000,25.078156,51.911392,58.987342,50.504417,25.544304,24.000000,43.638899,144.020496,41.569812,0.708614,145.346342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828062,48.977933,151.973757,138.155354,164.286897,163.466083,143.754427,14.123055,148.364870,0.977597,49.018993,47.759761,136.520066,150.806665,134.981946,147.839406,77.181665,144.198408,-0.000492,0.030867,80.494325,65.438799,148.275371,17.401409,42.127510,0.697922,726548.928140,0.880614,8.795607,25.260673,3.049519,0.068159,0.059327,126.797305,86.443177,106.594270,32.000000,32.000000,32.000000,32.000000,32.000000,71.113052,61.125490,95.007809,100.000000,25.091603,51.911392,58.987342,50.494779,25.544304,24.000000,43.654813,143.754427,41.530524,0.705252,145.459678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874360,48.997722,152.029568,138.195835,164.256894,163.459724,143.948506,14.120344,148.386021,0.975998,49.024729,47.902756,136.555939,150.770745,135.000521,147.793669,77.186014,144.163865,-0.000493,0.030848,80.538984,65.358004,148.208539,17.401365,42.118297,0.696499,726766.705905,0.880320,8.808707,25.320153,3.049507,0.067976,0.059554,126.805313,86.533364,94.718492,32.000000,32.000000,32.000000,32.000000,32.000000,71.128848,61.162442,95.030210,100.000000,25.129985,51.911392,58.987342,50.525235,25.544304,24.000000,43.687883,143.948506,41.572913,0.707463,145.443470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890171,48.997722,151.999317,138.195835,164.213190,163.463408,143.998074,14.117633,148.432177,0.977344,48.994566,47.822237,136.563473,150.733518,135.024283,147.860386,77.217128,144.046232,-0.000492,0.030847,80.564103,65.198635,148.155901,17.401455,42.115881,0.698441,726971.235191,0.883316,8.888163,25.328425,3.049963,0.068553,0.058626,126.816071,86.580021,93.418163,32.000000,32.000000,32.000000,32.000000,32.000000,71.136123,61.164353,95.028048,100.000000,25.078547,51.911392,58.987342,50.492465,25.544304,24.000000,43.727671,143.998074,41.617033,0.708480,145.347129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847677,48.996622,151.927368,138.181317,164.162919,163.434294,143.928231,14.118346,148.334992,0.978147,48.979187,47.799559,136.572099,150.855938,135.009766,147.726316,77.186118,144.185700,-0.000492,0.030835,80.535825,65.543048,148.202951,17.401302,42.118946,0.698153,726923.836924,0.881230,8.860062,25.308084,3.048251,0.069586,0.060778,126.775436,86.547711,81.259391,32.000000,32.000000,32.000000,32.000000,32.000000,71.124268,61.165775,94.996855,100.000000,25.077164,51.911392,58.987342,50.477640,25.544304,24.000000,43.748256,143.928231,41.433177,0.707312,145.383518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848498,48.996348,151.990098,138.171267,164.167976,163.419252,144.153153,14.121200,148.378051,0.976664,49.025170,47.741499,136.565054,150.762605,135.035518,147.740090,77.211947,144.060737,-0.000493,0.030856,80.626622,65.611081,148.149679,17.401898,42.179600,0.697854,726824.654760,0.880636,8.843715,25.222497,3.046679,0.067333,0.059204,126.796376,86.569197,78.747348,32.000000,32.000000,32.000000,32.000000,32.000000,71.143625,61.160203,95.007654,100.000000,25.058844,51.911392,58.987342,50.495953,25.544304,24.000000,43.769785,144.153153,41.542207,0.706219,145.446539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889446,49.008990,151.960928,138.175175,164.157971,163.406238,144.056049,14.119202,148.370333,0.969792,49.017738,47.894142,136.547453,150.835365,135.025987,147.829523,77.199778,144.040456,-0.000492,0.030832,80.716441,65.409136,148.212618,17.401965,42.164346,0.698005,726835.610201,0.881738,8.886559,25.318090,3.047832,0.067970,0.059459,126.758778,86.551052,77.025502,32.000000,32.000000,32.000000,32.000000,32.000000,71.114332,61.130140,94.994520,100.000000,25.094483,51.911392,58.987342,50.490825,25.544304,24.000000,43.791002,144.056049,41.574428,0.709558,145.438986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857908,49.008990,152.068988,138.175175,164.145384,163.397915,144.037773,14.133330,148.441010,0.965529,48.983079,47.788066,136.574054,150.805816,135.027552,147.812522,77.208828,144.115309,-0.000492,0.030840,80.721738,65.363802,148.323989,17.401714,42.128268,0.697187,726684.252038,0.880265,8.885434,25.234395,3.049041,0.068654,0.059284,126.775907,86.535586,74.686834,32.000000,32.000000,32.000000,32.000000,32.000000,71.101922,61.129743,94.973962,100.000000,25.086832,51.911392,58.987342,50.461975,25.544304,24.000000,43.826133,144.037773,41.500701,0.707884,145.454171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841243,49.001570,152.013941,138.191647,164.203753,163.409628,143.919784,14.106930,148.399900,0.960825,48.991863,47.762478,136.582297,150.897851,135.048551,147.894176,77.202568,144.155511,-0.000493,0.030847,80.631185,65.480665,148.263977,17.401275,42.147704,0.696677,726648.983453,0.880016,8.855734,25.237170,3.045953,0.067571,0.058401,126.781661,86.522880,186.107394,32.000000,32.000000,32.000000,32.000000,32.000000,71.124465,61.097619,94.961780,100.000000,25.201379,51.911392,58.987342,50.474631,25.544304,24.000000,43.849716,143.919784,41.651508,0.706563,145.485367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897940,49.003768,152.189607,138.217611,164.154365,163.413079,144.028182,14.120059,148.393907,0.956905,48.980363,47.752541,136.591106,150.873519,135.037691,147.886118,77.203716,144.156723,-0.000493,0.030840,80.494979,65.419957,148.274006,17.401162,42.168007,0.698154,726617.216893,0.880701,8.888344,25.262790,3.050048,0.066426,0.058681,126.843085,86.539482,83.905391,32.000000,32.000000,32.000000,32.000000,32.000000,71.101203,61.056044,94.885907,100.000000,25.172358,51.911392,58.987342,50.467797,25.544304,24.000000,43.874579,144.028182,41.609533,0.708711,145.446972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889980,49.002119,152.049066,138.228499,164.132247,163.419439,144.191182,14.126195,148.415407,0.955782,48.977180,47.824626,136.594074,150.896831,135.054947,147.839938,77.223243,144.143108,-0.000493,0.030840,80.540411,65.577034,148.299722,17.401811,42.160921,0.697893,726691.545882,0.881796,8.898160,25.287664,3.049963,0.068479,0.059337,126.877521,86.553104,95.485897,32.000000,32.000000,32.000000,32.000000,32.000000,71.130917,61.050468,94.865939,100.000000,25.216676,51.911392,58.987342,50.440537,25.544304,24.000000,43.897295,144.191182,41.555694,0.706207,145.468765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865717,49.001295,152.201649,138.221799,164.093524,163.434834,143.915410,14.125339,148.439556,0.956247,49.003856,47.826532,136.614544,150.886651,135.079319,147.886835,77.223290,144.196611,-0.000493,0.030860,80.473207,65.196376,148.309797,17.402175,42.145955,0.697459,726650.272416,0.880043,8.841729,25.287077,3.050018,0.068831,0.059813,126.871338,86.564954,115.835567,32.000000,32.000000,32.000000,32.000000,32.000000,71.111499,61.025782,94.864775,100.000000,25.232140,51.911392,58.987342,50.438987,25.544304,24.000000,43.918139,143.915410,41.654465,0.706821,145.545201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844214,49.001295,152.141866,138.221799,164.111776,163.453104,144.308062,14.123341,148.382480,0.959467,48.967149,47.775965,136.603698,150.939454,135.080803,147.907165,77.198673,144.116420,-0.000493,0.030859,80.465935,65.267398,148.248899,17.402828,42.244618,0.697137,726622.329423,0.879235,8.848310,25.261245,3.047687,0.068290,0.059338,126.854661,86.556063,72.274258,32.000000,32.000000,32.000000,32.000000,32.000000,71.120551,60.985872,94.806781,100.000000,25.249654,51.911392,58.987342,50.446897,25.544304,24.000000,43.939690,144.308062,41.733672,0.707290,145.487530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862107,49.001570,152.138935,138.226266,164.204581,163.480969,143.994421,14.107500,148.383147,0.962735,48.980874,47.862135,136.603898,150.858343,135.075213,147.939566,77.213675,144.182364,-0.000492,0.030852,80.494249,65.415730,148.167958,17.403708,42.135209,0.698439,726714.938012,0.881477,8.872572,25.285968,3.052230,0.066798,0.059189,126.853286,86.607942,94.836558,32.000000,32.000000,32.000000,32.000000,32.000000,71.108334,60.958407,94.819872,100.000000,25.233117,51.911392,58.987342,50.454422,25.544304,24.000000,43.962277,143.994421,41.520841,0.706680,145.545005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845054,48.999096,151.977899,138.234083,164.257757,163.489097,143.862362,14.118346,148.467212,0.967222,49.018025,47.766260,136.618456,150.919246,135.081695,147.873649,77.235022,144.171172,-0.000491,0.030832,80.502358,65.391127,148.334457,17.404112,42.244275,0.696960,726891.800485,0.879598,8.894813,25.273458,3.052348,0.069771,0.060812,126.892171,86.650224,102.269863,32.000000,32.000000,32.000000,32.000000,32.000000,71.116122,60.962514,94.816605,100.000000,25.260805,51.911392,58.987342,50.440420,25.544304,24.000000,43.984627,143.862362,41.621487,0.705492,145.529033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836097,48.999096,152.137117,138.234083,164.266221,163.499631,144.069134,14.126338,148.465725,0.971166,49.023189,47.860018,136.634044,150.933454,135.091139,147.925482,77.224005,144.215240,-0.000489,0.030842,80.603520,65.333613,148.297091,17.404484,42.232321,0.698607,726953.594454,0.881314,8.876580,25.288988,3.051193,0.067692,0.060330,126.905100,86.660894,74.371988,32.000000,32.000000,32.000000,32.000000,32.000000,71.103469,60.949707,94.826369,100.000000,25.296996,51.911392,58.987342,50.445242,25.544304,24.000000,44.004170,144.069134,41.654861,0.708944,145.539182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855304,49.006517,152.084859,138.230174,164.200741,163.522508,144.086933,14.135185,148.411159,0.974018,49.041940,47.790733,136.614944,150.916782,135.106739,147.840454,77.227446,144.191602,-0.000490,0.030853,80.621600,65.367781,148.266617,17.404922,42.142494,0.696421,726935.167839,0.882496,8.891745,25.262461,3.049007,0.067760,0.059298,126.884613,86.682203,77.808517,32.000000,32.000000,32.000000,32.000000,32.000000,71.109442,60.938556,94.805148,100.000000,25.283975,51.911392,58.987342,50.445572,25.544304,24.000000,44.033710,144.086933,41.497618,0.706842,145.544926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871047,49.011464,152.096360,138.254184,164.227185,163.551865,144.037030,14.122342,148.403382,0.974889,49.005239,47.762783,136.622383,150.926513,135.113807,147.843745,77.211060,144.120645,-0.000491,0.030865,80.667716,65.401004,148.305005,17.405051,42.187714,0.697454,727026.249938,0.881462,8.901011,25.293875,3.052749,0.069052,0.060853,126.884677,86.670469,95.737589,32.000000,32.000000,32.000000,32.000000,32.000000,71.096310,60.923167,94.850370,100.000000,25.307770,51.911392,58.987342,50.430339,25.544304,24.000000,44.061949,144.037030,41.725180,0.707123,145.522345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868359,49.015861,152.199267,138.255859,164.207391,163.549070,144.093359,14.122342,148.499646,0.978256,49.017826,47.769281,136.646405,150.860752,135.112403,147.958482,77.211793,144.235077,-0.000492,0.030882,80.773570,65.287145,148.310390,17.405786,42.173506,0.698558,727112.483085,0.881117,8.888564,25.279494,3.050525,0.070705,0.060381,126.888874,86.658579,84.554166,32.000000,32.000000,32.000000,32.000000,32.000000,71.092731,60.917866,94.848670,100.000000,25.286625,51.911392,58.987342,50.413975,25.544304,24.000000,44.098444,144.093359,41.698585,0.709413,145.513494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852496,49.015586,151.959637,138.258651,164.231902,163.549950,144.011077,14.123198,148.421399,0.982774,49.016783,47.776310,136.651663,150.975300,135.135041,147.856988,77.203373,144.224996,-0.000491,0.030907,80.766453,65.441066,148.203724,17.406328,42.256247,0.697755,727287.829997,0.881284,8.877230,25.263027,3.049793,0.067472,0.059513,126.893362,86.669783,74.073627,32.000000,32.000000,32.000000,32.000000,32.000000,71.109577,60.920656,94.860576,100.000000,25.354971,51.911392,58.987342,50.411181,25.544304,24.000000,44.123168,144.011077,41.651454,0.705490,145.510308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854756,49.014762,152.134443,138.279311,164.245662,163.559247,144.015915,14.120344,148.476238,0.989150,49.027754,47.867507,136.642838,150.919444,135.116935,147.847289,77.191015,144.199941,-0.000490,0.030910,80.715910,65.381364,148.298602,17.406932,42.179600,0.698458,727287.510141,0.880988,8.884406,25.315267,3.052021,0.068767,0.058903,126.898017,86.618489,76.332366,32.000000,32.000000,32.000000,32.000000,32.000000,71.097597,60.878746,94.860962,100.000000,25.329341,51.911392,58.987342,50.415255,25.544304,24.000000,44.147581,144.015915,41.641375,0.706413,145.527263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847158,49.014762,151.973897,138.279311,164.171188,163.566328,143.920451,14.119630,148.473236,0.985796,49.030048,47.787036,136.674264,151.001832,135.131056,147.899380,77.202297,144.163641,-0.000490,0.030923,80.712417,65.257317,148.285326,17.407470,42.226191,0.696335,727332.774959,0.881807,8.900538,25.319023,3.048185,0.069540,0.060375,126.905968,86.627616,71.727955,32.000000,32.000000,32.000000,32.000000,32.000000,71.102397,60.866407,94.869600,100.000000,25.357172,51.911392,58.987342,50.409177,25.544304,24.000000,44.171369,143.920451,41.640437,0.706446,145.497837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903155,49.021908,152.137995,138.283499,164.186432,163.572201,144.045821,14.122913,148.454455,0.989658,49.011785,47.762542,136.665325,150.853471,135.129046,147.944711,77.204680,144.154191,-0.000490,0.030934,80.715592,65.320224,148.247655,17.407831,42.237370,0.698322,727407.510739,0.881781,8.897376,25.319784,3.051553,0.068425,0.060400,126.890706,86.625089,78.536137,32.000000,32.000000,32.000000,32.000000,32.000000,71.092366,60.853316,94.866694,100.000000,25.338836,51.911392,58.987342,50.408763,25.544304,24.000000,44.203229,144.045821,41.578412,0.707348,145.560976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856111,49.020259,152.125713,138.297737,164.174472,163.585408,144.080007,14.144319,148.485994,0.993187,48.982872,47.887258,136.667271,151.010325,135.135241,147.904185,77.202456,144.193716,-0.000491,0.030971,80.749653,65.438173,148.304629,17.408795,42.175760,0.697038,727411.638892,0.882554,8.905235,25.291698,3.048798,0.066398,0.057933,126.907285,86.631842,71.809751,32.000000,32.000000,32.000000,32.000000,32.000000,71.103991,60.852499,94.897573,100.000000,25.376952,51.911392,58.987342,50.371260,25.544304,24.000000,44.228958,144.080007,41.566873,0.706843,145.454053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888431,49.020259,152.130409,138.297737,164.208683,163.563120,144.065320,14.119630,148.487619,0.991727,49.014308,47.818387,136.686390,150.938197,135.128154,147.873792,77.214950,144.287214,-0.000492,0.030980,80.757955,65.274306,148.351079,17.409196,42.204158,0.696736,727387.662333,0.880735,8.854480,25.284940,3.048665,0.067597,0.058930,126.912102,86.695072,77.270094,32.000000,32.000000,32.000000,32.000000,32.000000,71.110056,60.843956,94.906996,100.000000,25.363017,51.911392,58.987342,50.392826,25.544304,24.000000,44.252814,144.065320,41.683476,0.707779,145.492802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882897,49.015586,152.200143,138.311417,164.272051,163.565683,144.020577,14.123341,148.443279,0.989981,48.974580,47.794645,136.681702,150.972825,135.151246,147.862509,77.191507,144.179595,-0.000492,0.030985,80.755921,65.262334,148.291320,17.409460,42.174281,0.698453,727499.069667,0.881517,8.901472,25.305461,3.051295,0.067894,0.060279,126.931956,86.776866,72.547060,32.000000,32.000000,32.000000,32.000000,32.000000,71.113715,60.801095,94.909016,100.000000,25.403384,51.911392,58.987342,50.369209,25.544304,24.000000,44.273483,144.020577,41.499529,0.708685,145.554761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856530,49.010639,152.163544,138.311417,164.315614,163.564463,144.114063,14.123626,148.499950,0.983990,48.959346,47.773489,136.681038,151.005010,135.121246,147.786520,77.193135,144.212038,-0.000493,0.030974,80.898095,65.373701,148.302700,17.409244,42.201273,0.697435,727329.516633,0.880852,8.868050,25.336235,3.049413,0.069406,0.060945,126.931161,86.809807,79.198853,32.000000,32.000000,32.000000,32.000000,32.000000,71.105126,60.769325,94.934799,100.000000,25.397505,51.911392,58.987342,50.366596,25.544304,24.000000,44.293095,144.114063,41.683061,0.706147,145.519395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912002,48.996348,152.119524,138.307788,164.284323,163.569769,143.953315,14.124482,148.357798,0.988079,48.983219,47.768822,136.697189,151.071137,135.171396,147.929983,77.204028,144.160005,-0.000493,0.030960,81.001760,65.421277,148.341083,17.409435,42.244347,0.698297,727406.847240,0.881236,8.869100,25.309874,3.051149,0.067878,0.058889,126.960539,86.807153,73.034167,32.000000,32.000000,32.000000,32.000000,32.000000,71.117531,60.780625,94.953133,100.000000,25.427754,51.911392,58.987342,50.372985,25.544304,24.000000,44.310266,143.953315,41.573742,0.709651,145.459049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893063,48.993599,152.257162,138.296621,164.278926,163.566739,144.047017,14.116919,148.411034,0.988061,48.931315,47.816000,136.678495,150.926489,135.137226,147.777205,77.198354,144.206637,-0.000493,0.030949,81.016509,65.342327,148.216209,17.410273,42.119847,0.698073,727414.269835,0.881164,8.891417,25.323263,3.052028,0.066962,0.057815,126.965290,86.790963,78.908269,32.000000,32.000000,32.000000,32.000000,32.000000,71.104463,60.749355,94.948782,100.000000,25.448124,51.911392,58.987342,50.337781,25.544304,24.000000,44.331749,144.047017,41.487485,0.706751,145.404879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
