OSU 80 Ton Compressor Load Stand
49.720218,48.933410,151.587139,138.364743,162.990345,163.172283,143.947416,14.120772,147.805592,0.953967,48.926000,47.679020,136.796338,150.266350,135.317827,147.226769,77.213338,143.690242,-0.000495,0.030974,81.289144,65.333112,147.622085,17.338322,42.019220,0.698507,725688.203078,0.881833,8.942683,25.034942,3.045117,0.066176,0.058892,127.301282,86.898141,72.310286,32.000000,32.000000,32.000000,32.000000,32.000000,71.186079,60.873515,95.061417,100.000000,25.010828,51.911392,58.987342,50.306939,25.544304,24.000000,45.099697,143.947416,41.413128,0.707050,145.459836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659345,48.929562,151.516349,138.356088,163.003149,163.161385,144.146710,14.119202,147.822981,0.954903,48.956184,47.683948,136.812103,150.293080,135.323204,147.356723,77.208158,143.565099,-0.000494,0.030998,81.347538,65.168840,147.715963,17.337709,42.041091,0.697539,725691.019712,0.882722,8.946381,25.087305,3.044873,0.069588,0.060238,127.278485,86.882033,72.493602,32.000000,32.000000,32.000000,32.000000,32.000000,71.208012,60.868872,95.055536,100.000000,25.078141,51.911392,58.987342,50.311344,25.544304,24.000000,45.106785,144.146710,41.402093,0.708167,145.448152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713602,48.943029,151.479156,138.346874,163.010570,163.136263,143.881330,14.119630,147.822429,0.955686,48.901048,47.631909,136.816109,150.241816,135.319886,147.288700,77.217028,143.688284,-0.000493,0.030999,81.378305,65.128919,147.674459,17.337030,42.025891,0.698885,725571.296001,0.882559,8.955324,25.061227,3.048803,0.068136,0.058468,127.284930,86.860293,73.316044,32.000000,32.000000,32.000000,32.000000,32.000000,71.218537,60.861909,95.067452,100.000000,25.026206,51.911392,58.987342,50.347106,25.544304,24.000000,45.117176,143.881330,41.377734,0.709114,145.541149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685338,48.938631,151.510722,138.361392,162.942406,163.114146,143.872039,14.125624,147.839536,0.958583,48.884936,47.561394,136.800087,150.295249,135.294571,147.222983,77.227265,143.679913,-0.000493,0.031021,81.316368,65.162357,147.746369,17.336535,41.974811,0.699080,725589.549430,0.882470,9.014598,25.008308,3.051115,0.068812,0.060608,127.293056,86.837462,77.806126,32.000000,32.000000,32.000000,32.000000,32.000000,71.192184,60.870886,95.064585,100.000000,25.015821,51.911392,58.987342,50.316802,25.544304,24.000000,45.142851,143.872039,41.534653,0.709870,145.455902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649613,48.934509,151.661201,138.387078,162.900098,163.097317,143.982400,14.127337,147.777835,0.959384,48.945913,47.644975,136.828821,150.359287,135.321819,147.322319,77.226135,143.750839,-0.000492,0.031017,81.257833,65.136135,147.677597,17.335491,42.033644,0.698287,725426.631219,0.882923,8.971801,25.056628,3.047036,0.068424,0.060246,127.285762,86.867672,74.712167,32.000000,32.000000,32.000000,32.000000,32.000000,71.214811,60.922317,95.075972,100.000000,25.006977,51.911392,58.987342,50.334572,25.544304,24.000000,45.154697,143.982400,41.548464,0.709225,145.453345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669294,48.934509,151.548085,138.387078,163.006107,163.094066,143.969985,14.120201,147.854053,0.960556,48.937050,47.658145,136.841034,150.304549,135.342932,147.436277,77.232730,143.670246,-0.000492,0.031041,81.215088,65.292356,147.675193,17.335155,42.001730,0.699591,725316.230667,0.883408,8.996707,25.042505,3.049405,0.066462,0.059482,127.307173,86.851411,72.525217,32.000000,32.000000,32.000000,32.000000,32.000000,71.225879,60.942750,95.069939,100.000000,25.032070,51.911392,58.987342,50.355203,25.544304,24.000000,45.162144,143.969985,41.388444,0.707005,145.515107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685835,48.947701,151.682700,138.416672,163.048525,163.063653,144.104534,14.114778,147.827873,0.960148,48.916959,47.699991,136.835007,150.296345,135.346539,147.327689,77.210299,143.584182,-0.000492,0.031065,81.220980,65.195944,147.768808,17.334657,42.049204,0.699682,725273.715840,0.883335,9.029643,25.076548,3.054630,0.068075,0.059367,127.294517,86.850381,72.649359,32.000000,32.000000,32.000000,32.000000,32.000000,71.203235,60.966805,95.032642,100.000000,24.950046,51.911392,58.987342,50.345575,25.544304,24.000000,45.186868,144.104534,41.577908,0.707852,145.458419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711508,48.951274,151.447799,138.396291,163.046553,163.052170,144.043688,14.120487,147.854992,0.956533,48.920424,47.684420,136.865850,150.352437,135.356607,147.307810,77.239997,143.712647,-0.000492,0.031069,81.257712,65.258336,147.748574,17.335312,42.001640,0.699444,725217.038489,0.883005,9.009226,25.032554,3.051142,0.065640,0.058260,127.313659,86.874874,71.845672,32.000000,32.000000,32.000000,32.000000,32.000000,71.229376,61.006269,95.049652,100.000000,25.019401,51.911392,58.987342,50.335422,25.544304,24.000000,45.200271,144.043688,41.495815,0.709808,145.507042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685469,48.943853,151.648154,138.394058,163.041702,163.079632,144.009213,14.118346,147.963335,0.957749,48.933018,47.782178,136.859198,150.446812,135.379654,147.310069,77.216465,143.688469,-0.000494,0.031028,81.272287,65.137436,147.836497,17.335417,42.051548,0.698862,725160.614220,0.881722,9.005260,25.015029,3.052836,0.070840,0.061434,127.322526,86.896352,71.743723,32.000000,32.000000,32.000000,32.000000,32.000000,71.231748,61.022092,95.033445,100.000000,24.975568,51.911392,58.987342,50.320944,25.544304,24.000000,45.217730,144.009213,41.462242,0.706784,145.564595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709038,48.943853,151.504081,138.394058,163.029580,163.090397,144.173208,14.130048,147.911460,0.957456,48.894679,47.732804,136.830754,150.515769,135.350382,147.385333,77.230164,143.808399,-0.000492,0.031056,81.257750,65.232123,147.849014,17.335800,42.059608,0.698255,725001.158875,0.881535,8.982217,25.044964,3.046534,0.066928,0.059105,127.314084,86.887118,71.636875,32.000000,32.000000,32.000000,32.000000,32.000000,71.216476,61.036411,95.017443,100.000000,24.983612,51.911392,58.987342,50.336528,25.544304,24.000000,45.223715,144.173208,41.501116,0.706767,145.470850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737180,48.947426,151.713641,138.400758,163.042545,163.063712,143.902373,14.118917,147.936121,0.955079,48.874207,47.699581,136.836785,150.451473,135.366843,147.420488,77.210655,143.701446,-0.000492,0.031047,81.257169,65.123959,147.864315,17.335526,42.139609,0.698747,725206.382630,0.882390,9.001793,25.057276,3.052163,0.066495,0.058077,127.310417,86.892640,78.510449,32.000000,32.000000,32.000000,32.000000,32.000000,71.205977,61.056819,95.020899,100.000000,24.960017,51.911392,58.987342,50.323416,25.544304,24.000000,45.240139,143.902373,41.469527,0.708678,145.458183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695082,48.938906,151.637751,138.400200,163.069734,163.024166,144.015952,14.124911,147.984609,0.955396,48.868571,47.631828,136.855704,150.373056,135.369594,147.543500,77.217100,143.720825,-0.000491,0.031044,81.228529,65.293634,147.843224,17.335647,42.036781,0.697711,725190.566026,0.880980,8.977356,25.099220,3.047818,0.068394,0.058501,127.334021,86.931154,71.695216,32.000000,32.000000,32.000000,32.000000,32.000000,71.206029,61.079100,95.025603,100.000000,24.985772,51.911392,58.987342,50.311066,25.544304,24.000000,45.253497,144.015952,41.412929,0.707101,145.488199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753348,48.932860,151.690057,138.418347,163.111422,162.962600,143.870452,14.122627,147.973990,0.958313,48.905547,47.704429,136.868042,150.479884,135.395076,147.544802,77.232513,143.804733,-0.000490,0.031022,81.155822,65.381360,147.813530,17.335350,42.122714,0.696728,725109.170799,0.881948,8.951761,25.069108,3.050306,0.069097,0.061056,127.341595,86.989519,73.174083,32.000000,32.000000,32.000000,32.000000,32.000000,71.211846,61.091277,95.035063,100.000000,24.969744,51.911392,58.987342,50.325049,25.544304,24.000000,45.261166,143.870452,41.496374,0.707986,145.534462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756154,48.930661,151.719329,138.433982,163.119622,162.946733,144.069100,14.124482,148.011148,0.961457,48.905543,47.695238,136.871388,150.415160,135.384151,147.578601,77.271997,143.746189,-0.000491,0.031035,81.158262,65.285855,147.962392,17.335616,42.041974,0.698551,724938.265196,0.881847,8.986877,25.071656,3.051363,0.068173,0.059524,127.323695,87.015550,76.306906,32.000000,32.000000,32.000000,32.000000,32.000000,71.215446,61.114632,95.043927,100.000000,24.930290,51.911392,58.987342,50.300595,25.544304,24.000000,45.266247,144.069100,41.541107,0.709074,145.472227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721100,48.930661,151.636691,138.433982,163.118125,162.962908,144.073764,14.119916,148.012792,0.960343,48.872210,47.660133,136.888122,150.486170,135.390886,147.459624,77.242853,143.828467,-0.000491,0.031014,81.137144,65.337810,147.887014,17.335781,42.102881,0.696212,724546.885429,0.881242,8.920444,25.095170,3.048841,0.065234,0.060583,127.324530,87.055881,71.765248,32.000000,32.000000,32.000000,32.000000,32.000000,71.197402,61.152144,95.038343,100.000000,24.961460,51.911392,58.987342,50.297452,25.544304,24.000000,45.274811,144.073764,41.471871,0.706720,145.445595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743070,48.919943,151.848396,138.468323,163.104290,162.964013,143.985571,14.126052,148.092311,0.958699,48.867648,47.755123,136.895659,150.474966,135.388019,147.431860,77.262272,143.875577,-0.000491,0.031045,81.146189,65.428238,147.919093,17.335778,42.116602,0.697555,724345.225142,0.879881,8.915339,25.028527,3.049258,0.067700,0.059537,127.344064,87.060440,71.718146,32.000000,32.000000,32.000000,32.000000,32.000000,71.209655,61.225765,95.042458,100.000000,24.899758,51.911392,58.987342,50.316559,25.544304,24.000000,45.274407,143.985571,41.618963,0.705966,145.486075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789575,48.917194,151.783949,138.475582,163.146957,162.976058,144.231592,14.130333,148.092670,0.961576,48.878054,47.726592,136.903410,150.509020,135.407361,147.497910,77.246483,143.936176,-0.000492,0.031035,81.181871,65.231591,147.942137,17.335949,42.107605,0.696786,724544.931514,0.880629,8.951661,25.095837,3.049745,0.069953,0.060856,127.361422,87.056216,71.641949,32.000000,32.000000,32.000000,32.000000,32.000000,71.207221,61.295421,95.052380,100.000000,24.993144,51.911392,58.987342,50.303874,25.544304,24.000000,45.283200,144.231592,41.616312,0.707388,145.465500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794270,48.921042,151.846620,138.469998,163.203044,162.986943,143.907161,14.124768,148.078933,0.964617,48.869996,47.645818,136.895662,150.579522,135.409631,147.525104,77.239465,143.940242,-0.000493,0.031042,81.195693,65.223576,147.912261,17.335778,42.118116,0.697092,724445.262950,0.880715,8.918176,25.098263,3.052654,0.067254,0.059976,127.349727,87.066360,73.167404,32.000000,32.000000,32.000000,32.000000,32.000000,71.208001,61.329751,95.053564,100.000000,24.958714,51.911392,58.987342,50.275605,25.544304,24.000000,45.288874,143.907161,41.510582,0.705428,145.461763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768492,48.921042,151.737177,138.469998,163.254339,162.971310,144.037860,14.124625,148.149068,0.963101,48.837577,47.685959,136.879123,150.562693,135.415439,147.475741,77.236303,143.856193,-0.000492,0.031033,81.184417,65.295473,148.079030,17.336568,42.079351,0.696339,724495.773737,0.878359,8.867259,25.142144,3.048509,0.069006,0.061400,127.324560,87.153123,71.683502,32.000000,32.000000,32.000000,32.000000,32.000000,71.181090,61.377567,95.034746,100.000000,24.992148,51.911392,58.987342,50.270560,25.544304,24.000000,45.301364,144.037860,41.597038,0.704560,145.490992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785145,48.914995,151.759988,138.457434,163.293896,162.947977,144.041239,14.119773,148.199295,0.966214,48.818640,47.769149,136.915522,150.615750,135.412167,147.597687,77.231042,143.921208,-0.000493,0.031065,81.234593,65.316431,148.039914,17.336877,42.141628,0.696402,724569.711572,0.880315,8.866247,25.151047,3.049480,0.067351,0.058211,127.338258,87.116603,82.602191,32.000000,32.000000,32.000000,32.000000,32.000000,71.187934,61.391200,95.037248,100.000000,24.988716,51.911392,58.987342,50.282912,25.544304,24.000000,45.304147,144.041239,41.497294,0.706594,145.465146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738370,48.899879,151.928727,138.441799,163.273515,162.933805,144.143643,14.121058,148.158412,0.968961,48.833702,47.707245,136.917987,150.645989,135.432000,147.589681,77.256802,143.978974,-0.000494,0.031090,81.227110,65.334868,148.044299,17.338359,42.108308,0.696906,724534.622075,0.879938,8.892939,25.115244,3.048860,0.067393,0.059966,127.364567,87.108315,78.986943,32.000000,32.000000,32.000000,32.000000,32.000000,71.205089,61.409394,95.048787,100.000000,24.957625,51.911392,58.987342,50.270968,25.544304,24.000000,45.312119,144.143643,41.510582,0.704987,145.469513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855992,48.898230,151.830645,138.457714,163.210797,162.923549,144.074242,14.123055,148.241638,0.970548,48.836182,47.722562,136.919941,150.632447,135.420453,147.554031,77.264974,143.989950,-0.000494,0.031117,81.272258,65.521784,147.976954,17.339669,42.114294,0.695614,724418.592717,0.879449,8.869649,25.150649,3.048299,0.069019,0.059381,127.379299,87.138360,85.437758,32.000000,32.000000,32.000000,32.000000,32.000000,71.209264,61.364988,95.019308,100.000000,24.998998,51.911392,58.987342,50.251480,25.544304,24.000000,45.304755,144.074242,41.547797,0.706415,145.490363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
