OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 10, 2020
11:42:16 AM
Speed Curve with Economizer
1
Test Comments:
150 Hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.065780,50.145838,200.045192,163.590748,162.042326,238.971831,148.283817,14.291733,193.064200,1.923948,48.181718,48.894130,162.057990,199.500085,160.152062,192.754475,94.760384,185.267704,0.083664,69.319792,87.807355,100.035132,192.718651,19.988476,70.968820,0.756027,987624.458651,1.250915,9.851941,24.958953,4.001781,0.070679,0.062403,151.049614,97.251835,71.966981,32.000000,32.000000,32.000000,32.000000,32.000000,71.168019,66.755492,106.367584,43.943648,34.826018,39.215190,46.303797,44.881271,30.544304,25.000000,46.338040,148.283817,71.088380,0.759311,149.686228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.035662,50.115050,199.963572,163.571403,161.990383,238.978800,148.401971,14.296300,192.933930,1.919992,48.147512,48.910879,162.055223,199.508578,160.138751,192.717808,94.748354,185.241582,0.083664,69.327018,87.855105,99.951814,192.667581,19.987960,71.036182,0.755920,987852.393712,1.249777,9.830687,25.016548,3.998125,0.067857,0.060626,151.083840,97.107542,71.983256,32.000000,32.000000,32.000000,32.000000,32.000000,71.195626,66.727845,106.366850,43.943648,34.881400,39.215190,46.303797,44.846979,30.544304,25.000000,46.387297,148.401971,71.705326,0.751785,150.100350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962547,50.115050,200.114009,163.571403,162.033365,238.966593,148.531662,14.294159,192.926396,1.914642,48.287506,48.909064,162.016887,199.443130,160.128549,192.604027,94.747907,185.362525,0.083663,69.323232,87.771810,99.843492,192.521371,19.987394,70.977366,0.755420,987947.210731,1.249363,9.810536,25.011414,3.995647,0.068472,0.064602,151.040902,97.050393,71.971032,32.000000,32.000000,32.000000,32.000000,32.000000,71.166160,66.700305,106.350887,43.943648,34.867495,39.215190,46.303797,44.855429,30.544304,25.000000,46.376577,148.531662,70.918659,0.754149,149.538589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.049745,50.164805,199.969025,163.581216,162.039930,238.941104,148.269975,14.295729,192.943329,1.922058,48.405101,48.722693,162.035972,199.494756,160.132627,192.539754,94.796682,185.252764,0.083664,69.299951,87.802927,99.896192,192.594241,19.986814,70.942333,0.754830,987982.558974,1.249132,9.810808,25.013424,3.996421,0.069021,0.060810,151.078103,97.019022,71.994823,32.000000,32.000000,32.000000,32.000000,32.000000,71.184739,66.678574,106.408196,43.943648,34.899021,39.215190,46.303797,44.892039,30.544304,25.000000,46.411254,148.269975,70.800560,0.747786,149.478557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.964707,50.164805,199.960575,163.581216,162.004057,238.920140,148.501758,14.293303,192.818325,1.924099,48.461445,48.717018,162.044271,199.334634,160.125516,192.603986,94.823775,185.302575,0.083664,69.280559,87.831301,99.831038,192.355888,19.986641,70.973400,0.756814,988058.738181,1.250006,9.886264,25.060251,4.005280,0.067567,0.060782,151.084257,96.918958,71.981444,32.000000,32.000000,32.000000,32.000000,32.000000,71.205914,66.685700,106.383605,43.943648,34.943522,39.215190,46.303797,44.831807,30.544304,25.000000,46.476293,148.501758,71.154407,0.757441,149.654875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965874,50.195044,199.885900,163.601122,161.997398,238.912877,148.380220,14.290306,192.831509,1.939455,48.385687,48.703301,162.049524,199.277000,160.114224,192.544925,94.862025,185.277051,0.083663,69.286087,87.811051,99.867900,192.447033,19.986134,70.970587,0.755660,987741.225062,1.249830,9.846039,24.969384,3.995405,0.066241,0.061250,151.062198,96.906445,72.005911,32.000000,32.000000,32.000000,32.000000,32.000000,71.242788,66.671950,106.405849,43.943648,34.936252,39.215190,46.303797,44.872968,30.544304,25.000000,46.534635,148.380220,70.869256,0.757173,149.578124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947224,50.208239,199.832167,163.597477,161.958256,238.894423,148.080692,14.291163,192.826481,1.942424,48.327111,48.749315,162.058910,199.193774,160.127395,192.520356,94.880778,185.139806,0.083664,69.276844,87.775295,99.847356,192.308878,19.984955,70.875260,0.756378,987672.421124,1.250128,9.933791,24.961395,4.002036,0.065671,0.063376,151.076823,96.909070,71.992794,32.000000,32.000000,32.000000,32.000000,32.000000,71.254389,66.664035,106.429937,43.943648,34.971765,39.215190,46.303797,44.865276,30.544304,25.000000,46.567030,148.080692,70.625719,0.754454,149.264199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.030608,50.207689,199.828865,163.596356,161.901087,238.891533,148.483116,14.287738,192.819134,1.948892,48.255083,48.900205,162.041203,199.307312,160.141256,192.506827,94.856085,185.053291,0.083664,69.260076,87.810349,99.912214,192.378222,19.983390,70.919435,0.756241,987561.805681,1.251187,9.962823,24.913357,4.000448,0.066404,0.063070,151.074066,96.927869,72.009375,32.000000,32.000000,32.000000,32.000000,32.000000,71.274209,66.661883,106.442169,43.943648,34.969270,39.215190,46.303797,44.869971,30.544304,25.000000,46.614400,148.483116,70.869833,0.757323,149.418014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023826,50.207689,199.781796,163.596356,161.884897,238.927009,148.298896,14.295872,192.695047,1.942752,48.330004,48.820136,162.042666,199.280439,160.138583,192.493448,94.828715,185.154962,0.083663,69.253712,87.799073,99.904013,192.453741,19.981744,70.862423,0.757336,987468.197327,1.254187,9.995278,24.841952,4.000866,0.065294,0.062841,151.061576,96.867171,72.022293,32.000000,32.000000,32.000000,32.000000,32.000000,71.242262,66.649342,106.451362,43.943648,34.990061,39.215190,46.303797,44.815241,30.544304,25.000000,46.648392,148.298896,70.768971,0.760012,149.385678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968402,50.180199,199.847167,163.594113,161.889813,238.971877,148.310176,14.291163,192.686905,1.924170,48.342160,48.775954,162.026794,199.129157,160.118159,192.452394,94.845539,185.034026,0.083663,69.262246,87.798967,99.977224,192.290278,19.980716,70.865416,0.755715,987425.693883,1.248457,9.908659,24.833441,3.994132,0.068438,0.065200,151.040976,96.915334,71.998828,32.000000,32.000000,32.000000,32.000000,32.000000,71.249606,66.600901,106.466778,43.943648,35.016876,39.215190,46.303797,44.811093,30.544304,25.000000,46.654732,148.310176,71.125883,0.756244,149.615339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.970614,50.216486,199.617975,163.603926,161.890013,239.033147,148.486045,14.294587,192.699810,1.914424,48.342160,48.749328,162.026794,199.244802,160.118159,192.317125,94.845539,185.113031,0.083662,69.266371,87.798967,99.770410,192.289787,19.980097,70.852434,0.756404,987710.013963,1.250381,9.915656,24.899831,3.993733,0.067005,0.062379,151.040976,96.915334,71.998828,32.000000,32.000000,32.000000,32.000000,32.000000,71.249606,66.600901,106.466778,43.943648,35.027651,39.215190,46.303797,44.844109,30.544304,25.000000,46.674684,148.486045,70.233252,0.757403,149.075686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021357,50.199442,199.776279,163.589907,161.891172,239.068125,148.463056,14.288879,192.689689,1.912009,47.981491,48.908007,162.043450,199.190345,160.106631,192.309949,94.871567,184.939185,0.083661,69.253468,87.796775,99.734481,192.450012,19.978837,70.878343,0.757375,987820.363961,1.251965,9.945369,24.836592,3.999471,0.065153,0.062160,151.024111,96.925219,72.011834,32.000000,32.000000,32.000000,32.000000,32.000000,71.273788,66.608136,106.494067,43.943648,34.989601,39.215190,46.303797,44.831091,30.544304,25.000000,46.743787,148.463056,70.669028,0.754601,149.418211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932478,50.199442,199.586695,163.589907,161.852146,239.061588,148.304236,14.292447,192.715157,1.911884,48.041094,48.759695,162.028036,199.166431,160.108866,192.351654,94.871504,184.980788,0.083660,69.250095,87.798732,99.747850,192.382442,19.976254,70.868968,0.757137,988186.355456,1.250868,9.979371,24.866917,3.994707,0.068605,0.060708,151.084792,96.942451,72.010766,32.000000,32.000000,32.000000,32.000000,32.000000,71.275835,66.601861,106.492413,43.943648,34.972680,39.215190,46.303797,44.786716,30.544304,25.000000,46.772384,148.304236,70.333771,0.763812,149.200037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917159,50.123022,199.610029,163.540562,161.834620,239.050630,148.453972,14.297584,192.711142,1.921692,48.198966,48.749076,162.022365,199.085522,160.108827,192.326477,94.862275,184.984782,0.083659,69.246758,87.739364,99.741880,192.216752,19.974436,70.820394,0.756676,988071.500642,1.249776,9.909956,24.774146,3.993820,0.067944,0.060629,151.068887,96.958984,71.971831,32.000000,32.000000,32.000000,32.000000,32.000000,71.294436,66.579320,106.500016,43.943648,34.983698,39.215190,46.303797,44.835985,30.544304,25.000000,46.727239,148.453972,71.084846,0.758917,149.579737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.040690,50.151886,199.681361,163.533553,161.808265,239.070998,148.166308,14.301295,192.618588,1.933594,48.128708,48.802493,162.011791,199.057333,160.096723,192.210073,94.837263,185.027507,0.083659,69.222788,87.732876,99.856998,192.295515,19.972443,70.817274,0.757438,988191.916692,1.253553,10.001715,24.790186,3.997132,0.064741,0.059793,151.063553,96.950516,72.011136,32.000000,32.000000,32.000000,32.000000,32.000000,71.288568,66.592584,106.507954,43.943648,34.990888,39.215190,46.303797,44.839969,30.544304,25.000000,46.777234,148.166308,71.061839,0.763201,149.516637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965301,50.141440,199.695864,163.539160,161.774795,239.101765,148.370028,14.294159,192.597887,1.945428,48.123942,48.853023,162.010880,199.069665,160.093176,192.375206,94.859729,184.860559,0.083656,69.216424,87.727514,99.679320,192.177922,19.970487,70.782818,0.758013,987975.002519,1.252391,9.941122,24.800948,3.998826,0.066218,0.061608,151.020933,96.931103,72.018151,32.000000,32.000000,32.000000,32.000000,32.000000,71.291292,66.542410,106.516603,43.943648,35.032634,39.215190,46.303797,44.763838,30.544304,25.000000,46.802460,148.370028,70.827444,0.755193,149.395394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934243,50.124671,199.485479,163.523740,161.692581,239.136058,148.330634,14.298441,192.419935,1.949625,48.120602,48.710948,161.988511,198.970724,160.064357,192.240140,94.855742,184.794320,0.083656,69.199386,87.720687,99.623160,192.329046,19.967732,70.842607,0.756712,988061.089298,1.251590,9.842457,24.842364,3.990380,0.066579,0.061919,150.990222,96.918678,71.977670,32.000000,32.000000,32.000000,32.000000,32.000000,71.274478,66.536335,106.499932,43.943648,34.989475,39.215190,46.303797,44.799731,30.544304,25.000000,46.815831,148.330634,70.393362,0.754107,149.183829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901932,50.124671,199.570548,163.523740,161.664249,239.161718,148.353913,14.296585,192.515162,1.961773,48.249290,48.714453,161.987819,198.996187,160.064792,192.237470,94.865076,184.693052,0.083654,69.192459,87.723176,99.624408,192.080821,19.965481,70.827137,0.758205,988171.523268,1.252091,9.909811,24.755784,3.996691,0.065926,0.063067,151.024830,96.952125,72.004621,32.000000,32.000000,32.000000,32.000000,32.000000,71.291116,66.520984,106.503576,43.943648,34.981747,39.215190,46.303797,44.811578,30.544304,25.000000,46.821220,148.353913,70.942928,0.757727,149.570571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974413,50.127145,199.418804,163.517292,161.691859,239.200191,148.280281,14.293731,192.359004,1.964471,48.346411,48.693731,161.998962,198.905161,160.071822,192.200228,94.870147,184.734762,0.083654,69.193650,87.729473,99.731492,192.147472,19.962594,70.787380,0.757480,988327.413295,1.253409,9.925120,24.734321,3.994964,0.070181,0.062209,151.010244,96.921790,72.018979,32.000000,32.000000,32.000000,32.000000,32.000000,71.330755,66.567932,106.530867,43.943648,34.961449,39.215190,46.303797,44.825559,30.544304,25.000000,46.844460,148.280281,71.187024,0.762314,149.700508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929584,50.156559,199.520490,163.520095,161.666341,239.219256,148.398262,14.300010,192.399931,1.964071,48.356140,48.649979,161.990741,198.868744,160.035733,192.125832,94.814520,184.769282,0.083652,69.200405,87.714518,99.649723,192.060261,19.959126,70.790950,0.758393,988441.995227,1.254248,9.958507,24.686064,3.999255,0.068225,0.060831,151.017078,96.873522,72.034905,32.000000,32.000000,32.000000,32.000000,32.000000,71.339084,66.514227,106.515745,43.943648,34.965857,39.215190,46.303797,44.780219,30.544304,25.000000,46.865578,148.398262,71.122962,0.757155,149.515221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871821,50.194219,199.392814,163.538600,161.590218,239.211174,148.386974,14.295158,192.424662,1.960729,48.361551,48.581289,161.977046,198.882704,160.047220,192.114135,94.824916,184.761492,0.083651,69.216171,87.699478,99.709233,192.003851,19.955747,70.753032,0.757559,988467.460263,1.253061,9.886108,24.697026,3.990418,0.068070,0.060543,151.027248,96.852118,71.955140,32.000000,32.000000,32.000000,32.000000,32.000000,71.339715,66.507362,106.483030,43.943648,34.969989,39.215190,46.303797,44.800310,30.544304,25.000000,46.920077,148.386974,70.755088,0.753307,149.358809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910782,50.212912,199.228112,163.554861,161.607692,239.265375,148.374340,14.293731,192.327133,1.958875,48.365535,48.631355,161.974653,198.737977,160.058746,192.073593,94.844031,184.632410,0.083651,69.223732,87.752191,99.662720,191.988556,19.950883,70.711220,0.758533,988964.862374,1.253516,9.961821,24.765920,3.996038,0.068215,0.061090,151.012602,96.898545,72.000874,32.000000,32.000000,32.000000,32.000000,32.000000,71.306003,66.510956,106.473249,43.943648,34.967556,39.215190,46.303797,44.831379,30.544304,25.000000,46.997489,148.374340,70.433822,0.754992,149.133396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940672,50.212912,199.261865,163.554861,161.649111,239.309207,148.413647,14.296871,192.419837,1.963956,48.326173,48.749662,161.995420,198.900939,160.065638,192.062717,94.853281,184.769407,0.083651,69.210941,87.676992,99.570460,191.986474,19.946896,70.728817,0.759431,989095.572083,1.255313,10.059184,24.752530,3.998106,0.068162,0.061167,151.041435,96.898122,72.005754,32.000000,32.000000,32.000000,32.000000,32.000000,71.301576,66.521920,106.494717,43.943648,34.901624,39.215190,46.303797,44.803949,30.544304,25.000000,47.049927,148.413647,71.421005,0.759409,149.741263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850307,50.201366,199.302834,163.530469,161.721573,239.334005,148.234807,14.283742,192.314366,1.951360,48.247798,48.763173,161.984925,198.704104,160.047967,192.153242,94.845918,184.596302,0.083653,69.189068,87.659100,99.568929,191.969593,19.943538,70.723625,0.759117,989223.181691,1.254681,10.037602,24.683793,3.991685,0.071230,0.062475,151.042473,96.885948,71.981394,32.000000,32.000000,32.000000,32.000000,32.000000,71.275078,66.517356,106.498193,43.943648,34.976381,39.215190,46.303797,44.782196,30.544304,25.000000,47.073464,148.234807,70.573395,0.762107,149.249328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844038,50.195044,199.352013,163.510002,161.797746,239.345693,148.181993,14.291733,192.251916,1.954134,48.238178,48.676951,161.994468,198.799450,160.065059,191.970549,94.879480,184.601192,0.083654,69.183343,87.709730,99.620046,191.952131,19.940151,70.714663,0.758757,989317.653376,1.253745,10.006719,24.727208,3.989972,0.066752,0.060183,151.100655,96.926679,72.004685,32.000000,32.000000,32.000000,32.000000,32.000000,71.265308,66.549612,106.499491,43.943648,34.923729,39.215190,46.303797,44.830232,30.544304,25.000000,47.106909,148.181993,71.548714,0.751403,149.793781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914378,50.184873,199.238479,163.498227,161.792999,239.317400,148.502070,14.294017,192.231318,1.957290,48.181997,48.756067,161.977116,198.654670,160.062720,192.006080,94.874324,184.657508,0.083654,69.168409,87.694456,99.567115,191.919009,19.936384,70.778058,0.760196,989559.982429,1.257874,10.088581,24.668021,3.998026,0.069153,0.060925,151.095420,96.943656,72.024489,32.000000,32.000000,32.000000,32.000000,32.000000,71.272262,66.534106,106.504350,43.943648,34.963012,39.215190,46.303797,44.831455,30.544304,25.000000,47.133177,148.502070,71.668472,0.761814,149.947400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842692,50.184873,199.256636,163.498227,161.766207,239.290946,148.316308,14.293731,192.287745,1.968009,48.127615,48.673101,161.977906,198.803084,160.062383,192.048169,94.861616,184.574460,0.083653,69.150914,87.729407,99.606852,191.918724,19.931839,70.725968,0.760535,989448.179789,1.258537,10.088744,24.636338,3.999516,0.067926,0.060755,151.106608,96.979240,71.975183,32.000000,32.000000,32.000000,32.000000,32.000000,71.265676,66.551232,106.492600,43.943648,34.894198,39.215190,46.303797,44.787756,30.544304,25.000000,47.154591,148.316308,70.642055,0.751669,149.296496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845126,50.144463,199.217161,163.478321,161.823786,239.276990,148.296595,14.295444,192.301388,1.962158,47.996145,48.703727,161.961995,198.684070,160.040789,192.016145,94.850054,184.722926,0.083653,69.135191,87.681436,99.543712,191.746509,19.927569,70.702926,0.758476,989207.981770,1.253676,10.005845,24.663150,3.991605,0.068498,0.062637,151.073701,97.036477,71.994313,32.000000,32.000000,32.000000,32.000000,32.000000,71.237344,66.550241,106.493521,43.943648,34.908657,39.215190,46.303797,44.825414,30.544304,25.000000,47.185297,148.296595,70.836531,0.749052,149.501767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875338,50.085637,199.186936,163.464583,161.890262,239.256102,148.515175,14.287595,192.302692,1.967244,47.988282,48.714072,161.948041,198.646776,160.047878,191.931370,94.854254,184.600972,0.083654,69.122223,87.694540,99.614928,191.854013,19.923529,70.728727,0.759974,989271.169737,1.257112,10.079966,24.643920,3.997710,0.065514,0.062116,151.054499,96.985569,72.002112,32.000000,32.000000,32.000000,32.000000,32.000000,71.243077,66.545173,106.471403,43.943648,34.871572,39.215190,46.303797,44.820751,30.544304,25.000000,47.170140,148.515175,70.979007,0.760877,149.548069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813609,50.053475,199.189107,163.460377,161.846609,239.235095,148.423666,14.299725,192.287528,1.971793,48.033318,48.643034,161.947052,198.708309,160.048015,191.915631,94.819757,184.609347,0.083654,69.112884,87.735532,99.593733,191.997323,19.919362,70.698472,0.759943,989141.862334,1.256996,10.037038,24.712570,3.996723,0.068271,0.062384,151.074779,96.912133,72.034051,32.000000,32.000000,32.000000,32.000000,32.000000,71.257316,66.571157,106.491070,43.943648,34.868425,39.215190,46.303797,44.800873,30.544304,25.000000,47.127369,148.423666,70.387646,0.758509,149.305819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.935072,50.057873,199.248675,163.465704,161.786901,239.191329,148.491582,14.295729,192.217177,1.971992,48.070110,48.488945,161.951510,198.715928,160.026140,191.978782,94.767331,184.519650,0.083653,69.113955,87.645779,99.510510,191.991696,19.914905,70.711923,0.758968,988798.715955,1.253986,9.946966,24.661480,3.993696,0.067089,0.060544,151.030721,96.907686,72.030107,32.000000,32.000000,32.000000,32.000000,32.000000,71.251463,66.561105,106.467569,43.943648,34.859655,39.215190,46.303797,44.833958,30.544304,25.000000,47.109832,148.491582,71.165784,0.756291,149.696535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921340,50.057873,199.138608,163.465704,161.699780,239.137480,148.345792,14.289307,192.153225,1.973860,48.243629,48.562930,161.941886,198.554754,160.028536,191.886471,94.749231,184.506699,0.083653,69.106267,87.628844,99.403625,191.763052,19.911102,70.721731,0.759990,988870.707011,1.256262,9.978662,24.699198,3.998689,0.067126,0.063726,151.032658,96.946341,72.009386,32.000000,32.000000,32.000000,32.000000,32.000000,71.282274,66.568340,106.456068,43.943648,34.853255,39.215190,46.303797,44.760038,30.544304,25.000000,47.123461,148.345792,71.032846,0.763346,149.545079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871223,50.080689,199.107026,163.457574,161.654812,239.093398,148.316606,14.298298,192.184443,1.986680,48.257299,48.569972,161.929649,198.508453,160.033583,191.865636,94.763467,184.639426,0.083654,69.082037,87.637458,99.456231,191.763395,19.906717,70.714609,0.758237,988736.833105,1.252083,9.857465,24.717124,3.990155,0.066652,0.064179,151.044165,96.932389,72.006162,32.000000,32.000000,32.000000,32.000000,32.000000,71.280787,66.593093,106.469325,43.943648,34.802321,39.215190,46.303797,44.763030,30.544304,25.000000,47.133073,148.316606,71.148854,0.753402,149.630524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749061,50.135942,199.211920,163.460377,161.658177,239.060932,148.421309,14.290449,192.150281,1.994313,48.224120,48.644479,161.919173,198.616095,160.003889,191.791292,94.786273,184.410549,0.083653,69.055597,87.621926,99.396435,191.839899,19.902904,70.660843,0.757845,988618.937285,1.253414,9.871653,24.730239,3.989048,0.067680,0.060488,151.072476,96.900040,71.980452,32.000000,32.000000,32.000000,32.000000,32.000000,71.272956,66.591050,106.469952,43.943648,34.777919,39.215190,46.303797,44.790732,30.544304,25.000000,47.168580,148.421309,70.074891,0.754526,149.201649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683199,50.136217,199.598286,163.468228,161.650760,239.036870,148.337494,14.290021,192.035283,2.000337,48.285553,48.506791,161.920552,198.603235,160.003013,191.769188,94.789583,184.368494,0.083654,69.048478,87.647072,99.469027,191.826418,19.899137,70.699626,0.758429,988530.057167,1.254909,9.946273,24.767054,3.992423,0.067526,0.061498,151.086602,96.894895,72.006269,32.000000,32.000000,32.000000,32.000000,32.000000,71.285664,66.594663,106.477597,43.943648,34.930678,39.215190,46.303797,44.859551,30.544304,25.000000,47.241631,148.337494,70.898916,0.753800,149.547322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.829336,50.136217,199.147109,163.468228,161.627506,238.946274,148.229070,14.285882,191.970999,2.004980,47.992373,48.644623,161.926635,198.584374,160.026046,191.682582,94.784786,184.410716,0.083654,69.046625,87.614372,99.454760,191.668421,19.895648,70.679198,0.760975,988657.023262,1.257465,10.127967,24.656201,4.004335,0.069297,0.065201,151.064243,96.929528,72.005898,32.000000,32.000000,32.000000,32.000000,32.000000,71.282847,66.603913,106.501514,43.943648,34.954450,39.215190,46.303797,44.899911,30.544304,25.000000,47.264506,148.229070,71.139189,0.767338,149.744135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815655,50.126046,199.028805,163.454209,161.571531,238.878968,148.491711,14.295444,192.056723,2.003797,47.953570,48.729230,161.937955,198.457669,160.005027,191.829371,94.752663,184.277932,0.083653,69.047671,87.614498,99.530807,191.674067,19.891629,70.654911,0.762444,988649.417391,1.259900,10.196510,24.636704,4.017420,0.066153,0.060860,151.031713,96.921609,71.985373,32.000000,32.000000,32.000000,32.000000,32.000000,71.279181,66.598143,106.498853,43.943648,34.764166,39.215190,46.303797,44.817291,30.544304,25.000000,47.276713,148.491711,71.106482,0.760301,149.605190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763917,50.046603,199.006538,163.427294,161.568756,238.914367,148.451177,14.282029,192.021898,1.988657,48.072328,48.592038,161.902933,198.471900,159.997020,191.682478,94.726308,184.368665,0.083653,69.027760,87.603433,99.393079,191.665221,19.887398,70.658300,0.759152,988058.841118,1.256243,10.045128,24.657752,3.996584,0.069193,0.061353,151.020182,96.915426,71.981145,32.000000,32.000000,32.000000,32.000000,32.000000,71.276995,66.588446,106.510643,43.943648,34.730753,39.215190,46.303797,44.823326,30.544304,25.000000,47.297647,148.451177,70.786479,0.754243,149.358494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777833,50.036432,198.764338,163.433182,161.659961,238.883978,148.352881,14.292732,191.988309,1.971794,48.136866,48.645625,161.909865,198.444815,160.021657,191.682098,94.747079,184.352433,0.083651,68.999661,87.614963,99.694392,191.588797,19.881786,70.655181,0.759037,987911.523615,1.254014,10.049114,24.638756,3.995306,0.068908,0.061980,151.118703,96.944193,71.984935,32.000000,32.000000,32.000000,32.000000,32.000000,71.286716,66.600721,106.547460,43.943648,34.635744,39.215190,46.303797,44.843957,30.544304,25.000000,47.230999,148.352881,70.717494,0.754217,149.410186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824217,50.028185,199.033901,163.434023,161.638919,238.871024,148.135154,14.296728,192.024993,1.947156,47.893510,48.664240,161.899249,198.407751,160.006499,191.694732,94.725689,184.189270,0.083651,68.988209,87.612110,99.514776,191.617593,19.877702,70.608663,0.759567,988017.193950,1.255712,10.023239,24.700043,3.999013,0.068283,0.059806,151.168028,96.923255,71.968702,32.000000,32.000000,32.000000,32.000000,32.000000,71.270029,66.576442,106.540672,43.943648,34.519063,39.215190,46.303797,44.844478,30.544304,25.000000,47.227196,148.135154,70.615496,0.758192,149.259084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832489,50.028185,198.954898,163.434023,161.603182,238.817725,148.301847,14.294445,191.923339,1.954254,47.772160,48.637104,161.914955,198.485461,160.017725,191.694404,94.744763,184.365572,0.083652,68.978286,87.635681,99.459075,191.499630,19.874451,70.621771,0.758623,987743.057943,1.255958,9.998656,24.673024,3.993029,0.066563,0.061250,151.149168,96.937056,72.001274,32.000000,32.000000,32.000000,32.000000,32.000000,71.304346,66.584703,106.558703,43.943648,34.642641,39.215190,46.303797,44.816510,30.544304,25.000000,47.224344,148.301847,70.992133,0.757954,149.516480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825439,49.961663,198.971985,163.411314,161.566091,238.730366,148.422648,14.298869,191.923187,1.971087,47.852985,48.714624,161.896809,198.476470,159.993892,191.621087,94.723373,184.371792,0.083651,68.957390,87.588363,99.528351,191.520859,19.870463,70.639765,0.759174,987678.355796,1.256408,9.942394,24.631581,3.994722,0.064500,0.060651,151.099797,96.937435,71.974778,32.000000,32.000000,32.000000,32.000000,32.000000,71.267751,66.563318,106.555894,43.943648,34.635164,39.215190,46.303797,44.810291,30.544304,25.000000,47.160893,148.422648,70.752022,0.759100,149.375174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756260,49.932800,198.887685,163.386642,161.558074,238.625789,148.390872,14.294730,191.919866,1.993299,47.899252,48.595155,161.909295,198.481166,160.003773,191.639603,94.741237,184.275422,0.083651,68.943998,87.634975,99.505590,191.571542,19.867048,70.599161,0.758530,987364.083679,1.254484,9.933834,24.680398,3.992474,0.064927,0.061969,151.128766,96.983412,71.982948,32.000000,32.000000,32.000000,32.000000,32.000000,71.275314,66.598421,106.584270,43.943648,34.582998,39.215190,46.303797,44.813801,30.544304,25.000000,47.154525,148.390872,71.391885,0.754573,149.679265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759183,49.932800,199.013000,163.386642,161.527941,238.575748,148.300247,14.288737,191.872195,1.992403,47.949280,48.503557,161.887573,198.352647,160.007969,191.618289,94.741320,184.175239,0.083650,68.947524,87.553807,99.549584,191.615638,19.864347,70.654388,0.758052,986905.161414,1.252968,9.874607,24.704182,3.993381,0.068006,0.065153,151.148203,97.011245,72.024800,32.000000,32.000000,32.000000,32.000000,32.000000,71.292363,66.572653,106.587535,43.943648,34.574609,39.215190,46.303797,44.852989,30.544304,25.000000,47.115401,148.300247,71.063263,0.756850,149.537330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737354,49.935549,198.896375,163.374867,161.517787,238.575242,148.459583,14.294445,192.031862,1.995669,48.020332,48.614362,161.900531,198.303227,159.999881,191.764648,94.770301,184.257344,0.083649,68.954469,87.594592,99.452214,191.565220,19.861245,70.620184,0.758793,986412.987146,1.254520,9.917368,24.649215,3.997239,0.067179,0.064064,151.172076,97.000745,72.040181,32.000000,32.000000,32.000000,32.000000,32.000000,71.308732,66.574531,106.607387,43.943648,34.558910,39.215190,46.303797,44.850516,30.544304,25.000000,47.107055,148.459583,71.590544,0.750367,149.858966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844457,49.974857,198.891336,163.362811,161.454117,238.519583,148.440086,14.290021,191.850435,1.992107,48.020486,48.495258,161.870646,198.313689,159.991003,191.546885,94.746260,184.243289,0.083649,68.948377,87.576548,99.408422,191.582496,19.857743,70.611674,0.758347,986196.208852,1.254942,9.914340,24.610546,3.999523,0.067631,0.059856,151.157789,96.965900,72.036149,32.000000,32.000000,32.000000,32.000000,32.000000,71.301445,66.563870,106.598778,43.943648,34.518651,39.215190,46.303797,44.863940,30.544304,25.000000,47.136610,148.440086,71.108682,0.753983,149.658455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756546,49.981729,198.950182,163.375708,161.455924,238.445794,148.074285,14.295016,191.887627,1.990673,48.081042,48.639136,161.874060,198.462966,159.991790,191.694649,94.715259,184.315375,0.083649,68.941017,87.640053,99.481046,191.502648,19.854757,70.610754,0.758693,986112.143779,1.254212,9.939704,24.613188,3.998934,0.070057,0.061286,151.158208,96.980822,72.038545,32.000000,32.000000,32.000000,32.000000,32.000000,71.290296,66.562241,106.583300,43.943648,34.473084,39.215190,46.303797,44.802338,30.544304,25.000000,47.132435,148.074285,70.760803,0.748409,149.349800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.799635,49.980905,199.026980,163.381596,161.421893,238.420162,148.129975,14.295586,191.857635,1.979755,47.986604,48.579118,161.869433,198.388451,159.975862,191.672729,94.697857,184.207881,0.083651,68.938618,87.612499,99.400919,191.582514,19.851585,70.620455,0.757234,985936.052935,1.251231,9.868125,24.631817,3.990240,0.066907,0.060024,151.179782,96.964266,72.010525,32.000000,32.000000,32.000000,32.000000,32.000000,71.280220,66.525443,106.586418,43.943648,34.454521,39.215190,46.303797,44.851663,30.544304,25.000000,47.136058,148.129975,70.752113,0.751942,149.395434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813020,49.929502,198.971860,163.376829,161.382133,238.455313,148.169295,14.295301,191.859311,1.972146,47.814029,48.515807,161.863796,198.357085,159.970211,191.607089,94.644341,184.177069,0.083652,68.953043,87.605732,99.445883,191.618613,19.847309,70.612269,0.758381,985938.010112,1.256418,9.966002,24.690577,3.998473,0.065900,0.060691,151.158244,96.963164,72.023771,32.000000,32.000000,32.000000,32.000000,32.000000,71.284771,66.523770,106.570207,43.943648,34.418413,39.215190,46.303797,44.826319,30.544304,25.000000,47.131076,148.169295,71.325570,0.756773,149.705740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763449,49.929502,198.921612,163.376829,161.398706,238.449061,148.384332,14.292019,191.840012,1.973013,47.864063,48.513174,161.864107,198.370161,159.991600,191.545134,94.623055,184.283648,0.083652,68.958109,87.615921,99.387387,191.541094,19.844221,70.638160,0.757819,985833.947358,1.254601,9.920555,24.666583,3.996555,0.065883,0.063492,151.145036,96.962442,72.050327,32.000000,32.000000,32.000000,32.000000,32.000000,71.307902,66.522032,106.579838,43.943648,34.423710,39.215190,46.303797,44.817614,30.544304,25.000000,47.072411,148.384332,71.611730,0.756409,149.817739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748456,49.929502,198.796096,163.376829,161.436158,238.393917,148.250817,14.289450,191.819138,1.978630,47.988091,48.517428,161.856197,198.362030,159.984424,191.615906,94.627510,184.191623,0.083651,68.950136,87.591687,99.455224,191.493982,19.841189,70.599323,0.757567,986038.445917,1.253899,9.855297,24.708230,3.994375,0.065743,0.061879,151.162896,96.981365,72.040152,32.000000,32.000000,32.000000,32.000000,32.000000,71.312017,66.509505,106.586225,43.943648,34.350023,39.215190,46.303797,44.845659,30.544304,25.000000,47.060702,148.250817,71.002248,0.749990,149.472853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741331,49.944070,198.796256,163.345709,161.498291,238.355390,148.363190,14.294159,191.837576,1.989885,47.991474,48.495660,161.861093,198.324535,159.959222,191.544015,94.574689,184.319090,0.083652,68.943112,87.603812,99.639788,191.591529,19.838899,70.625395,0.757801,986192.754994,1.253434,9.906623,24.770565,3.997344,0.066778,0.062948,151.164792,96.906954,72.024617,32.000000,32.000000,32.000000,32.000000,32.000000,71.292561,66.479937,106.557175,43.943648,34.315959,39.215190,46.303797,44.855392,30.544304,25.000000,47.048993,148.363190,70.802508,0.747499,149.271634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823164,49.976232,198.926080,163.343467,161.531300,238.329761,148.288301,14.295872,191.745639,1.989611,48.001897,48.606693,161.862671,198.364853,159.958922,191.598533,94.561233,184.068922,0.083652,68.922313,87.590322,99.501995,191.430572,19.836356,70.593229,0.757903,985965.368274,1.254692,9.922155,24.730666,3.996025,0.067448,0.062221,151.133903,96.873418,72.026990,32.000000,32.000000,32.000000,32.000000,32.000000,71.331589,66.490022,106.551456,43.943648,34.292423,39.215190,46.303797,44.860449,30.544304,25.000000,47.053012,148.288301,70.268303,0.753602,148.988786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778539,49.976232,198.816452,163.343467,161.523416,238.285948,148.350764,14.291733,191.833843,1.998085,47.946655,48.535793,161.850372,198.349264,159.978210,191.674906,94.549729,184.242879,0.083652,68.887117,87.581214,99.588029,191.563977,19.833948,70.574387,0.757631,986105.051681,1.253789,9.944105,24.832577,3.996601,0.067542,0.060232,151.106750,96.898144,72.032393,32.000000,32.000000,32.000000,32.000000,32.000000,71.338320,66.477624,106.534134,43.943648,34.305507,39.215190,46.303797,44.811733,30.544304,25.000000,47.078444,148.350764,70.395381,0.755736,149.019982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812832,49.952042,198.903583,163.340383,161.443679,238.208144,148.272898,14.299439,191.900876,1.995752,48.000847,48.653956,161.853175,198.346991,159.957308,191.521752,94.549346,184.139418,0.083653,68.877473,87.588511,99.392357,191.582451,19.832569,70.577452,0.757220,986017.735296,1.252114,9.891530,24.749665,3.992642,0.067549,0.062068,151.087409,96.891326,72.033241,32.000000,32.000000,32.000000,32.000000,32.000000,71.317797,66.454483,106.538531,43.943648,34.214293,39.215190,46.303797,44.836548,30.544304,25.000000,47.049721,148.272898,71.101127,0.760721,149.605819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778880,49.945170,198.913996,163.340102,161.353424,238.172310,148.232852,14.294730,191.792548,1.993912,47.906691,48.566241,161.828997,198.244949,159.937214,191.602607,94.559234,184.193312,0.083652,68.876383,87.536574,99.587922,191.548047,19.830595,70.597015,0.757581,985967.436506,1.252602,9.937725,24.828190,3.994019,0.067405,0.060280,151.073182,96.943423,72.011540,32.000000,32.000000,32.000000,32.000000,32.000000,71.291950,66.435154,106.509690,43.943648,34.242253,39.215190,46.303797,44.817803,30.544304,25.000000,47.041755,148.232852,70.499489,0.759507,149.214041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743149,49.906137,198.923891,163.330570,161.319017,238.037534,148.519038,14.295158,191.761923,1.993491,47.888780,48.625959,161.847750,198.231145,159.951494,191.561475,94.543380,184.099387,0.083652,68.876143,87.587381,99.292023,191.471627,19.828619,70.595825,0.757018,985512.731158,1.251808,9.878034,24.788719,3.993019,0.066771,0.060318,151.055598,96.956970,72.022803,32.000000,32.000000,32.000000,32.000000,32.000000,71.306427,66.429712,106.539011,43.943648,34.161900,39.215190,46.303797,44.836658,30.544304,25.000000,47.025991,148.519038,70.447525,0.751442,149.186819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749243,49.890194,198.771530,163.322159,161.341306,237.982982,148.389079,14.296728,191.763820,1.988181,47.897107,48.611935,161.824162,198.359002,159.916936,191.539902,94.545668,184.112221,0.083653,68.875437,87.553697,99.263045,191.463244,19.826720,70.573431,0.757168,985356.088837,1.252882,9.906311,24.799594,3.995952,0.065389,0.063427,151.046364,96.948393,72.023215,32.000000,32.000000,32.000000,32.000000,32.000000,71.265071,66.394367,106.492721,43.943648,34.127613,39.215190,46.303797,44.855836,30.544304,25.000000,46.969548,148.389079,70.750760,0.758216,149.414592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723262,49.890194,198.854634,163.322159,161.390887,237.961908,148.445762,14.290449,191.762934,1.995816,47.829116,48.555463,161.820222,198.267332,159.937076,191.441214,94.570412,184.114757,0.083653,68.886170,87.543738,99.447239,191.370328,19.825387,70.583132,0.757170,984802.426173,1.250620,9.904287,24.779259,3.999021,0.066738,0.064006,151.023724,96.959802,72.038247,32.000000,32.000000,32.000000,32.000000,32.000000,71.251195,66.393329,106.505202,43.943648,34.107528,39.215190,46.303797,44.855075,30.544304,25.000000,46.936747,148.445762,70.863396,0.758764,149.397086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
