OSU 80 Ton Compressor Load Stand
49.789552,49.908611,198.784181,163.318515,161.382409,237.911558,148.367651,14.291305,191.665074,1.987948,47.733180,48.469415,161.824289,198.186559,159.944162,191.514596,94.579833,184.160994,0.083654,68.901623,87.569354,99.482399,191.504485,19.824256,70.544871,0.756703,984508.893254,1.251203,9.882031,24.781917,3.995468,0.065862,0.062718,151.045502,96.968395,72.030381,32.000000,32.000000,32.000000,32.000000,32.000000,71.248638,66.405343,106.492614,43.943648,34.076658,39.215190,46.303797,44.871183,30.544304,25.000000,46.918510,148.367651,70.951655,0.754806,149.451059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752010,49.877274,198.855951,163.307861,161.330157,237.889550,148.286100,14.297299,191.730068,1.988462,47.709315,48.514069,161.815016,198.340107,159.916802,191.433885,94.606294,184.008807,0.083654,68.893704,87.541714,99.476958,191.430205,19.822779,70.611043,0.757110,984351.814234,1.251340,9.908952,24.758151,3.999227,0.067788,0.060250,151.002461,96.952157,72.025914,32.000000,32.000000,32.000000,32.000000,32.000000,71.226805,66.378383,106.498832,43.943648,34.053293,39.215190,46.303797,44.833900,30.544304,25.000000,46.921174,148.286100,70.678747,0.754115,149.271988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760478,49.877274,198.863969,163.307861,161.289850,237.933334,148.543864,14.292161,191.801910,1.986201,47.680548,48.433885,161.801966,198.317793,159.907109,191.519364,94.598250,184.069456,0.083655,68.894767,87.551841,99.355675,191.482173,19.820714,70.590308,0.756311,984053.052022,1.249948,9.858701,24.766544,3.992488,0.069285,0.062615,151.017286,96.905117,72.062972,32.000000,32.000000,32.000000,32.000000,32.000000,71.220693,66.373069,106.472588,43.943648,34.017621,39.215190,46.303797,44.855620,30.544304,25.000000,46.870431,148.543864,70.991160,0.751975,149.595473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732358,49.842364,198.777438,163.279545,161.287163,237.967347,148.304910,14.291448,191.655247,1.984207,47.734134,48.493436,161.775341,198.352086,159.912416,191.419885,94.650091,183.980102,0.083655,68.896779,87.510435,99.404295,191.393027,19.818668,70.571772,0.756165,983800.397169,1.251458,9.866245,24.681432,3.996943,0.067228,0.061082,151.011052,96.921841,72.052056,32.000000,32.000000,32.000000,32.000000,32.000000,71.230677,66.369776,106.460083,43.943648,34.030801,39.215190,46.303797,44.852573,30.544304,25.000000,46.814293,148.304910,70.399095,0.755441,149.179895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706492,49.827246,198.796216,163.250108,161.287651,238.013597,148.209894,14.293874,191.758677,1.987943,47.834991,48.536634,161.790911,198.288097,159.919741,191.477398,94.666323,184.209270,0.083655,68.899030,87.550562,99.450827,191.492533,19.817039,70.587711,0.756434,984006.783807,1.249280,9.857473,24.712854,3.996424,0.064580,0.064865,150.978121,96.964178,72.062643,32.000000,32.000000,32.000000,32.000000,32.000000,71.235427,66.403307,106.486053,43.943648,33.944212,39.215190,46.303797,44.869646,30.544304,25.000000,46.772627,148.209894,71.064670,0.752163,149.522027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651689,49.839616,198.840504,163.254313,161.340515,237.996221,148.583367,14.288737,191.688165,1.988245,47.893913,48.483090,161.769305,198.312568,159.895074,191.451725,94.645441,184.154507,0.083654,68.908388,87.555497,99.379040,191.512359,19.815796,70.605381,0.756799,983848.670325,1.252135,9.851696,24.626569,3.996944,0.068771,0.065615,150.955420,96.985980,72.034844,32.000000,32.000000,32.000000,32.000000,32.000000,71.218631,66.403917,106.475789,43.943648,33.946313,39.215190,46.303797,44.885724,30.544304,25.000000,46.743935,148.583367,71.199249,0.758655,149.606960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721798,49.839616,198.841769,163.254313,161.347511,237.981910,148.446533,14.297870,191.765125,1.985575,47.815808,48.593909,161.786734,198.222078,159.894853,191.479275,94.639987,184.116464,0.083655,68.921414,87.516070,99.658037,191.356049,19.814761,70.575992,0.757142,983970.690307,1.253852,9.863387,24.698652,3.999401,0.066090,0.063025,150.931680,96.965658,72.075779,32.000000,32.000000,32.000000,32.000000,32.000000,71.230403,66.441176,106.477171,43.943648,33.880824,39.215190,46.303797,44.920107,30.544304,25.000000,46.729281,148.446533,70.744432,0.752060,149.364474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736895,49.868753,198.789443,163.264686,161.292157,237.981273,148.212814,14.292019,191.658760,1.982860,47.806338,48.490596,161.761966,198.260232,159.888095,191.388838,94.609598,184.050540,0.083655,68.921392,87.577771,99.418424,191.364066,19.813824,70.611043,0.757795,984118.825417,1.252185,9.932596,24.698437,4.004708,0.068853,0.062002,150.959634,96.985216,72.031574,32.000000,32.000000,32.000000,32.000000,32.000000,71.211777,66.482864,106.450758,43.943648,33.898840,39.215190,46.303797,44.883035,30.544304,25.000000,46.732486,148.212814,70.914152,0.751474,149.516716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733914,49.834118,198.880049,163.263004,161.287349,237.970642,148.173921,14.297299,191.733664,1.961405,47.702935,48.457216,161.751564,198.264857,159.854708,191.573558,94.590138,184.160458,0.083656,68.922361,87.470533,99.328305,191.455005,19.813165,70.612143,0.757117,983968.729201,1.251302,9.859892,24.689232,3.999086,0.069055,0.060512,150.921186,96.975457,72.047805,32.000000,32.000000,32.000000,32.000000,32.000000,71.196570,66.511739,106.434734,43.943648,33.814182,39.215190,46.303797,44.876164,30.544304,25.000000,46.710687,148.173921,70.833664,0.755314,149.433632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671643,49.818725,198.727216,163.263004,161.322961,238.015003,148.501459,14.291020,191.816458,1.946139,47.801836,48.529719,161.770475,198.394518,159.896624,191.472751,94.586763,184.098350,0.083656,68.916099,87.551643,99.394556,191.479400,19.813440,70.583799,0.756460,984166.140818,1.252952,9.873383,24.694216,3.996821,0.065893,0.062574,150.925602,96.994613,72.051595,32.000000,32.000000,32.000000,32.000000,32.000000,71.215779,66.583552,106.479954,43.943648,33.862414,39.215190,46.303797,44.886133,30.544304,25.000000,46.624631,148.501459,70.318103,0.753227,149.096771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655058,49.818725,198.857357,163.263004,161.280569,238.022588,148.560889,14.287024,191.825701,1.956285,47.979711,48.465296,161.760154,198.253438,159.909615,191.581047,94.569933,183.995268,0.083655,68.924794,87.498384,99.399871,191.524188,19.813750,70.604822,0.756618,984110.042193,1.253187,9.841837,24.756032,3.998882,0.067591,0.062628,150.948481,97.009599,72.035756,32.000000,32.000000,32.000000,32.000000,32.000000,71.208949,66.648342,106.486425,43.943648,33.767177,39.215190,46.303797,44.918993,30.544304,25.000000,46.594523,148.560889,70.521017,0.754251,149.193310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703683,49.854459,198.709253,163.307300,161.167516,238.026780,148.364754,14.293589,191.758065,1.959418,48.008644,48.445058,161.765171,198.316602,159.870605,191.484772,94.523307,184.042642,0.083657,68.926456,87.532492,99.385199,191.522432,19.813692,70.602370,0.757453,984361.357876,1.252342,9.891005,24.735476,4.000818,0.067995,0.060585,150.900781,97.047551,72.011093,32.000000,32.000000,32.000000,32.000000,32.000000,71.182993,66.665155,106.494132,43.943648,33.753318,39.215190,46.303797,44.932127,30.544304,25.000000,46.564416,148.364754,70.272991,0.760315,149.162507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667229,49.854459,198.805578,163.307300,161.148881,238.032169,148.033898,14.298441,191.838262,1.968290,47.980511,48.512936,161.771984,198.333887,159.893243,191.500055,94.537631,184.031007,0.083656,68.932220,87.517341,99.428767,191.525163,19.813602,70.584826,0.757831,984491.395004,1.252345,9.908209,24.712573,4.004775,0.068878,0.062094,150.887311,97.022826,72.030918,32.000000,32.000000,32.000000,32.000000,32.000000,71.180567,66.716037,106.486779,43.943648,33.704788,39.215190,46.303797,44.907318,30.544304,25.000000,46.572886,148.033898,70.475220,0.758732,149.223365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700900,49.855009,198.752370,163.318795,161.219699,237.982293,148.527431,14.296871,191.747455,1.969111,48.100269,48.501620,161.803032,198.338697,159.889358,191.480395,94.537228,184.024050,0.083656,68.913833,87.493084,99.415272,191.381155,19.813361,70.592580,0.756894,984750.988479,1.252787,9.893513,24.777461,3.997878,0.064866,0.060027,150.888450,97.035696,72.059001,32.000000,32.000000,32.000000,32.000000,32.000000,71.201980,66.763807,106.506278,43.943648,33.720132,39.215190,46.303797,44.931114,30.544304,25.000000,46.549276,148.527431,70.605237,0.760442,149.262468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654137,49.896516,198.763732,163.325804,161.270455,237.944236,148.478300,14.291020,191.819073,1.973439,48.124988,48.573252,161.801982,198.240257,159.887929,191.607371,94.526912,184.129529,0.083656,68.907621,87.475869,99.358454,191.328967,19.813575,70.578768,0.757854,984768.211509,1.256638,9.931318,24.758654,4.002752,0.067765,0.064316,150.888988,97.085330,72.032878,32.000000,32.000000,32.000000,32.000000,32.000000,71.212009,66.795131,106.506046,43.943648,33.659400,39.215190,46.303797,44.914998,30.544304,25.000000,46.525195,148.478300,70.513949,0.759033,149.299328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741961,49.895416,198.777592,163.331691,161.259907,237.965266,148.123580,14.293446,191.718861,1.971238,47.876930,48.571942,161.776363,198.315969,159.891609,191.507447,94.515961,184.180275,0.083657,68.922816,87.499658,99.501366,191.533547,19.813735,70.631165,0.757016,984510.193994,1.251260,9.896948,24.756375,3.998969,0.067055,0.062117,150.871083,97.066365,72.035993,32.000000,32.000000,32.000000,32.000000,32.000000,71.210259,66.812949,106.533043,43.943648,33.683501,39.215190,46.303797,44.945006,30.544304,25.000000,46.548221,148.123580,71.050083,0.756880,149.651846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683446,49.895416,198.907115,163.331691,161.230813,237.966695,148.222598,14.293874,191.830917,1.970194,47.808313,48.542969,161.789444,198.285480,159.881761,191.502497,94.520756,184.063333,0.083659,68.927273,87.479804,99.443966,191.455985,19.813599,70.639621,0.757802,984608.784222,1.252927,9.986956,24.807342,4.002964,0.067585,0.061508,150.878635,97.086027,72.039239,32.000000,32.000000,32.000000,32.000000,32.000000,71.210191,66.849117,106.535387,43.943648,33.614354,39.215190,46.303797,44.896934,30.544304,25.000000,46.529847,148.222598,70.788209,0.758499,149.464434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760524,49.834668,198.880212,163.317674,161.221253,237.964163,148.553998,14.297584,191.865026,1.963794,47.755800,48.464486,161.781593,198.379162,159.875397,191.545811,94.486862,184.216572,0.083661,68.932862,87.493932,99.503054,191.531485,19.813361,70.661924,0.756157,984599.892750,1.253574,9.894798,24.837844,3.996175,0.067183,0.064220,150.873679,97.114558,71.992593,32.000000,32.000000,32.000000,32.000000,32.000000,71.201528,66.866647,106.555660,43.943648,33.637088,39.215190,46.303797,44.932358,30.544304,25.000000,46.512477,148.553998,70.987500,0.751699,149.632058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683954,49.817625,198.790666,163.307300,161.231986,238.024482,148.616717,14.297299,191.788579,1.967144,47.757737,48.439185,161.814795,198.340925,159.900020,191.559867,94.500804,184.209430,0.083661,68.929141,87.494165,99.395117,191.492042,19.814213,70.649844,0.757216,984674.214516,1.254382,9.955454,24.787989,4.003489,0.066374,0.060710,150.873138,97.086237,72.013813,32.000000,32.000000,32.000000,32.000000,32.000000,71.221175,66.905971,106.591303,43.943648,33.575706,39.215190,46.303797,44.891139,30.544304,25.000000,46.417008,148.616717,70.796449,0.755626,149.472853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717486,49.787664,198.877718,163.289918,161.267136,238.077811,148.329823,14.296443,191.780368,1.958570,47.738286,48.475527,161.780068,198.294428,159.884032,191.589814,94.518165,184.189638,0.083660,68.941852,87.505102,99.537687,191.530670,19.814166,70.688411,0.755710,984507.977953,1.249206,9.814818,24.880924,3.996747,0.065989,0.061998,150.867083,97.103148,72.020720,32.000000,32.000000,32.000000,32.000000,32.000000,71.199431,66.869955,106.604454,43.943648,33.532582,39.215190,46.303797,44.936143,30.544304,25.000000,46.370206,148.329823,71.070493,0.752244,149.615929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760730,49.787664,198.900647,163.289918,161.259094,238.014937,148.187519,14.292447,191.883914,1.958220,47.678104,48.467470,161.764669,198.428007,159.897203,191.625422,94.525359,184.236247,0.083660,68.957959,87.549506,99.554927,191.457821,19.814685,70.667893,0.756781,984766.967327,1.251073,9.877136,24.864231,4.001104,0.070011,0.062636,150.865883,97.089009,71.981610,32.000000,32.000000,32.000000,32.000000,32.000000,71.188241,66.866204,106.577731,43.943648,33.577306,39.215190,46.303797,44.919646,30.544304,25.000000,46.305912,148.187519,70.560035,0.755213,149.299486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681254,49.765124,198.884815,163.287115,161.312479,237.949038,148.568048,14.306860,191.911402,1.962334,47.667162,48.462066,161.769608,198.524213,159.889732,191.701930,94.526228,184.219644,0.083659,68.970706,87.534207,99.566727,191.616630,19.815311,70.643425,0.756249,984761.565055,1.252730,9.812409,24.839246,4.000156,0.067889,0.060863,150.854171,97.025931,71.987536,32.000000,32.000000,32.000000,32.000000,32.000000,71.171729,66.851272,106.596494,43.943648,33.527609,39.215190,46.303797,44.896495,30.544304,25.000000,46.247560,148.568048,70.596366,0.752183,149.302161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741379,49.754129,198.901104,163.285713,161.308704,237.940959,148.448410,14.307288,192.015777,1.967687,47.742540,48.610150,161.761346,198.464769,159.862255,191.699588,94.519797,184.244069,0.083659,68.982172,87.478034,99.441862,191.592911,19.816352,70.636808,0.755753,984400.099517,1.252393,9.767602,24.850005,3.997141,0.065143,0.062038,150.848116,96.993778,71.962435,32.000000,32.000000,32.000000,32.000000,32.000000,71.159712,66.795460,106.556724,43.943648,33.548490,39.215190,46.303797,44.943785,30.544304,25.000000,46.197288,148.448410,70.913304,0.756909,149.506527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765705,49.778868,198.996522,163.273097,161.301045,237.949431,148.308582,14.293160,192.028780,1.968194,47.711680,48.549403,161.774190,198.427085,159.901852,191.649441,94.524274,184.242837,0.083660,68.989545,87.516886,99.731248,191.580251,19.817960,70.662664,0.756780,984182.660740,1.250978,9.827436,24.842743,4.003216,0.065977,0.062488,150.866380,96.974916,72.013833,32.000000,32.000000,32.000000,32.000000,32.000000,71.179271,66.813871,106.586211,43.943648,33.476451,39.215190,46.303797,44.911147,30.544304,25.000000,46.156452,148.308582,70.719604,0.757285,149.328793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714252,49.778868,198.925720,163.273097,161.242394,237.988308,148.123050,14.294159,191.912921,1.961280,47.759181,48.453589,161.762904,198.383262,159.891294,191.689066,94.523551,184.348473,0.083660,68.994082,87.479372,99.423995,191.568850,19.819336,70.701519,0.756033,984047.476377,1.250226,9.754114,24.858580,3.998705,0.065438,0.061846,150.870636,97.000740,71.987970,32.000000,32.000000,32.000000,32.000000,32.000000,71.166818,66.789275,106.582314,43.943648,33.495071,39.215190,46.303797,44.898307,30.544304,25.000000,46.143693,148.123050,70.842247,0.753085,149.347833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676701,49.772546,198.997752,163.272256,161.184989,238.038602,148.548955,14.293160,192.042181,1.960918,47.875720,48.417503,161.765354,198.435919,159.874176,191.818287,94.558760,184.275648,0.083659,68.995658,87.506183,99.526890,191.559367,19.820535,70.688682,0.755769,984098.906770,1.250856,9.753653,24.853628,3.998668,0.070805,0.063550,150.895436,97.014140,72.000323,32.000000,32.000000,32.000000,32.000000,32.000000,71.166206,66.776996,106.588807,43.943648,33.450963,39.215190,46.303797,44.928104,30.544304,25.000000,46.100490,148.548955,70.792933,0.755161,149.537526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773442,49.796735,198.974113,163.277863,161.184188,238.084459,148.502509,14.295586,192.082035,1.973540,47.852640,48.566610,161.771321,198.552527,159.903117,191.872866,94.578708,184.310396,0.083659,69.009864,87.521737,99.603316,191.626404,19.821904,70.715817,0.755986,984350.675329,1.254067,9.806965,24.895027,4.001382,0.065430,0.064050,150.924472,97.034841,71.987730,32.000000,32.000000,32.000000,32.000000,32.000000,71.176519,66.794861,106.582629,43.943648,33.483891,39.215190,46.303797,44.952177,30.544304,25.000000,46.087488,148.502509,71.069700,0.754484,149.614710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762604,49.794261,199.150844,163.274218,161.241228,238.086827,148.380458,14.288879,192.089383,1.973951,47.789993,48.508086,161.772447,198.528480,159.908763,191.711656,94.578707,184.288997,0.083660,69.016250,87.564991,99.471642,191.661791,19.823358,70.709272,0.756969,984440.496996,1.251763,9.839579,24.831778,4.005857,0.068402,0.061676,150.907385,97.086316,71.986335,32.000000,32.000000,32.000000,32.000000,32.000000,71.154972,66.792778,106.581832,43.943648,33.425126,39.215190,46.303797,44.898344,30.544304,25.000000,46.053728,148.380458,70.153683,0.755854,149.183750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777320,49.794261,198.996360,163.274218,161.341737,238.079548,148.307193,14.292875,192.020486,1.973985,47.806568,48.443695,161.776914,198.578116,159.920768,191.726408,94.590060,184.323356,0.083660,69.014712,87.539587,99.592764,191.574418,19.824497,70.681019,0.755510,984458.130705,1.249778,9.763506,24.825211,3.997596,0.068668,0.061726,150.938579,96.986641,71.982958,32.000000,32.000000,32.000000,32.000000,32.000000,71.103130,66.786487,106.591444,43.943648,33.439784,39.215190,46.303797,44.905038,30.544304,25.000000,46.017160,148.307193,70.846484,0.751748,149.560579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776994,49.773920,199.128186,163.304777,161.363519,238.091273,148.447242,14.295729,192.045731,1.976740,47.845732,48.458895,161.768157,198.582606,159.872469,191.815804,94.585434,184.353634,0.083660,69.019035,87.563650,99.588267,191.860842,19.826287,70.692396,0.756206,984476.293671,1.251113,9.772257,24.816972,4.002018,0.066053,0.064030,150.894735,97.054016,71.999820,32.000000,32.000000,32.000000,32.000000,32.000000,71.095124,66.765110,106.573349,43.943648,33.448410,39.215190,46.303797,44.899503,30.544304,25.000000,45.955278,148.447242,71.071846,0.762195,149.595197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798041,49.773920,199.045311,163.304777,161.385614,238.044618,148.439448,14.305433,192.067039,1.973460,47.784578,48.466812,161.785372,198.628299,159.883702,191.744670,94.550969,184.437939,0.083659,69.034296,87.498372,99.491790,191.817846,19.827912,70.704512,0.755866,984372.710587,1.251282,9.757016,24.818849,3.997731,0.066929,0.062150,150.882405,97.090823,71.981258,32.000000,32.000000,32.000000,32.000000,32.000000,71.114950,66.791286,106.562815,43.943648,33.431525,39.215190,46.303797,44.898417,30.544304,25.000000,45.912958,148.439448,70.878145,0.754101,149.511720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825208,49.795086,199.122513,163.332533,161.323454,238.047915,148.363720,14.291163,192.201660,1.961461,47.593176,48.552928,161.803988,198.668338,159.911395,191.933960,94.567055,184.501698,0.083658,69.041320,87.492669,99.433577,191.724607,19.829379,70.744396,0.756104,984380.831005,1.250101,9.737014,24.835132,4.000406,0.068590,0.061184,150.892237,97.085553,71.986246,32.000000,32.000000,32.000000,32.000000,32.000000,71.131764,66.844423,106.570731,43.943648,33.426871,39.215190,46.303797,44.886349,30.544304,25.000000,45.897087,148.363720,70.747100,0.752067,149.436150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724141,49.748907,199.173563,163.315150,161.288111,238.039493,148.161127,14.294017,192.270216,1.970954,47.627025,48.531741,161.800432,198.744478,159.911218,191.783125,94.549292,184.503246,0.083658,69.040605,87.522563,99.689632,191.811161,19.831354,70.733451,0.755313,984311.922597,1.249335,9.715221,24.902045,3.997051,0.065445,0.062337,150.948788,97.072260,72.006051,32.000000,32.000000,32.000000,32.000000,32.000000,71.158504,66.882544,106.559568,43.943648,33.403567,39.215190,46.303797,44.871091,30.544304,25.000000,45.863053,148.161127,71.350758,0.753462,149.661208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712584,49.726642,199.316386,163.296366,161.321061,238.014242,148.370919,14.290164,192.234819,1.981146,47.773436,48.512619,161.796537,198.623826,159.915970,191.940295,94.564549,184.534326,0.083657,69.059680,87.521690,99.798004,191.844835,19.833185,70.704025,0.754790,984275.148531,1.249307,9.708269,24.910493,3.996421,0.066540,0.060770,150.925947,97.057316,71.980297,32.000000,32.000000,32.000000,32.000000,32.000000,71.147990,66.946524,106.565871,43.943648,33.450192,39.215190,46.303797,44.928837,30.544304,25.000000,45.779166,148.370919,71.671916,0.754761,149.931192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735513,49.726642,198.850952,163.296366,161.346904,237.966184,148.404457,14.293160,192.186660,1.985028,47.860544,48.575717,161.769121,198.724646,159.894514,191.950952,94.589463,184.557728,0.083656,69.070963,87.561222,99.761632,191.840000,19.835673,70.725644,0.756275,984342.687230,1.253633,9.766754,24.928851,4.005571,0.069800,0.062358,150.902326,97.047579,71.973652,32.000000,32.000000,32.000000,32.000000,32.000000,71.141771,66.966927,106.541115,43.943648,33.457470,39.215190,46.303797,44.936692,30.544304,25.000000,45.713425,148.404457,71.585478,0.749732,149.797086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795358,49.776669,198.984917,163.296647,161.371353,237.901622,148.178240,14.294587,192.306089,1.983712,47.962700,48.614830,161.774101,198.692048,159.891225,191.891425,94.588401,184.645999,0.083656,69.070782,87.493454,99.721894,191.937691,19.838097,70.731125,0.757006,984121.816597,1.251972,9.756469,24.925550,4.009375,0.068140,0.062407,150.882342,97.028422,71.957201,32.000000,32.000000,32.000000,32.000000,32.000000,71.119088,66.992855,106.539272,43.943648,33.452787,39.215190,46.303797,44.925498,30.544304,25.000000,45.668024,148.178240,70.951042,0.746783,149.486582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774958,49.828346,199.260048,163.306740,161.426931,237.856611,148.059757,14.299725,192.306814,1.981735,47.991055,48.540211,161.804202,198.798608,159.911609,192.043080,94.579531,184.646240,0.083656,69.075245,87.565817,99.656952,191.757480,19.840322,70.726762,0.755038,983773.200047,1.250796,9.732705,24.909639,3.998168,0.067930,0.061070,150.893353,97.040487,72.002498,32.000000,32.000000,32.000000,32.000000,32.000000,71.084758,67.036644,106.526936,43.943648,33.311180,39.215190,46.303797,44.891983,30.544304,25.000000,45.679400,148.059757,70.548730,0.745969,149.223050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801097,49.859407,199.091236,163.326925,161.388914,237.912786,148.401237,14.292590,192.227929,1.983023,47.987356,48.539735,161.769651,198.750576,159.883000,191.818205,94.526411,184.507859,0.083655,69.073662,87.583305,99.723000,191.644944,19.842317,70.782656,0.754448,983571.797443,1.250870,9.720747,24.944648,3.996054,0.065555,0.060850,150.866114,97.067135,71.995962,32.000000,32.000000,32.000000,32.000000,32.000000,71.060305,67.048300,106.528631,43.943648,33.292586,39.215190,46.303797,44.903520,30.544304,25.000000,45.700957,148.401237,71.212303,0.752109,149.589454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847803,49.871227,199.236321,163.341504,161.383456,237.961199,148.402608,14.295301,192.237832,1.983876,47.907390,48.568924,161.809555,198.732512,159.900413,192.004756,94.514335,184.544198,0.083654,69.044682,87.508943,99.799711,191.841325,19.844583,70.743945,0.755503,983619.882589,1.252385,9.793547,24.953611,4.003219,0.066816,0.063534,150.860818,96.988732,72.033174,32.000000,32.000000,32.000000,32.000000,32.000000,71.050467,67.084219,106.518306,43.943648,33.351657,39.215190,46.303797,44.886758,30.544304,25.000000,45.698197,148.402608,70.378523,0.757409,149.136268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817265,49.871227,199.258254,163.341504,161.440857,237.962353,148.567299,14.293874,192.287561,1.988794,47.814381,48.680553,161.796471,198.689698,159.912893,192.009197,94.519278,184.612964,0.083654,69.048090,87.593133,99.725754,191.886072,19.846315,70.726185,0.754344,984138.881070,1.249178,9.797544,24.953507,3.997728,0.066634,0.062022,150.862436,96.972346,72.024720,32.000000,32.000000,32.000000,32.000000,32.000000,71.054676,67.075956,106.519603,43.943648,33.354520,39.215190,46.303797,44.857765,30.544304,25.000000,45.687606,148.567299,70.430829,0.749793,149.192247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949467,49.835767,199.308432,163.334775,161.467374,237.981393,148.083024,14.286881,192.384024,1.999063,47.667486,48.690617,161.773107,198.788055,159.890605,192.068047,94.457984,184.522392,0.083654,69.039685,87.563623,99.681680,191.914648,19.848238,70.789508,0.754704,984353.933042,1.248162,9.761033,24.979563,3.996893,0.069599,0.062267,150.840413,96.990043,71.989621,32.000000,32.000000,32.000000,32.000000,32.000000,71.047956,67.057129,106.476626,43.943648,33.373000,39.215190,46.303797,44.873544,30.544304,25.000000,45.629901,148.083024,70.754871,0.758622,149.380091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875807,49.778593,199.398759,163.316833,161.436671,237.991445,148.396332,14.294587,192.329461,2.013334,47.464667,48.692800,161.786982,198.741941,159.911663,192.143226,94.451934,184.626410,0.083655,69.040049,87.518345,99.696247,191.920396,19.849893,70.720055,0.755371,984389.865805,1.247633,9.792631,25.001067,3.999783,0.068194,0.061466,150.830919,97.029054,72.004044,32.000000,32.000000,32.000000,32.000000,32.000000,71.025969,67.035871,106.449962,43.943648,33.374354,39.215190,46.303797,44.795943,30.544304,25.000000,45.602624,148.396332,71.354508,0.758539,149.633317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788447,49.723343,199.336323,163.290199,161.498054,238.035075,148.536205,14.298298,192.291658,2.015530,47.688496,48.596936,161.757570,198.893205,159.909660,192.035786,94.434445,184.609063,0.083655,69.046522,87.573983,99.599820,191.990512,19.851573,70.774687,0.753025,984415.374016,1.248011,9.620490,25.027525,3.990201,0.069110,0.061824,150.841790,97.003165,72.000754,32.000000,32.000000,32.000000,32.000000,32.000000,71.021692,67.018248,106.383750,43.943648,33.409695,39.215190,46.303797,44.833543,30.544304,25.000000,45.510457,148.536205,70.800452,0.753393,149.278833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847783,49.723343,199.356889,163.290199,161.549697,238.080333,148.413793,14.295872,192.277464,2.002862,47.766190,48.720562,161.757214,198.756312,159.876934,192.131961,94.444336,184.618390,0.083655,69.062289,87.526090,99.740984,191.964754,19.853754,70.735777,0.754901,984430.749024,1.247272,9.639438,25.073582,3.997905,0.068842,0.060604,150.808955,97.007399,71.962908,32.000000,32.000000,32.000000,32.000000,32.000000,71.034147,66.987455,106.361672,43.943648,33.376437,39.215190,46.303797,44.881175,30.544304,25.000000,45.414038,148.413793,71.237419,0.748188,149.659910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818763,49.788763,199.223286,163.305899,161.570748,238.085251,148.183900,14.291733,192.218901,2.007874,47.713764,48.630169,161.755553,198.772458,159.869246,192.117392,94.487145,184.519082,0.083655,69.073028,87.536664,99.754324,192.068464,19.856513,70.761849,0.755338,984661.200576,1.248562,9.674577,25.084401,4.003666,0.068393,0.060875,150.818888,97.032398,71.992518,32.000000,32.000000,32.000000,32.000000,32.000000,71.065467,66.999354,106.361337,43.943648,33.395392,39.215190,46.303797,44.846274,30.544304,25.000000,45.435093,148.183900,70.520981,0.755063,149.234812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813176,49.787114,199.323320,163.321038,161.576933,238.135158,148.441815,14.288737,192.394378,2.005104,47.728535,48.709853,161.802511,198.792036,159.889588,192.039588,94.512908,184.662839,0.083654,69.089546,87.514790,99.657888,192.023535,19.859599,70.766339,0.755151,984707.069758,1.248177,9.613170,25.078097,3.999313,0.066055,0.061004,150.816188,97.056484,71.992039,32.000000,32.000000,32.000000,32.000000,32.000000,71.065901,67.038100,106.416216,43.943648,33.334308,39.215190,46.303797,44.860378,30.544304,25.000000,45.400009,148.441815,70.984975,0.749833,149.513648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883736,49.787114,199.333781,163.321038,161.512332,238.180609,148.598101,14.298583,192.324794,1.999111,47.625301,48.702156,161.795354,198.824785,159.915161,192.142985,94.494826,184.754143,0.083654,69.111376,87.545173,99.690441,192.012660,19.862641,70.793186,0.755066,984781.677640,1.251177,9.708616,24.997090,3.998961,0.067923,0.065353,150.819285,97.048906,72.000884,32.000000,32.000000,32.000000,32.000000,32.000000,71.067119,67.071387,106.413493,43.943648,33.387742,39.215190,46.303797,44.862299,30.544304,25.000000,45.363053,148.598101,71.104895,0.757645,149.547400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852257,49.736262,199.420132,163.297768,161.522584,238.206340,148.474065,14.294445,192.367889,1.998853,47.764382,48.669104,161.800434,198.734764,159.899552,192.159219,94.494230,184.765349,0.083654,69.116966,87.576108,99.680095,192.049149,19.867218,70.794286,0.755521,984881.365812,1.249415,9.712748,25.026616,4.001418,0.066369,0.063024,150.821762,97.090941,71.995502,32.000000,32.000000,32.000000,32.000000,32.000000,71.054906,67.078686,106.409323,43.943648,33.357954,39.215190,46.303797,44.822963,30.544304,25.000000,45.283861,148.474065,70.606607,0.753194,149.266834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836535,49.736262,199.330123,163.297768,161.548870,238.239301,148.267638,14.292590,192.359170,1.994878,47.921617,48.540223,161.779599,198.938045,159.918942,192.181810,94.487969,184.723173,0.083653,69.115211,87.490190,99.507534,192.160362,19.869926,70.818320,0.754461,985037.441051,1.246378,9.639760,25.079796,3.995967,0.068147,0.060207,150.803335,97.134561,72.009685,32.000000,32.000000,32.000000,32.000000,32.000000,71.037714,67.074737,106.413093,43.943648,33.394036,39.215190,46.303797,44.834519,30.544304,25.000000,45.220723,148.267638,70.699842,0.751154,149.380445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791426,49.810754,199.360794,163.312066,161.546771,238.275340,148.155252,14.297442,192.265796,1.987622,48.090803,48.605664,161.793334,198.823316,159.887918,192.012601,94.473366,184.664525,0.083652,69.127661,87.588340,99.716253,191.981334,19.872440,70.759487,0.755072,985041.065336,1.248251,9.621461,25.084698,4.000223,0.070401,0.063107,150.839328,97.201629,72.026025,32.000000,32.000000,32.000000,32.000000,32.000000,71.074007,67.088301,106.426539,43.943648,33.374378,39.215190,46.303797,44.841354,30.544304,25.000000,45.253214,148.155252,70.559007,0.757079,149.226236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842364,49.875350,199.380231,163.315431,161.594612,238.271545,148.475315,14.291305,192.386487,1.985327,48.019355,48.690817,161.783391,198.862329,159.885480,192.148419,94.510529,184.501514,0.083652,69.137704,87.516851,99.772846,191.920703,19.874574,70.808530,0.754884,985230.377201,1.250600,9.637726,25.074748,3.999679,0.067883,0.060480,150.841286,97.168719,71.991013,32.000000,32.000000,32.000000,32.000000,32.000000,71.067593,67.099760,106.430980,43.943648,33.368393,39.215190,46.303797,44.867015,30.544304,25.000000,45.221783,148.475315,71.398322,0.756149,149.712389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806331,49.885521,199.448100,163.298890,161.593917,238.249445,148.531998,14.294873,192.279407,1.987704,47.992782,48.713228,161.788410,198.825655,159.882606,192.082721,94.517467,184.771980,0.083652,69.136901,87.534318,99.711561,191.975666,19.877065,70.738734,0.756497,985747.374704,1.253259,9.758902,25.066806,4.003918,0.065410,0.062049,150.849719,97.143470,72.003584,32.000000,32.000000,32.000000,32.000000,32.000000,71.078105,67.087005,106.460910,43.943648,33.366425,39.215190,46.303797,44.836746,30.544304,25.000000,45.263664,148.531998,71.633078,0.758646,149.791145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862759,49.885521,199.351760,163.298890,161.607460,238.272939,148.227395,14.297013,192.366699,1.995168,47.967055,48.608647,161.783604,198.850207,159.890587,192.021300,94.509890,184.665076,0.083651,69.140500,87.541274,99.975724,191.972748,19.878934,70.757684,0.755475,985676.456997,1.249344,9.770782,24.966948,4.000216,0.067148,0.060792,150.874099,97.158029,71.982558,32.000000,32.000000,32.000000,32.000000,32.000000,71.079433,67.074182,106.492829,43.943648,33.400344,39.215190,46.303797,44.855583,30.544304,25.000000,45.253941,148.227395,71.385683,0.749235,149.540634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870307,49.869852,199.422971,163.306459,161.616399,238.347618,148.228320,14.296300,192.382819,1.996125,47.954068,48.669660,161.774592,198.771300,159.872143,192.032321,94.484209,184.581273,0.083650,69.144616,87.504209,99.752683,191.864840,19.881181,70.764698,0.756842,985653.345531,1.249790,9.818241,25.064009,4.004473,0.067546,0.064949,150.867004,97.052393,71.985740,32.000000,32.000000,32.000000,32.000000,32.000000,71.067415,67.041286,106.492556,43.943648,33.338932,39.215190,46.303797,44.821610,30.544304,25.000000,45.234927,148.228320,70.479457,0.747392,149.200745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788844,49.860781,199.270854,163.302815,161.608555,238.370591,148.534047,14.294302,192.224412,1.996317,47.865009,48.582707,161.773760,198.791386,159.879967,192.071882,94.473554,184.618453,0.083651,69.145946,87.528295,99.569361,192.004790,19.883079,70.778401,0.755694,985688.934735,1.250908,9.759856,25.030493,3.998009,0.065997,0.064967,150.871780,97.087613,71.998289,32.000000,32.000000,32.000000,32.000000,32.000000,71.061523,67.010382,106.505122,43.943648,33.385235,39.215190,46.303797,44.815598,30.544304,25.000000,45.198131,148.534047,71.034739,0.749046,149.514631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918262,49.842914,199.404942,163.298329,161.572479,238.351807,148.365497,14.287738,192.353827,1.994375,47.704866,48.751900,161.757077,198.948570,159.865504,192.050650,94.458506,184.582831,0.083651,69.130789,87.507145,99.733993,192.049131,19.884519,70.807177,0.755911,986049.491389,1.251027,9.736383,25.023949,3.998832,0.067303,0.060451,150.849637,97.095931,71.994628,32.000000,32.000000,32.000000,32.000000,32.000000,71.058446,66.990217,106.510170,43.943648,33.347036,39.215190,46.303797,44.860458,30.544304,25.000000,45.166722,148.365497,70.721912,0.758971,149.373679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878009,49.842914,199.355692,163.298329,161.617345,238.299114,148.352917,14.293446,192.291709,1.998398,47.717898,48.616937,161.763083,198.919925,159.888085,192.054565,94.481404,184.580214,0.083653,69.121587,87.554761,99.609344,192.252261,19.886009,70.789796,0.756497,986299.156385,1.250809,9.811604,25.048903,4.002319,0.068446,0.062112,150.842340,97.214469,72.008833,32.000000,32.000000,32.000000,32.000000,32.000000,70.980528,66.963979,106.558233,43.943648,33.339159,39.215190,46.303797,44.776587,30.544304,25.000000,45.115614,148.352917,70.235992,0.753767,149.124781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842015,49.781067,199.455504,163.270013,161.640772,238.287524,148.218591,14.281744,192.339662,2.001318,47.861174,48.561052,161.753257,198.853422,159.867321,191.994296,94.473530,184.593652,0.083654,69.134992,87.489864,99.710847,192.005774,19.887804,70.744828,0.754710,986020.806133,1.248465,9.659875,25.050251,3.994629,0.068656,0.061959,150.825053,97.175655,72.000924,32.000000,32.000000,32.000000,32.000000,32.000000,70.980046,66.946420,106.547279,43.943648,33.353408,39.215190,46.303797,44.802313,30.544304,25.000000,45.026180,148.218591,70.358347,0.755620,149.173679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737981,49.781067,199.329212,163.270013,161.678498,238.327177,148.504849,14.290449,192.388246,1.988190,48.016854,48.619626,161.725742,198.926253,159.844260,192.146585,94.471449,184.710912,0.083653,69.138889,87.495460,99.711221,192.097364,19.889812,70.767114,0.755134,985764.607565,1.249414,9.701482,25.026346,3.996865,0.067497,0.060661,150.799171,97.126935,71.977197,32.000000,32.000000,32.000000,32.000000,32.000000,70.976205,66.927568,106.558755,43.943648,33.353084,39.215190,46.303797,44.820040,30.544304,25.000000,44.989817,148.504849,71.257865,0.761088,149.506960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804678,49.876175,199.370163,163.280666,161.676138,238.383481,148.423296,14.296728,192.350070,1.989505,48.087588,48.702738,161.747899,198.781379,159.855176,192.083435,94.515466,184.682421,0.083652,69.152192,87.541609,99.742003,192.056490,19.891497,70.758585,0.756191,985619.496314,1.251271,9.676860,25.039389,4.001754,0.065698,0.060852,150.815179,97.133431,72.004344,32.000000,32.000000,32.000000,32.000000,32.000000,70.988224,66.945059,106.587466,43.943648,33.344129,39.215190,46.303797,44.878498,30.544304,25.000000,44.953455,148.423296,71.116020,0.760345,149.647086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
