OSU 80 Ton Compressor Load Stand
49.845760,49.965236,199.121191,163.272256,162.047576,238.620157,148.425911,14.293160,192.120468,1.899911,47.706916,48.538357,161.757195,198.742314,159.856212,191.943455,94.438280,184.522795,0.083646,69.150703,87.433905,99.691063,191.861374,19.877662,70.725337,0.756928,987850.777299,1.254155,9.889606,25.057244,3.991676,0.066173,0.063635,150.802873,97.136886,71.994567,32.000000,32.000000,32.000000,32.000000,32.000000,71.035783,66.342971,106.621523,43.943648,33.027367,39.215190,46.303797,44.773404,30.544304,25.000000,44.874503,148.425911,71.172744,0.752254,149.521397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785749,49.907786,199.289733,163.247304,162.069218,238.594987,148.238995,14.301009,192.170811,1.904208,47.707651,48.595587,161.738060,198.696179,159.829880,191.994982,94.430511,184.595450,0.083647,69.147848,87.430159,99.753146,191.873791,19.876427,70.710697,0.757912,988055.855698,1.253938,9.968419,25.018159,3.998560,0.067260,0.063311,150.783026,97.133563,71.991908,32.000000,32.000000,32.000000,32.000000,32.000000,71.024612,66.364660,106.622611,43.943648,32.972629,39.215190,46.303797,44.749934,30.544304,25.000000,44.868729,148.238995,70.235758,0.755573,149.102712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809337,49.896791,199.221334,163.239735,162.053913,238.554129,148.236327,14.292732,192.235590,1.899550,47.747220,48.677300,161.745806,198.788998,159.839527,192.001373,94.456106,184.461641,0.083648,69.143937,87.444500,99.621535,191.764192,19.875827,70.733127,0.756925,987718.386375,1.251808,9.857154,25.047385,3.994747,0.067637,0.063765,150.798394,97.167932,72.019817,32.000000,32.000000,32.000000,32.000000,32.000000,71.058441,66.344085,106.633144,43.943648,33.004690,39.215190,46.303797,44.743859,30.544304,25.000000,44.792647,148.236327,71.346088,0.752167,149.720217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881347,49.889094,199.237787,163.228801,162.111405,238.509539,148.347650,14.297013,192.260791,1.905992,47.817912,48.465702,161.723013,198.737169,159.852064,192.067912,94.467800,184.571376,0.083649,69.153866,87.403259,99.614708,191.868327,19.875870,70.709074,0.758143,987571.589037,1.254730,9.861813,25.083099,4.002947,0.066729,0.062761,150.804089,97.175973,72.019773,32.000000,32.000000,32.000000,32.000000,32.000000,71.051109,66.322959,106.629164,43.943648,33.063351,39.215190,46.303797,44.767427,30.544304,25.000000,44.765461,148.347650,71.247137,0.763270,149.621712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868508,49.889094,199.271528,163.228801,162.082477,238.535348,148.540952,14.294730,192.230560,1.912262,47.850258,48.743786,161.714531,198.668634,159.818718,191.918296,94.445789,184.535138,0.083650,69.153387,87.425666,99.604584,191.670579,19.876268,70.757269,0.757238,987208.515415,1.253840,9.826399,25.006029,3.999678,0.066728,0.064141,150.832347,97.170914,71.997070,32.000000,32.000000,32.000000,32.000000,32.000000,71.054595,66.316462,106.632116,43.943648,32.994280,39.215190,46.303797,44.723925,30.544304,25.000000,44.740011,148.540952,71.198527,0.750732,149.592050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803178,49.907786,199.297525,163.249827,162.051737,238.531764,148.423198,14.296015,192.271560,1.920378,47.973018,48.606023,161.755897,198.809293,159.832326,191.909150,94.504684,184.690032,0.083651,69.159616,87.469754,99.640009,192.106519,19.875358,70.737526,0.756410,986834.447145,1.250630,9.744209,25.036550,3.994234,0.064182,0.061105,150.852110,97.225619,72.023824,32.000000,32.000000,32.000000,32.000000,32.000000,71.095685,66.339030,106.656405,43.943648,33.020959,39.215190,46.303797,44.728183,30.544304,25.000000,44.740735,148.423198,70.839812,0.750698,149.405426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887429,49.950942,199.290828,163.269733,161.986778,238.539831,148.270086,14.291163,192.233203,1.922777,47.900756,48.581841,161.739466,198.871675,159.842959,192.134097,94.474141,184.684527,0.083652,69.165640,87.465412,99.564098,191.971140,19.875361,70.792753,0.756241,987059.557020,1.249495,9.757486,25.044624,3.995939,0.066184,0.062310,150.841577,97.197576,72.029488,32.000000,32.000000,32.000000,32.000000,32.000000,71.094130,66.322880,106.651734,43.943648,33.004733,39.215190,46.303797,44.764913,30.544304,25.000000,44.725419,148.270086,71.199663,0.751554,149.581075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891945,49.950942,199.434341,163.269733,161.942546,238.525281,148.278080,14.296728,192.274561,1.922470,47.963971,48.591143,161.767884,198.840761,159.848482,191.992656,94.486386,184.695317,0.083652,69.168429,87.446961,99.728118,192.012274,19.875461,70.803301,0.757440,986950.224271,1.252354,9.843770,25.045295,4.001703,0.065708,0.061405,150.888798,97.223054,72.014367,32.000000,32.000000,32.000000,32.000000,32.000000,71.086950,66.320660,106.653072,43.943648,33.022097,39.215190,46.303797,44.714729,30.544304,25.000000,44.759083,148.278080,71.111657,0.756346,149.586307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755238,49.950393,199.350651,163.269733,161.936220,238.522195,148.560972,14.293446,192.275365,1.945699,48.033062,48.625709,161.752186,198.818502,159.858719,192.114379,94.499799,184.600783,0.083652,69.175105,87.417552,99.718302,191.970160,19.875894,70.779807,0.755816,987117.995663,1.251490,9.799770,25.073720,3.994811,0.065337,0.062689,150.868773,97.304780,72.028789,32.000000,32.000000,32.000000,32.000000,32.000000,71.111481,66.305738,106.636863,43.943648,33.049010,39.215190,46.303797,44.709038,30.544304,25.000000,44.750372,148.560972,70.936041,0.751496,149.466126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916284,49.962762,199.425199,163.270574,161.857719,238.492087,148.269584,14.297299,192.366984,1.924921,47.796938,48.695349,161.747498,198.880592,159.853644,192.077324,94.511533,184.727230,0.083654,69.178025,87.396973,99.738817,192.098177,19.876347,70.770648,0.755993,986994.053753,1.251221,9.795101,25.065623,3.997325,0.066061,0.062947,150.909819,97.326129,72.013472,32.000000,32.000000,32.000000,32.000000,32.000000,71.100092,66.326375,106.639291,43.943648,33.028764,39.215190,46.303797,44.785544,30.544304,25.000000,44.754802,148.269584,71.197139,0.752714,149.599407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.971343,49.909985,199.408004,163.253472,161.823160,238.475324,148.057151,14.293874,192.446912,1.930112,47.759307,48.714340,161.736426,198.888291,159.843299,192.171523,94.514800,184.717928,0.083655,69.178083,87.409547,99.776558,192.144678,19.877436,70.794178,0.757845,987140.152509,1.252630,9.936019,25.015863,4.006626,0.066141,0.063693,150.895808,97.237314,72.014866,32.000000,32.000000,32.000000,32.000000,32.000000,71.112738,66.335759,106.637740,43.943648,33.043566,39.215190,46.303797,44.688579,30.544304,25.000000,44.748618,148.057151,70.640757,0.756176,149.314120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858293,49.891568,199.621672,163.237211,161.786284,238.533621,148.187021,14.292875,192.414533,1.908538,47.825319,48.720326,161.719777,198.948800,159.848444,192.066055,94.518004,184.726071,0.083656,69.187436,87.411951,99.939241,192.007768,19.877543,70.815003,0.755906,986742.642649,1.250482,9.781766,25.052744,3.995193,0.066217,0.062677,150.872626,97.243726,72.043384,32.000000,32.000000,32.000000,32.000000,32.000000,71.111357,66.342705,106.649654,43.943648,33.072742,39.215190,46.303797,44.757520,30.544304,25.000000,44.677551,148.187021,71.082375,0.751378,149.531704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748107,49.910260,200.116115,163.245622,161.797158,238.560137,148.402658,14.287167,192.473056,1.914123,47.861831,48.690740,161.725430,198.941456,159.830396,192.176387,94.477381,184.639232,0.083655,69.205442,87.429847,99.769851,192.053618,19.878090,70.773623,0.754695,986403.995519,1.250472,9.672118,25.045901,3.990447,0.068280,0.063909,150.857537,97.228953,72.025322,32.000000,32.000000,32.000000,32.000000,32.000000,71.129612,66.368148,106.640209,43.943648,33.089980,39.215190,46.303797,44.713865,30.544304,25.000000,44.641698,148.402658,71.194669,0.756334,149.570729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822853,49.910260,199.493501,163.245622,161.760644,238.572317,148.605938,14.292447,192.507428,1.915726,47.822443,48.582314,161.725285,199.021985,159.835144,192.217197,94.429774,184.697075,0.083656,69.221964,87.452870,99.690839,192.095283,19.879284,70.799190,0.756717,986759.271351,1.252764,9.770524,25.045828,4.003781,0.065885,0.063395,150.821444,97.230942,72.041030,32.000000,32.000000,32.000000,32.000000,32.000000,71.158459,66.383407,106.632229,43.943648,33.319886,39.215190,46.303797,44.774729,30.544304,25.000000,44.643868,148.605938,70.325098,0.753871,149.172224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902912,49.913833,199.651517,163.247304,161.737062,238.612405,148.009352,14.290877,192.504551,1.919838,47.710218,48.775019,161.730322,198.921773,159.820995,192.140657,94.404323,184.817120,0.083656,69.226784,87.472636,99.868470,192.087513,19.880821,70.808043,0.760126,987286.694565,1.254225,9.903275,25.053066,4.022588,0.065568,0.063508,150.814947,97.233310,71.996039,32.000000,32.000000,32.000000,32.000000,32.000000,71.197580,66.382328,106.626616,43.943648,33.000471,39.215190,46.303797,44.731887,30.544304,25.000000,44.628963,148.009352,70.533241,0.755630,149.230367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905851,49.875900,199.561902,163.243099,161.691560,238.597605,148.149929,14.288308,192.446740,1.906815,47.600630,48.607251,161.710610,199.118124,159.825328,192.177855,94.435842,184.897641,0.083657,69.216378,87.431056,99.724926,191.983133,19.882450,70.801642,0.757178,987431.524062,1.250487,9.825880,25.122912,4.004056,0.068179,0.065333,150.808171,97.261116,72.026388,32.000000,32.000000,32.000000,32.000000,32.000000,71.202349,66.417129,106.638216,43.943648,33.163306,39.215190,46.303797,44.682728,30.544304,25.000000,44.618114,148.149929,71.189224,0.762282,149.470296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872781,49.864905,199.537606,163.242819,161.706809,238.551618,148.419883,14.294873,192.486973,1.904240,47.687444,48.734669,161.725885,199.138920,159.833110,192.163721,94.451186,184.758758,0.083657,69.216908,87.454931,99.776086,192.222199,19.884132,70.818555,0.756571,987597.070261,1.253514,9.746657,25.194500,4.000799,0.067269,0.063906,150.807431,97.272796,72.009350,32.000000,32.000000,32.000000,32.000000,32.000000,71.214230,66.433661,106.634655,43.943648,33.018859,39.215190,46.303797,44.676892,30.544304,25.000000,44.562851,148.419883,70.910401,0.759518,149.461209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888731,49.864905,199.468830,163.242819,161.679904,238.493401,148.430310,14.296300,192.512915,1.894007,47.769103,48.747142,161.719397,198.927523,159.846558,192.280048,94.459208,184.767857,0.083656,69.219230,87.460952,99.771633,192.072704,19.885329,70.793330,0.756219,987273.131303,1.252032,9.705685,25.193915,3.998768,0.067615,0.059857,150.821440,97.254660,72.020679,32.000000,32.000000,32.000000,32.000000,32.000000,71.208730,66.415212,106.640581,43.943648,33.127602,39.215190,46.303797,44.691991,30.544304,25.000000,44.530369,148.430310,70.642938,0.752102,149.219116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887032,49.875075,199.334749,163.253192,161.655921,238.486971,148.105725,14.297584,192.542474,1.893023,47.749517,48.655675,161.720281,199.058694,159.824482,192.328596,94.444180,184.879329,0.083656,69.208457,87.447907,99.703654,192.104988,19.886736,70.815634,0.756251,987029.400338,1.250396,9.728878,25.125209,4.000932,0.068339,0.060692,150.793239,97.240078,72.041942,32.000000,32.000000,32.000000,32.000000,32.000000,71.198103,66.437445,106.650024,43.943648,33.156154,39.215190,46.303797,44.679672,30.544304,25.000000,44.518348,148.105725,70.801931,0.755272,149.344332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851320,49.873701,199.465366,163.243660,161.682187,238.521950,148.056104,14.292590,192.488122,1.893863,47.837407,48.484994,161.715554,199.044375,159.828778,192.204301,94.425884,184.887393,0.083657,69.203321,87.484952,99.687388,192.158404,19.888009,70.796648,0.755932,986726.577780,1.249559,9.712386,25.120684,3.998274,0.068702,0.060891,150.764999,97.242342,72.018347,32.000000,32.000000,32.000000,32.000000,32.000000,71.195374,66.395945,106.644307,43.943648,33.063533,39.215190,46.303797,44.677260,30.544304,25.000000,44.497600,148.056104,70.965719,0.757541,149.349289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929495,49.921530,199.365971,163.228240,161.665210,238.559027,148.486114,14.294873,192.593697,1.893132,47.954602,48.605694,161.738477,199.119454,159.823900,192.220438,94.413742,184.765777,0.083656,69.193937,87.389896,99.770696,192.283546,19.889908,70.776039,0.755356,986806.018628,1.252347,9.724313,25.178544,3.995723,0.067240,0.061475,150.760401,97.263609,72.034773,32.000000,32.000000,32.000000,32.000000,32.000000,71.188761,66.394295,106.627155,43.943648,33.149782,39.215190,46.303797,44.694718,30.544304,25.000000,44.475291,148.486114,70.888819,0.755502,149.410815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844507,49.921530,199.587508,163.228240,161.634723,238.616109,148.339129,14.293874,192.612148,1.905628,47.926177,48.670807,161.712147,199.040752,159.811060,192.282186,94.379800,184.894228,0.083656,69.202485,87.398726,99.816253,192.119715,19.892419,70.802273,0.756503,987086.868611,1.253942,9.759868,25.199938,4.001205,0.066515,0.062018,150.751606,97.225347,72.012812,32.000000,32.000000,32.000000,32.000000,32.000000,71.159709,66.364661,106.632263,43.943648,33.081968,39.215190,46.303797,44.647185,30.544304,25.000000,44.505950,148.339129,71.316933,0.754701,149.636739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873946,49.937473,199.536083,163.240295,161.601216,238.678028,148.350130,14.296300,192.520107,1.917503,47.863824,48.654715,161.731072,199.040561,159.824006,192.267662,94.384107,184.835602,0.083658,69.219006,87.425282,99.931884,192.209757,19.895786,70.791365,0.755629,987312.182161,1.248498,9.726884,25.165352,3.992950,0.066846,0.061267,150.722623,97.267034,72.033705,32.000000,32.000000,32.000000,32.000000,32.000000,71.163601,66.327318,106.632931,43.943648,33.127938,39.215190,46.303797,44.711954,30.544304,25.000000,44.505784,148.350130,70.647013,0.754426,149.214002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926180,49.925928,199.580241,163.264406,161.626244,238.743944,148.128375,14.296443,192.606544,1.916872,47.839651,48.593132,161.720516,199.052318,159.809660,192.335766,94.423182,184.782202,0.083657,69.222952,87.408661,99.850839,192.333901,19.898702,70.814191,0.757281,987844.581119,1.252401,9.814746,25.248646,4.004203,0.066698,0.063139,150.743468,97.255732,72.016427,32.000000,32.000000,32.000000,32.000000,32.000000,71.178058,66.317686,106.592701,43.943648,33.134687,39.215190,46.303797,44.672875,30.544304,25.000000,44.483575,148.128375,70.963303,0.751816,149.456645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867734,49.899539,199.500880,163.255154,161.699860,238.717051,148.362301,14.288023,192.556285,1.911161,47.938047,48.575940,161.732531,199.020669,159.834125,192.155893,94.436682,184.887724,0.083659,69.237578,87.444432,99.767930,192.263807,19.901003,70.831753,0.757093,988080.069225,1.251868,9.800242,25.221817,4.000808,0.066503,0.063090,150.716686,97.239840,72.020697,32.000000,32.000000,32.000000,32.000000,32.000000,71.192558,66.298512,106.557874,43.943648,33.175013,39.215190,46.303797,44.639078,30.544304,25.000000,44.471272,148.362301,71.293187,0.758640,149.647086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858700,49.899539,199.596670,163.255154,161.657520,238.683675,148.580204,14.293446,192.631986,1.919700,47.997540,48.580389,161.734799,199.108539,159.818331,192.289580,94.416347,184.917470,0.083659,69.239856,87.358948,99.698862,192.261398,19.903977,70.847493,0.756448,988053.857331,1.252591,9.734706,25.162222,3.997507,0.067576,0.060390,150.711208,97.203883,72.024989,32.000000,32.000000,32.000000,32.000000,32.000000,71.184288,66.256434,106.525473,43.943648,33.169805,39.215190,46.303797,44.668621,30.544304,25.000000,44.429021,148.580204,71.237275,0.754858,149.641500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869570,49.906137,199.581009,163.261042,161.669760,238.676702,148.438517,14.290449,192.491701,1.943356,48.014734,48.558712,161.747801,199.138095,159.852066,192.307445,94.469833,184.916269,0.083659,69.233991,87.404488,99.786038,192.196564,19.906568,70.844554,0.756680,987899.841783,1.252010,9.768731,25.189266,4.000600,0.068665,0.061660,150.718663,97.243943,72.058082,32.000000,32.000000,32.000000,32.000000,32.000000,71.227638,66.268363,106.528112,43.943648,33.196968,39.215190,46.303797,44.671659,30.544304,25.000000,44.419092,148.438517,70.764049,0.751782,149.386897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792321,49.944895,199.622217,163.268892,161.656060,238.652776,148.092414,14.282600,192.535826,1.957799,48.127471,48.544203,161.737143,199.082643,159.843642,192.201972,94.497423,184.764605,0.083659,69.227795,87.369481,99.729999,192.103057,19.908948,70.834512,0.756788,987868.753783,1.250251,9.778074,25.221027,4.003247,0.066586,0.059667,150.702112,97.252555,72.054792,32.000000,32.000000,32.000000,32.000000,32.000000,71.227481,66.251534,106.503606,43.943648,33.224785,39.215190,46.303797,44.662620,30.544304,25.000000,44.403503,148.092414,70.525542,0.752647,149.307157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825971,49.982004,199.564716,163.282068,161.658771,238.639476,148.286683,14.290877,192.446857,1.979258,48.154237,48.469312,161.715713,199.159626,159.822915,192.301028,94.468897,184.953752,0.083659,69.232549,87.369990,99.834002,192.199603,19.910654,70.860007,0.756625,987601.737980,1.251128,9.773429,25.167079,4.002060,0.067045,0.060372,150.698413,97.273568,72.044944,32.000000,32.000000,32.000000,32.000000,32.000000,71.236570,66.232751,106.485405,43.943648,33.229249,39.215190,46.303797,44.705180,30.544304,25.000000,44.431901,148.286683,70.409517,0.757486,149.231941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877261,50.001521,199.514997,163.300291,161.694392,238.656576,148.644787,14.292304,192.576092,1.976469,47.927038,48.636100,161.721108,199.018734,159.822676,192.307344,94.491924,184.976237,0.083658,69.227313,87.355071,99.546454,192.216856,19.912076,70.836297,0.757905,987619.833896,1.256222,9.892118,25.081219,4.009096,0.065573,0.063306,150.720858,97.282856,72.023789,32.000000,32.000000,32.000000,32.000000,32.000000,71.231335,66.225401,106.465946,43.943648,33.220850,39.215190,46.303797,44.684851,30.544304,25.000000,44.464866,148.644787,71.454379,0.761225,149.856409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850223,49.949018,199.669870,163.280106,161.740920,238.629247,148.650908,14.296443,192.557513,1.989660,47.902355,48.627731,161.751819,199.246821,159.838026,192.348642,94.513974,184.937770,0.083657,69.224299,87.392141,99.669678,192.288869,19.914677,70.868373,0.757067,987759.864086,1.253696,9.894397,25.182411,4.005235,0.066795,0.063046,150.748839,97.304439,72.075030,32.000000,32.000000,32.000000,32.000000,32.000000,71.250302,66.266571,106.502032,43.943648,33.253701,39.215190,46.303797,44.650603,30.544304,25.000000,44.483031,148.650908,71.209490,0.761910,149.583946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830873,49.949018,199.607544,163.280106,161.751996,238.657411,148.266131,14.294730,192.596006,1.989590,47.955860,48.664516,161.722643,199.013962,159.823838,192.285486,94.494384,184.836154,0.083656,69.218958,87.325594,99.600010,192.251914,19.917705,70.791184,0.756590,987704.844335,1.249406,9.860861,25.168019,4.000119,0.066052,0.061386,150.726213,97.224999,72.028102,32.000000,32.000000,32.000000,32.000000,32.000000,71.213554,66.247944,106.453649,43.943648,33.270345,39.215190,46.303797,44.665647,30.544304,25.000000,44.426603,148.266131,71.062199,0.750046,149.528714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893569,49.941322,199.576912,163.281508,161.746692,238.711827,148.115853,14.298155,192.538632,1.993167,47.956749,48.730804,161.728372,199.074478,159.817911,192.337316,94.493618,184.888062,0.083656,69.226751,87.332914,99.888980,192.275571,19.919929,70.830797,0.756829,987372.151764,1.249780,9.836321,25.131196,4.005396,0.065970,0.061237,150.758531,97.261628,72.046053,32.000000,32.000000,32.000000,32.000000,32.000000,71.221532,66.303483,106.486720,43.943648,33.233027,39.215190,46.303797,44.674798,30.544304,25.000000,44.410252,148.115853,71.245461,0.753203,149.661444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992969,49.962213,199.572491,163.298329,161.787522,238.702281,148.425131,14.289307,192.609542,1.983575,47.482742,48.718221,161.751496,199.134827,159.836949,192.382414,94.507859,184.977648,0.083656,69.237699,87.412696,99.911007,192.179596,19.921813,70.827444,0.757835,987604.056537,1.253712,9.856339,25.111753,4.005700,0.067172,0.063794,150.767004,97.283467,72.043657,32.000000,32.000000,32.000000,32.000000,32.000000,71.227157,66.364152,106.470131,43.943648,33.255947,39.215190,46.303797,44.636481,30.544304,25.000000,44.400507,148.425131,71.237762,0.754944,149.614198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965502,49.962213,199.708859,163.298329,161.808953,238.655594,148.513541,14.297442,192.542495,1.988997,47.521409,48.581948,161.733249,199.211340,159.842750,192.252506,94.532583,184.949053,0.083656,69.242352,87.410397,99.774735,192.252504,19.923762,70.877676,0.756631,987707.780202,1.253492,9.783803,25.132459,4.000053,0.066212,0.061389,150.713199,97.279170,72.041325,32.000000,32.000000,32.000000,32.000000,32.000000,71.193351,66.393078,106.469062,43.943648,33.328368,39.215190,46.303797,44.574376,30.544304,25.000000,44.414471,148.513541,70.684300,0.752228,149.339769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888110,49.853085,199.589747,163.280666,161.773871,238.627350,148.198212,14.296728,192.665831,2.002388,47.669712,48.727266,161.725439,199.135214,159.824759,192.310790,94.542366,184.984089,0.083655,69.242849,87.341361,99.822211,192.370734,19.925775,70.813506,0.755334,987510.726184,1.248141,9.702020,25.152625,3.992011,0.067565,0.064260,150.662790,97.270832,72.020213,32.000000,32.000000,32.000000,32.000000,32.000000,71.181419,66.434417,106.467177,43.943648,33.330646,39.215190,46.303797,44.585300,30.544304,25.000000,44.296425,148.198212,71.000698,0.750984,149.501925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843525,49.860507,199.635796,163.273377,161.809288,238.585123,148.084117,14.291876,192.553110,2.005075,47.903865,48.616829,161.759554,199.172730,159.851801,192.343749,94.596459,185.004376,0.083655,69.242694,87.425121,99.826344,192.179881,19.927240,70.862495,0.755392,987249.767513,1.247915,9.730377,25.116921,3.996935,0.066258,0.064423,150.689053,97.316729,72.025071,32.000000,32.000000,32.000000,32.000000,32.000000,71.212016,66.515188,106.498677,43.943648,33.333521,39.215190,46.303797,44.624646,30.544304,25.000000,44.279626,148.084117,71.389650,0.757458,149.729855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844644,49.908611,199.692503,163.290479,161.786819,238.488226,148.525603,14.290306,192.594524,2.010254,48.096640,48.588132,161.739550,199.153166,159.837021,192.347558,94.567640,185.063859,0.083654,69.242192,87.347297,99.684941,192.198542,19.929354,70.829156,0.756449,986877.859144,1.252195,9.701209,25.120591,4.000748,0.066784,0.063020,150.647856,97.277538,72.009014,32.000000,32.000000,32.000000,32.000000,32.000000,71.165083,66.535909,106.471427,43.943648,33.328275,39.215190,46.303797,44.646817,30.544304,25.000000,44.256457,148.525603,70.366767,0.754455,149.143821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917622,49.984478,199.606615,163.308982,161.820200,238.407263,148.484557,14.296015,192.650735,2.012952,48.146970,48.506449,161.757812,199.169180,159.823330,192.293616,94.523264,184.982233,0.083654,69.232089,87.395392,99.735409,192.375731,19.930882,70.825334,0.756539,986555.139229,1.254208,9.754738,25.074288,4.005250,0.065495,0.061895,150.648976,97.282342,72.018382,32.000000,32.000000,32.000000,32.000000,32.000000,71.184404,66.580335,106.472998,43.943648,33.378422,39.215190,46.303797,44.643880,30.544304,25.000000,44.287884,148.484557,71.138126,0.750953,149.597951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897520,49.984478,199.700828,163.308982,161.830987,238.341472,148.175265,14.297156,192.636513,1.999927,48.173959,48.619186,161.751663,199.180791,159.851420,192.382929,94.543340,185.045406,0.083653,69.226504,87.410266,99.802056,192.236229,19.931682,70.797225,0.756836,986435.098116,1.250109,9.801684,25.125943,4.006298,0.066095,0.061790,150.648515,97.275422,72.015136,32.000000,32.000000,32.000000,32.000000,32.000000,71.227342,66.611010,106.503953,43.943648,33.343856,39.215190,46.303797,44.600297,30.544304,25.000000,44.354610,148.175265,70.842842,0.761809,149.351453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835493,50.029560,199.685811,163.316833,161.834869,238.328987,148.191554,14.284598,192.699463,1.991485,48.139131,48.559845,161.729902,199.291904,159.831114,192.425783,94.561358,185.002975,0.083654,69.224873,87.422268,99.810081,192.327440,19.933140,70.856527,0.755581,986412.535514,1.248266,9.802100,25.138981,3.998720,0.066316,0.061391,150.628647,97.266047,71.997945,32.000000,32.000000,32.000000,32.000000,32.000000,71.220734,66.604783,106.491889,43.943648,33.369993,39.215190,46.303797,44.644331,30.544304,25.000000,44.399841,148.191554,70.796539,0.752259,149.406252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909401,50.055399,199.671556,163.318515,161.875331,238.352813,148.415898,14.295301,192.586281,2.004686,48.134564,48.605797,161.749015,199.179427,159.838979,192.369665,94.605794,185.024615,0.083653,69.244531,87.422353,99.821764,192.301432,19.934960,70.843076,0.756204,986084.475952,1.251086,9.822875,25.143160,4.002219,0.066965,0.061081,150.637841,97.227934,72.039493,32.000000,32.000000,32.000000,32.000000,32.000000,71.239336,66.658064,106.508288,43.943648,33.429626,39.215190,46.303797,44.640277,30.544304,25.000000,44.431216,148.415898,70.687690,0.755717,149.293113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901955,50.066669,199.647372,163.318234,161.875382,238.379680,148.561458,14.292019,192.664717,2.000400,47.971289,48.696242,161.764670,199.173855,159.855423,192.373880,94.613922,185.003050,0.083652,69.262133,87.372280,99.737457,192.279061,19.936618,70.858131,0.756426,986192.195997,1.252770,9.932099,25.108852,4.006899,0.066532,0.062741,150.642838,97.248503,72.023915,32.000000,32.000000,32.000000,32.000000,32.000000,71.233405,66.648769,106.518697,43.943648,33.409337,39.215190,46.303797,44.594369,30.544304,25.000000,44.440417,148.561458,70.692919,0.757067,149.420257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887577,50.022138,199.675361,163.309824,161.872436,238.404026,148.298084,14.292590,192.785741,2.021136,47.878646,48.719716,161.772850,199.269795,159.849696,192.565462,94.634527,184.964606,0.083652,69.250262,87.418820,99.628907,192.286810,19.937949,70.838009,0.755674,986050.540121,1.249035,9.881516,25.072722,4.000680,0.065009,0.060756,150.666804,97.238092,72.047837,32.000000,32.000000,32.000000,32.000000,32.000000,71.256519,66.676174,106.539033,43.943648,33.445533,39.215190,46.303797,44.594523,30.544304,25.000000,44.462409,148.298084,70.680153,0.757335,149.305269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930696,50.022138,199.827653,163.309824,161.797167,238.423491,148.015582,14.292304,192.709294,2.037315,47.919923,48.598090,161.765892,199.223543,159.846485,192.470649,94.626272,185.025373,0.083652,69.241683,87.402859,99.820564,192.319157,19.939685,70.872682,0.755660,986171.293637,1.248197,9.900482,25.056317,4.000793,0.065918,0.061918,150.638140,97.256798,72.025113,32.000000,32.000000,32.000000,32.000000,32.000000,71.237240,66.656790,106.518152,43.943648,33.440523,39.215190,46.303797,44.598606,30.544304,25.000000,44.425407,148.015582,71.078156,0.757426,149.487054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915726,49.985578,199.736290,163.300291,161.810462,238.455093,148.434691,14.294873,192.698951,2.039633,48.103898,48.651664,161.767730,199.209262,159.858491,192.432799,94.660033,185.044266,0.083652,69.238937,87.369598,99.686078,192.392210,19.940696,70.926827,0.756118,986063.478769,1.250786,9.870812,25.020950,4.002507,0.068153,0.064906,150.635761,97.318610,72.017836,32.000000,32.000000,32.000000,32.000000,32.000000,71.281944,66.703404,106.549882,43.943648,33.505990,39.215190,46.303797,44.569803,30.544304,25.000000,44.391639,148.434691,70.770594,0.757807,149.406999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926427,50.009218,199.657715,163.301413,161.850338,238.494097,148.425907,14.293018,192.639403,2.035755,48.068153,48.644936,161.739899,199.227201,159.834736,192.402748,94.615088,184.925857,0.083653,69.237004,87.421160,99.736823,192.272228,19.940732,70.876865,0.755646,986112.711731,1.252074,9.826250,25.052537,4.002100,0.067784,0.062420,150.618870,97.316409,72.020211,32.000000,32.000000,32.000000,32.000000,32.000000,71.246266,66.656701,106.542530,43.943648,33.499180,39.215190,46.303797,44.574175,30.544304,25.000000,44.389243,148.425907,70.682371,0.753461,149.417818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860088,50.016090,199.644549,163.312908,161.894926,238.544178,148.399725,14.291163,192.626597,2.040658,48.081225,48.623913,161.727627,199.245303,159.821305,192.485805,94.609400,185.035005,0.083653,69.257319,87.329332,99.726637,192.484600,19.940599,70.860061,0.755033,986002.503128,1.248993,9.805157,25.026028,4.001470,0.069819,0.061834,150.579710,97.299077,72.033326,32.000000,32.000000,32.000000,32.000000,32.000000,71.245570,66.650585,106.537315,43.943648,33.513627,39.215190,46.303797,44.563408,30.544304,25.000000,44.413678,148.399725,71.644816,0.756699,149.939336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918571,50.016090,199.716192,163.312908,161.889553,238.577729,148.184465,14.298012,192.636225,2.048750,48.198587,48.675108,161.743773,199.227288,159.823938,192.359175,94.631726,185.023082,0.083652,69.279545,87.318565,99.750965,192.362392,19.940663,70.873692,0.755390,986419.403347,1.249056,9.817742,25.025506,3.999039,0.067550,0.061008,150.607577,97.302845,72.036943,32.000000,32.000000,32.000000,32.000000,32.000000,71.256754,66.657665,106.541840,43.943648,33.494930,39.215190,46.303797,44.597053,30.544304,25.000000,44.422628,148.184465,70.879101,0.757468,149.409989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929717,50.046877,199.706602,163.343186,161.914773,238.615809,148.362641,14.298012,192.759130,2.054341,48.268882,48.612407,161.763202,199.267203,159.849812,192.474401,94.681781,185.123965,0.083652,69.278024,87.420925,99.601985,192.374955,19.941855,70.874521,0.756596,986785.469627,1.251409,9.893189,25.073105,4.004095,0.064894,0.060281,150.612952,97.267928,72.029709,32.000000,32.000000,32.000000,32.000000,32.000000,71.265347,66.647557,106.557420,43.943648,33.566774,39.215190,46.303797,44.560137,30.544304,25.000000,44.456833,148.362641,70.958975,0.748309,149.559202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852595,50.066669,199.809255,163.370661,161.914406,238.634512,148.569229,14.291733,192.748765,2.055194,48.124652,48.695631,161.785989,199.238349,159.864748,192.454106,94.666100,185.138418,0.083652,69.297499,87.395495,99.773927,192.371449,19.943168,70.884726,0.755971,986727.790769,1.251773,9.832730,25.046202,4.000840,0.065060,0.061842,150.638059,97.325866,72.043042,32.000000,32.000000,32.000000,32.000000,32.000000,71.242012,66.631593,106.574970,43.943648,33.560021,39.215190,46.303797,44.549533,30.544304,25.000000,44.467214,148.569229,71.684807,0.755913,149.919548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873080,50.056499,199.672844,163.370381,161.878744,238.593445,148.633981,14.295729,192.713373,2.062226,48.130509,48.622307,161.820142,199.286022,159.858329,192.456961,94.699095,185.035001,0.083651,69.308474,87.386940,99.784784,192.340366,19.944370,70.930235,0.755975,986740.638290,1.250267,9.852001,25.034870,3.999754,0.068305,0.063208,150.631162,97.347110,72.030776,32.000000,32.000000,32.000000,32.000000,32.000000,71.269336,66.625322,106.575702,43.943648,33.607037,39.215190,46.303797,44.588952,30.544304,25.000000,44.497463,148.633981,71.084124,0.755076,149.663490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876001,50.043304,199.832057,163.376549,161.894984,238.573209,148.237797,14.296585,192.776499,2.069242,48.286604,48.616178,161.813814,199.332682,159.875700,192.406316,94.713587,185.080095,0.083651,69.318390,87.394196,99.809327,192.352480,19.945271,70.933931,0.757287,987075.762317,1.250840,9.951519,25.056097,4.008001,0.069626,0.062850,150.645954,97.341460,72.032432,32.000000,32.000000,32.000000,32.000000,32.000000,71.259040,66.623302,106.574885,43.943648,33.617760,39.215190,46.303797,44.574594,30.544304,25.000000,44.496992,148.237797,70.767258,0.748835,149.414670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822921,50.043304,199.782545,163.376549,161.864488,238.593703,148.113173,14.297727,192.785322,2.061202,48.307087,48.593604,161.831800,199.272152,159.874908,192.513394,94.746007,185.198444,0.083650,69.310825,87.392748,99.835135,192.408117,19.945813,70.935500,0.756004,986688.789947,1.249474,9.920162,24.983410,4.003620,0.068656,0.061315,150.636998,97.360122,72.038096,32.000000,32.000000,32.000000,32.000000,32.000000,71.257754,66.629924,106.588183,43.943648,33.647649,39.215190,46.303797,44.566266,30.544304,25.000000,44.492131,148.113173,71.195318,0.754367,149.662113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846100,50.097457,199.828004,163.395614,161.856022,238.609899,148.549268,14.295729,192.856871,2.050074,48.258927,48.552134,161.820711,199.271626,159.879226,192.411979,94.720673,185.103562,0.083649,69.306929,87.389577,99.883450,192.293376,19.946334,70.916820,0.756261,986496.163266,1.252580,9.903947,24.986227,4.006577,0.066390,0.063901,150.638197,97.353351,72.040841,32.000000,32.000000,32.000000,32.000000,32.000000,71.264993,66.653867,106.597795,43.943648,33.689886,39.215190,46.303797,44.594291,30.544304,25.000000,44.554788,148.549268,70.990384,0.758042,149.611799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824595,50.127420,199.827513,163.396735,161.882253,238.568265,148.611662,14.295729,192.717785,2.045642,48.085609,48.669089,161.818772,199.305325,159.881046,192.450442,94.718401,185.113683,0.083648,69.317977,87.396599,99.965292,192.408730,19.946674,70.913358,0.756895,986526.137917,1.255224,9.958854,24.999223,4.009852,0.066380,0.061170,150.643653,97.300830,72.011712,32.000000,32.000000,32.000000,32.000000,32.000000,71.233436,66.689625,106.617835,43.943648,33.687963,39.215190,46.303797,44.578619,30.544304,25.000000,44.570974,148.611662,70.368570,0.754133,149.264789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738997,50.096357,199.581837,163.394492,161.856690,238.552287,148.145322,14.292875,192.810542,2.057697,48.109394,48.697585,161.810749,199.377720,159.882414,192.560043,94.701554,185.133683,0.083648,69.326266,87.410027,99.752526,192.527918,19.947359,70.907643,0.757080,986832.587904,1.251168,9.989024,24.988149,4.008899,0.069515,0.060123,150.637276,97.324636,72.032279,32.000000,32.000000,32.000000,32.000000,32.000000,71.220025,66.763620,106.647760,43.943648,33.785614,39.215190,46.303797,44.589086,30.544304,25.000000,44.619508,148.145322,71.327896,0.756295,149.742365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894587,50.096357,199.471950,163.394492,161.850981,238.614436,148.171787,14.291305,192.745068,2.066267,48.148788,48.516359,161.794619,199.360937,159.878667,192.558473,94.697564,185.109422,0.083647,69.328761,87.371253,99.772519,192.404632,19.947610,70.911646,0.757344,986800.582795,1.251128,10.041237,24.994304,4.010620,0.067566,0.060973,150.639974,97.302967,71.998726,32.000000,32.000000,32.000000,32.000000,32.000000,71.188554,66.760723,106.637058,43.943648,33.645629,39.215190,46.303797,44.636302,30.544304,25.000000,44.607137,148.171787,71.118166,0.763207,149.603616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875315,50.102955,199.788200,163.384119,161.853722,238.637040,148.527267,14.289735,192.810345,2.052991,48.209758,48.680638,161.822859,199.389630,159.906221,192.515018,94.692364,185.083040,0.083646,69.335863,87.413748,99.714428,192.499979,19.948178,70.908112,0.757768,986855.057483,1.257270,10.098810,25.018827,4.012583,0.067783,0.062662,150.678370,97.337985,72.046613,32.000000,32.000000,32.000000,32.000000,32.000000,71.186152,66.814956,106.655799,43.943648,33.631760,39.215190,46.303797,44.546472,30.544304,25.000000,44.623140,148.527267,71.581601,0.753303,149.788038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917662,50.126046,199.857911,163.392530,161.871275,238.633488,148.409817,14.297727,192.826181,2.049055,48.047967,48.707310,161.787598,199.467800,159.885933,192.510134,94.670444,185.059036,0.083645,69.333960,87.415620,99.937722,192.473870,19.948945,70.901999,0.755520,986874.435445,1.253022,9.937785,25.013507,3.997868,0.067764,0.061254,150.648228,97.289591,72.021406,32.000000,32.000000,32.000000,32.000000,32.000000,71.162988,66.833740,106.608702,43.943648,33.735641,39.215190,46.303797,44.554346,30.544304,25.000000,44.646632,148.409817,71.640290,0.753326,149.826944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
