OSU 80 Ton Compressor Load Stand
49.904270,50.090860,199.734643,163.372904,161.892688,238.594470,148.351977,14.296300,192.849270,2.024162,48.134599,48.666411,161.852500,199.413862,159.901680,192.569661,94.733229,185.109846,0.083645,69.334584,87.437750,99.855434,192.392821,19.950129,70.902919,0.756770,987042.169938,1.250701,9.964307,25.008581,4.005753,0.064607,0.059642,150.677369,97.294711,72.050883,32.000000,32.000000,32.000000,32.000000,32.000000,71.172865,66.854081,106.664697,43.943648,33.676516,39.215190,46.303797,44.517292,30.544304,25.000000,44.695638,148.351977,71.128660,0.749649,149.580406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877430,50.088386,199.750464,163.376269,161.862754,238.531677,148.058744,14.296015,192.840649,2.023576,48.301537,48.662714,161.829236,199.320987,159.902450,192.505162,94.759262,185.196568,0.083645,69.328108,87.393508,99.720380,192.406078,19.951020,70.877334,0.756500,987127.258691,1.250574,9.943625,25.021286,4.003751,0.063817,0.060699,150.675310,97.305396,72.048769,32.000000,32.000000,32.000000,32.000000,32.000000,71.165840,66.894499,106.650604,43.943648,33.809236,39.215190,46.303797,44.527955,30.544304,25.000000,44.676639,148.058744,71.161421,0.748704,149.648266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903062,50.088386,199.869974,163.376269,161.822148,238.558839,148.491224,14.295158,192.836197,2.025477,48.399029,48.687361,161.788362,199.418773,159.878417,192.599974,94.760258,185.261498,0.083644,69.322147,87.388038,99.818844,192.377811,19.951829,70.913485,0.756124,986596.706321,1.251106,9.922280,24.978005,4.002356,0.065053,0.060429,150.644347,97.209491,72.034913,32.000000,32.000000,32.000000,32.000000,32.000000,71.119907,66.897477,106.627316,43.943648,33.777622,39.215190,46.303797,44.540532,30.544304,25.000000,44.689059,148.491224,71.437917,0.753725,149.745394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882637,50.154909,199.820030,163.411875,161.820519,238.555879,148.518669,14.292304,192.743452,2.042803,48.410804,48.575673,161.836903,199.410030,159.894703,192.619285,94.731974,185.132785,0.083644,69.329974,87.365735,99.819094,192.556226,19.952203,70.917992,0.756603,986260.623119,1.253994,9.947551,24.985248,4.004827,0.064855,0.061860,150.660237,97.222695,72.016328,32.000000,32.000000,32.000000,32.000000,32.000000,71.137422,66.922993,106.617703,43.943648,33.859921,39.215190,46.303797,44.522321,30.544304,25.000000,44.771872,148.518669,71.358169,0.753582,149.700862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869989,50.176076,199.845077,163.421127,161.847426,238.533323,148.274524,14.291163,192.830567,2.041028,48.383287,48.721700,161.838359,199.277856,159.893151,192.624174,94.707763,185.185023,0.083644,69.346020,87.404933,99.981144,192.588696,19.952619,70.881156,0.756276,986327.551819,1.249771,9.921053,25.009158,4.005164,0.067067,0.061194,150.661735,97.277757,72.008746,32.000000,32.000000,32.000000,32.000000,32.000000,71.120381,66.920027,106.622058,43.943648,33.847106,39.215190,46.303797,44.529971,30.544304,25.000000,44.797601,148.274524,71.435988,0.750725,149.654953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914515,50.169479,199.796192,163.387483,161.863235,238.563967,148.117065,14.297727,192.825691,2.050918,48.260007,48.765300,161.831816,199.343639,159.897885,192.551042,94.699126,185.092011,0.083644,69.355105,87.425786,99.894596,192.479744,19.953988,70.860151,0.756515,986678.250679,1.250325,10.008691,24.988063,4.005803,0.068983,0.063280,150.679803,97.235369,72.034498,32.000000,32.000000,32.000000,32.000000,32.000000,71.105701,66.944005,106.637804,43.943648,33.891058,39.215190,46.303797,44.533954,30.544304,25.000000,44.847352,148.117065,70.847061,0.751849,149.385481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997137,50.169479,199.827504,163.387483,161.855274,238.547200,148.414120,14.297442,192.743523,2.056761,48.177572,48.716284,161.828196,199.291987,159.902913,192.486217,94.695560,185.158165,0.083645,69.363763,87.423827,99.802178,192.502300,19.954676,70.867074,0.757129,986782.330581,1.252692,10.042936,25.032317,4.007321,0.071335,0.063146,150.711383,97.288906,72.019944,32.000000,32.000000,32.000000,32.000000,32.000000,71.112481,66.969141,106.666513,43.943648,33.877878,39.215190,46.303797,44.504004,30.544304,25.000000,44.869474,148.414120,70.995162,0.751249,149.395709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936660,50.136217,199.686648,163.375708,161.850396,238.572888,148.429417,14.277320,192.726670,2.056875,48.205207,48.676995,161.819263,199.376888,159.899228,192.484186,94.686011,185.255903,0.083643,69.385765,87.404547,99.899509,192.486095,19.954927,70.899024,0.756702,986851.646776,1.252920,9.990309,25.005262,4.002767,0.069880,0.062229,150.705426,97.220279,72.037373,32.000000,32.000000,32.000000,32.000000,32.000000,71.120441,66.986302,106.647540,43.943648,33.887362,39.215190,46.303797,44.451173,30.544304,25.000000,44.897623,148.429417,70.444874,0.756841,149.145277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926878,50.128520,199.881177,163.377110,161.789852,238.612602,148.265267,14.296157,192.755968,2.049391,48.222329,48.706877,161.814833,199.374949,159.878979,192.509379,94.664430,185.202261,0.083642,69.398890,87.366326,99.838139,192.411116,19.954799,70.847602,0.755545,986665.982404,1.248031,9.904986,25.034215,3.996779,0.069298,0.060981,150.678262,97.165782,71.991010,32.000000,32.000000,32.000000,32.000000,32.000000,71.086544,67.011372,106.640566,43.943648,33.885559,39.215190,46.303797,44.480346,30.544304,25.000000,44.888021,148.265267,71.403569,0.754181,149.721673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925436,50.145013,199.804245,163.384119,161.826876,238.710290,147.956589,14.293731,192.820714,2.045792,48.243482,48.612349,161.821847,199.379394,159.887516,192.543623,94.660801,185.010966,0.083644,69.423432,87.351364,99.918698,192.366105,19.954681,70.885195,0.755642,986813.913841,1.249599,9.934167,25.081260,3.998799,0.067642,0.061274,150.682818,97.147687,72.032318,32.000000,32.000000,32.000000,32.000000,32.000000,71.096772,67.038306,106.662846,43.943648,33.939769,39.215190,46.303797,44.480733,30.544304,25.000000,44.901909,147.956589,70.883356,0.760514,149.412664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918831,50.145013,199.911119,163.384119,161.873744,238.841476,148.111238,14.307288,192.839992,2.025745,48.294536,48.776811,161.812774,199.373157,159.876916,192.695386,94.672364,185.331415,0.083644,69.429717,87.426036,99.853517,192.594379,19.954708,70.826109,0.756952,987065.917926,1.251436,9.936577,25.082263,4.003478,0.066101,0.063179,150.682697,97.135494,72.025411,32.000000,32.000000,32.000000,32.000000,32.000000,71.088831,67.080710,106.685397,43.943648,33.963461,39.215190,46.303797,44.472714,30.544304,25.000000,44.949089,148.111238,70.972480,0.751058,149.308101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.947151,50.177451,199.890297,163.382437,161.876885,238.922054,148.482444,14.291876,192.866746,2.036152,48.245261,48.738820,161.838446,199.361671,159.914693,192.695783,94.724582,185.193572,0.083644,69.430284,87.452124,100.059452,192.520230,19.954954,70.848449,0.756713,987533.897751,1.254658,9.954561,25.012476,4.002053,0.064778,0.060950,150.676440,97.160637,72.042056,32.000000,32.000000,32.000000,32.000000,32.000000,71.085667,67.074200,106.671681,43.943648,34.017750,39.215190,46.303797,44.472598,30.544304,25.000000,45.006397,148.482444,70.533061,0.756733,149.108101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938919,50.165355,199.846499,163.365615,161.889980,238.924431,148.297535,14.293446,192.873546,2.030105,48.132628,48.714075,161.833206,199.310076,159.909064,192.558984,94.733366,185.193183,0.083644,69.426755,87.434653,99.909918,192.450336,19.955510,70.865398,0.758142,988046.392770,1.254221,9.961385,25.123866,4.004724,0.067084,0.061743,150.634963,97.196339,72.013667,32.000000,32.000000,32.000000,32.000000,32.000000,71.069110,67.077967,106.673586,43.943648,34.071655,39.215190,46.303797,44.451624,30.544304,25.000000,45.023481,148.297535,70.879245,0.756578,149.213372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.022219,50.123297,199.858113,163.353840,161.898716,238.924878,148.074029,14.298298,192.900299,2.047419,48.123652,48.779678,161.828560,199.380362,159.918710,192.524232,94.751018,185.195913,0.083644,69.419147,87.444270,99.903662,192.390414,19.956287,70.818537,0.757796,988193.093616,1.250833,9.964565,25.018777,4.002036,0.067803,0.061366,150.635262,97.221987,72.027807,32.000000,32.000000,32.000000,32.000000,32.000000,71.085532,67.069900,106.660769,43.943648,34.048396,39.215190,46.303797,44.450222,30.544304,25.000000,45.050944,148.074029,70.960183,0.761184,149.303616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943491,50.116974,199.822081,163.354120,161.907009,238.951369,148.159085,14.292019,192.788276,2.040769,48.083609,48.740425,161.826622,199.374246,159.893431,192.580700,94.797525,185.124991,0.083645,69.389785,87.394688,99.967789,192.519230,19.956682,70.857897,0.757587,988139.452811,1.252592,9.960973,25.009844,4.001819,0.066388,0.064822,150.628945,97.241033,72.022011,32.000000,32.000000,32.000000,32.000000,32.000000,71.077591,67.071498,106.691551,43.943648,34.115120,39.215190,46.303797,44.396259,30.544304,25.000000,45.030674,148.159085,70.764878,0.757439,149.243546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015387,50.116974,199.922951,163.354120,161.944093,238.949087,148.322989,14.297727,192.786302,2.033348,48.006435,48.770174,161.830850,199.372757,159.894658,192.523009,94.776816,185.201056,0.083645,69.389913,87.423245,99.784985,192.474686,19.957338,70.842878,0.756900,987793.628982,1.252018,9.832922,24.993240,3.995387,0.067892,0.065255,150.633741,97.239275,72.040050,32.000000,32.000000,32.000000,32.000000,32.000000,71.078942,67.076187,106.677478,43.943648,34.087341,39.215190,46.303797,44.433885,30.544304,25.000000,45.044327,148.322989,71.465936,0.755389,149.593703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912784,50.074091,199.899154,163.343467,161.969296,238.873215,148.438630,14.299011,192.923730,2.013321,48.019643,48.754077,161.807350,199.390236,159.893310,192.576610,94.707965,185.290817,0.083646,69.388748,87.425756,99.738569,192.596381,19.957740,70.874178,0.757510,987800.378945,1.253607,9.907869,24.919521,4.000963,0.067126,0.062076,150.611413,97.263082,72.026128,32.000000,32.000000,32.000000,32.000000,32.000000,71.101079,67.072614,106.658862,43.943648,34.139115,39.215190,46.303797,44.386418,30.544304,25.000000,45.063755,148.438630,71.313724,0.758506,149.612979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930737,50.077390,199.903995,163.351317,161.999858,238.870188,148.051020,14.294017,193.009607,2.005338,48.164268,48.714321,161.791282,199.401600,159.876828,192.719925,94.716345,185.241747,0.083647,69.390438,87.414348,100.001151,192.563976,19.958315,70.843996,0.756969,987768.907726,1.250211,9.833648,24.969414,3.997229,0.064684,0.060912,150.592342,97.280687,72.029767,32.000000,32.000000,32.000000,32.000000,32.000000,71.094536,67.032311,106.630527,43.943648,34.159239,39.215190,46.303797,44.437960,30.544304,25.000000,45.034514,148.051020,71.250401,0.750370,149.444726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954207,50.077390,199.821627,163.351317,161.964403,238.836128,148.088497,14.288737,192.838601,2.008125,47.981910,48.619538,161.804521,199.448013,159.886334,192.612458,94.684113,185.303232,0.083646,69.389497,87.432563,99.768317,192.467979,19.959624,70.883158,0.757608,987804.619811,1.251541,9.896713,25.072696,4.004969,0.064758,0.060526,150.558178,97.298398,72.050965,32.000000,32.000000,32.000000,32.000000,32.000000,71.073507,67.015344,106.568078,43.943648,34.174466,39.215190,46.303797,44.423165,30.544304,25.000000,45.050563,148.088497,70.379496,0.752939,149.152594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974796,50.077390,199.896618,163.351317,161.958213,238.765802,148.337530,14.294017,192.874771,1.998689,47.840569,48.751681,161.823314,199.441678,159.863767,192.599158,94.682118,185.197998,0.083647,69.381481,87.365870,99.841553,192.447644,19.961383,70.854633,0.757701,987733.618519,1.254312,9.881461,25.045495,4.003626,0.065140,0.060015,150.587443,97.295604,72.054276,32.000000,32.000000,32.000000,32.000000,32.000000,71.104192,66.937490,106.538652,43.943648,34.236287,39.215190,46.303797,44.398014,30.544304,25.000000,45.067701,148.337530,71.124134,0.753379,149.601924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.064449,50.077390,199.865053,163.351317,161.906828,238.792645,148.450293,14.299582,192.892757,1.989601,47.852687,48.727846,161.826711,199.472109,159.890133,192.647424,94.704545,185.273757,0.083647,69.378386,87.435264,99.853162,192.662868,19.962600,70.861377,0.756631,987701.359730,1.253162,9.857219,25.101309,4.000096,0.067092,0.061484,150.617686,97.384304,72.068763,32.000000,32.000000,32.000000,32.000000,32.000000,71.103382,66.915854,106.520598,43.943648,34.238874,39.215190,46.303797,44.384761,30.544304,25.000000,45.080555,148.450293,71.596404,0.762045,149.564985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884338,49.964687,199.875655,163.329168,161.889315,238.801786,148.263720,14.306004,192.935789,2.001799,48.065987,48.726470,161.815266,199.541511,159.880920,192.694754,94.700916,185.069109,0.083647,69.380056,87.411813,99.830180,192.418025,19.962444,70.873115,0.756644,987381.951053,1.250118,9.835957,25.062941,3.999949,0.069135,0.061746,150.635916,97.349730,72.063840,32.000000,32.000000,32.000000,32.000000,32.000000,71.116860,66.890667,106.535320,43.943648,34.261134,39.215190,46.303797,44.325882,30.544304,25.000000,44.977976,148.263720,70.528103,0.753777,149.228911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974411,49.994649,199.884872,163.327486,161.883428,238.801466,148.005192,14.290877,192.817533,2.009935,48.119347,48.734410,161.799831,199.538816,159.886903,192.555763,94.688057,185.213795,0.083648,69.382862,87.401343,99.817830,192.621042,19.962547,70.854056,0.755368,987248.753432,1.246824,9.743460,25.069573,3.992155,0.068595,0.061595,150.658743,97.319619,72.057347,32.000000,32.000000,32.000000,32.000000,32.000000,71.105213,66.854806,106.500742,43.943648,34.272389,39.215190,46.303797,44.423102,30.544304,25.000000,44.972111,148.005192,70.598764,0.747613,149.178557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969760,50.045503,199.798828,163.358045,161.828269,238.860289,148.302399,14.299011,192.803440,2.014838,48.153776,48.697711,161.806846,199.315805,159.871726,192.633978,94.697478,185.168223,0.083649,69.356674,87.385723,99.821064,192.500118,19.962690,70.824919,0.757456,987239.675149,1.253053,9.816709,24.994681,4.006782,0.070019,0.063227,150.670656,97.365197,72.059112,32.000000,32.000000,32.000000,32.000000,32.000000,71.103838,66.835097,106.471042,43.943648,34.285973,39.215190,46.303797,44.366897,30.544304,25.000000,45.000251,148.302399,70.771099,0.761161,149.185874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975054,50.045503,199.806700,163.358045,161.816219,238.883876,148.537770,14.278604,192.876683,2.011632,48.113802,48.731071,161.816074,199.282311,159.880224,192.625143,94.746470,185.224866,0.083651,69.333463,87.372188,100.012856,192.445284,19.962607,70.841381,0.756541,987247.131094,1.252833,9.753614,25.063060,3.999744,0.067086,0.060356,150.689464,97.353347,72.063339,32.000000,32.000000,32.000000,32.000000,32.000000,71.103247,66.828256,106.474833,43.943648,34.289462,39.215190,46.303797,44.364098,30.544304,25.000000,45.054263,148.537770,71.044025,0.759276,149.460225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929339,50.070793,199.884244,163.366736,161.802981,238.832014,148.185528,14.301437,192.907524,2.009825,48.100684,48.785092,161.819670,199.310869,159.868395,192.723598,94.745260,185.130328,0.083651,69.339161,87.381487,99.955318,192.453596,19.962299,70.817256,0.756989,987611.650106,1.250937,9.809270,25.036156,3.998395,0.066395,0.062373,150.692881,97.372242,72.075386,32.000000,32.000000,32.000000,32.000000,32.000000,71.092297,66.805171,106.451353,43.943648,34.308185,39.215190,46.303797,44.354765,30.544304,25.000000,45.061821,148.185528,70.895797,0.757565,149.283514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.018177,50.072992,199.915357,163.354401,161.822948,238.810635,148.111246,14.296157,192.872008,2.013271,47.949497,48.664644,161.808819,199.318676,159.881609,192.546864,94.764908,185.266904,0.083652,69.341562,87.366016,99.844020,192.627790,19.961930,70.902955,0.756840,987481.612923,1.248931,9.803803,25.008895,3.998129,0.065357,0.061976,150.677591,97.422789,72.054602,32.000000,32.000000,32.000000,32.000000,32.000000,71.108088,66.822292,106.464779,43.943648,34.360233,39.215190,46.303797,44.375826,30.544304,25.000000,45.098080,148.111246,70.607869,0.754681,149.293034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974941,50.031484,199.867247,163.344308,161.768851,238.828682,148.504071,14.299439,192.918601,2.024559,48.030417,48.791866,161.828069,199.215628,159.897139,192.557480,94.793211,185.231825,0.083652,69.326886,87.362462,99.831130,192.482435,19.961421,70.849314,0.757814,987422.488761,1.252989,9.876307,24.973834,4.003342,0.066257,0.063105,150.672354,97.456641,72.063099,32.000000,32.000000,32.000000,32.000000,32.000000,71.157094,66.854471,106.508637,43.943648,34.345127,39.215190,46.303797,44.318930,30.544304,25.000000,45.112334,148.504071,70.687257,0.756974,149.346102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879926,50.031484,199.852875,163.344308,161.715953,238.877718,148.593211,14.296871,192.811269,2.015229,48.049147,48.799368,161.803680,199.264098,159.889631,192.561594,94.782029,185.116457,0.083653,69.299606,87.379954,99.749007,192.491614,19.960944,70.865560,0.755723,987111.644225,1.251041,9.786785,25.006582,3.996854,0.066968,0.063338,150.652325,97.369914,72.042903,32.000000,32.000000,32.000000,32.000000,32.000000,71.128523,66.846580,106.497598,43.943648,34.397684,39.215190,46.303797,44.336750,30.544304,25.000000,45.079646,148.593211,71.370249,0.758881,149.709595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967205,50.035607,199.930007,163.338140,161.737001,238.908989,148.556457,14.304291,192.887497,2.001815,47.970545,48.791195,161.808520,199.338098,159.887331,192.646918,94.797453,185.180033,0.083653,69.293068,87.397446,99.831898,192.535582,19.960853,70.893363,0.756712,986999.752480,1.248880,9.789901,24.964825,3.999349,0.065454,0.063018,150.635334,97.273529,72.044362,32.000000,32.000000,32.000000,32.000000,32.000000,71.165357,66.851115,106.486560,43.943648,34.364415,39.215190,46.303797,44.377626,30.544304,25.000000,45.091070,148.556457,71.165063,0.758447,149.570493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.977512,50.022413,199.804655,163.330009,161.705916,238.896374,148.140894,14.297584,192.978852,2.004632,47.972616,48.738518,161.798499,199.392571,159.888202,192.587243,94.792976,185.189486,0.083654,69.282647,87.404277,99.838259,192.550575,19.960949,70.869779,0.757936,987404.383446,1.251028,9.888070,24.931741,4.006679,0.067616,0.064996,150.645168,97.188646,72.045408,32.000000,32.000000,32.000000,32.000000,32.000000,71.171288,66.871237,106.494875,43.943648,34.460519,39.215190,46.303797,44.330427,30.544304,25.000000,45.083470,148.140894,70.631976,0.752577,149.293939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916474,50.003720,199.943156,163.311786,161.737364,238.875106,148.323669,14.293589,192.859470,1.998609,48.029658,48.546907,161.789089,199.369927,159.876512,192.552281,94.798131,185.211446,0.083654,69.272784,87.357289,99.658166,192.388315,19.960943,70.876739,0.756775,987334.916835,1.249089,9.802013,24.940712,4.001225,0.065740,0.062241,150.596094,97.184139,72.031116,32.000000,32.000000,32.000000,32.000000,32.000000,71.145573,66.859968,106.486434,43.943648,34.445534,39.215190,46.303797,44.319858,30.544304,25.000000,45.087192,148.323669,71.162286,0.753886,149.574269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925164,50.035057,199.777818,163.307300,161.733884,238.922420,148.402886,14.296443,192.812476,1.994174,48.124621,48.611162,161.757997,199.383251,159.873954,192.643470,94.799509,185.188018,0.083653,69.269903,87.344519,99.795299,192.597891,19.960787,70.925691,0.756478,987245.360516,1.252193,9.778177,24.948816,3.997891,0.065506,0.062257,150.568907,97.177069,72.056671,32.000000,32.000000,32.000000,32.000000,32.000000,71.152701,66.885875,106.506896,43.943648,34.494369,39.215190,46.303797,44.349208,30.544304,25.000000,45.069700,148.402886,70.734028,0.759025,149.362782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875323,50.035057,199.929581,163.307300,161.748398,239.000343,148.448951,14.291448,192.817614,2.000475,48.161076,48.656036,161.767640,199.391506,159.843344,192.628859,94.816503,185.194450,0.083653,69.267484,87.378547,99.716957,192.463186,19.960879,70.885628,0.757495,987177.200474,1.252172,9.822528,24.952086,4.005554,0.065954,0.062461,150.564029,97.156624,72.026606,32.000000,32.000000,32.000000,32.000000,32.000000,71.166657,66.906149,106.516906,43.943648,34.480000,39.215190,46.303797,44.339945,30.544304,25.000000,45.104149,148.448951,70.710372,0.754455,149.396102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907878,50.074916,199.970795,163.329168,161.743410,239.007174,148.026955,14.294302,192.895159,1.990850,48.223092,48.717855,161.782441,199.498073,159.858556,192.630247,94.883648,185.238931,0.083652,69.261217,87.339963,99.893458,192.597382,19.961528,70.861431,0.756624,987449.103175,1.251619,9.844886,24.941721,4.001546,0.066472,0.062143,150.572604,97.173745,72.024950,32.000000,32.000000,32.000000,32.000000,32.000000,71.170558,66.898824,106.544991,43.943648,34.523349,39.215190,46.303797,44.364407,30.544304,25.000000,45.150795,148.026955,70.649087,0.758674,149.346299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869700,50.096632,199.900761,163.357204,161.698070,238.934822,148.180973,14.297299,192.872169,1.974915,48.254777,48.623064,161.816194,199.368893,159.864158,192.509543,94.894891,185.188711,0.083653,69.241947,87.374694,99.778186,192.414215,19.961831,70.852001,0.758389,987775.970829,1.253028,9.896402,24.927195,4.008587,0.066437,0.060683,150.565727,97.188178,72.027782,32.000000,32.000000,32.000000,32.000000,32.000000,71.180869,66.936257,106.562855,43.943648,34.596310,39.215190,46.303797,44.343312,30.544304,25.000000,45.163238,148.180973,70.526101,0.760269,149.239494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934289,50.112026,199.840295,163.380754,161.653637,238.931064,148.428558,14.296585,192.936013,1.961645,48.298595,48.753600,161.837458,199.431978,159.888484,192.526431,94.921725,185.104908,0.083652,69.222730,87.352284,99.780576,192.424107,19.961949,70.852794,0.758434,987573.701946,1.255866,9.902607,24.877113,4.006798,0.065712,0.059917,150.596711,97.202082,72.050069,32.000000,32.000000,32.000000,32.000000,32.000000,71.222978,66.991072,106.601682,43.943648,34.557361,39.215190,46.303797,44.361527,30.544304,25.000000,45.200327,148.428558,70.403585,0.760714,149.224545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946372,50.112026,199.888690,163.380754,161.656437,238.889158,148.357021,14.293589,192.908501,1.958806,48.082638,48.729811,161.822811,199.423092,159.877943,192.517241,94.906239,185.225974,0.083651,69.188719,87.394973,99.850272,192.525858,19.961695,70.913142,0.758685,987351.926521,1.255323,9.963791,24.846604,4.008461,0.069066,0.062228,150.590853,97.199901,72.047520,32.000000,32.000000,32.000000,32.000000,32.000000,71.209717,67.004395,106.613450,43.943648,34.592322,39.215190,46.303797,44.322315,30.544304,25.000000,45.232995,148.357021,71.206335,0.762191,149.553852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912621,50.097182,199.843371,163.372063,161.648244,238.851793,148.003588,14.292161,192.898902,1.954412,48.002347,48.720263,161.815100,199.356722,159.890915,192.526245,94.910778,185.092159,0.083651,69.180729,87.369202,99.719631,192.601931,19.961603,70.874864,0.757657,987155.169895,1.251463,9.912427,24.787613,4.002066,0.068891,0.061148,150.591333,97.206440,72.045733,32.000000,32.000000,32.000000,32.000000,32.000000,71.185048,67.020413,106.620717,43.943648,34.622716,39.215190,46.303797,44.310258,30.544304,25.000000,45.236398,148.003588,70.724003,0.762492,149.274073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006925,50.055949,199.910972,163.354401,161.587429,238.842682,148.036627,14.292019,192.958741,1.953945,47.874843,48.809785,161.832923,199.487938,159.897865,192.647521,94.906640,185.135275,0.083652,69.177386,87.374755,99.805740,192.578620,19.962179,70.856220,0.756853,987035.744717,1.251511,9.899946,24.849552,4.002066,0.065421,0.063456,150.591612,97.238903,72.050787,32.000000,32.000000,32.000000,32.000000,32.000000,71.190213,67.039761,106.624590,43.943648,34.666390,39.215190,46.303797,44.319807,30.544304,25.000000,45.215687,148.036627,70.811901,0.753737,149.168133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988417,50.005919,199.965730,163.353279,161.607276,238.823725,148.169989,14.295016,192.923984,1.951649,47.851028,48.710609,161.812781,199.438424,159.893861,192.664860,94.878722,185.118520,0.083652,69.177673,87.400120,99.832587,192.552085,19.963024,70.876468,0.757441,986864.903295,1.255193,9.919971,24.793668,4.003864,0.066985,0.061608,150.564544,97.237991,72.016604,32.000000,32.000000,32.000000,32.000000,32.000000,71.205693,67.051987,106.633635,43.943648,34.692181,39.215190,46.303797,44.264014,30.544304,25.000000,45.224980,148.169989,70.406830,0.759057,149.143624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808957,49.991625,199.964230,163.354961,161.600853,238.841379,148.387702,14.295729,192.868475,1.940937,47.953698,48.631241,161.795979,199.422125,159.887558,192.595167,94.874118,185.126416,0.083652,69.149184,87.362751,99.695428,192.426188,19.963334,70.855932,0.756428,986564.899314,1.252093,9.781354,24.814351,3.997666,0.070072,0.062575,150.589831,97.223347,72.034491,32.000000,32.000000,32.000000,32.000000,32.000000,71.212843,67.031690,106.643812,43.943648,34.694562,39.215190,46.303797,44.267626,30.544304,25.000000,45.180262,148.387702,71.493883,0.756901,149.644450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896672,49.991625,200.436822,163.354961,161.554296,238.898387,148.312528,14.295586,192.943186,1.953395,47.886848,48.787363,161.807124,199.415602,159.865607,192.652392,94.841085,185.164798,0.083653,69.148735,87.336489,99.709988,192.639457,19.963628,70.813055,0.756434,986487.869446,1.251206,9.750426,24.835840,4.000241,0.064949,0.060792,150.571240,97.190395,72.032247,32.000000,32.000000,32.000000,32.000000,32.000000,71.215611,67.052377,106.666511,43.943648,34.757778,39.215190,46.303797,44.365225,30.544304,25.000000,45.165813,148.312528,70.837631,0.761480,149.258337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866176,49.969909,199.613294,163.344308,161.558327,238.927995,148.189591,14.296300,192.852048,1.960861,47.757344,48.702797,161.806388,199.451977,159.873526,192.707378,94.839091,185.235542,0.083652,69.148369,87.374518,99.795156,192.594812,19.964036,70.821872,0.759091,986831.356094,1.254412,9.921626,24.843475,4.014624,0.065702,0.061052,150.593668,97.220975,72.022616,32.000000,32.000000,32.000000,32.000000,32.000000,71.208998,67.066967,106.651014,43.943648,34.779508,39.215190,46.303797,44.313025,30.544304,25.000000,45.142181,148.189591,70.966440,0.752317,149.286740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891835,49.932250,199.772994,163.327206,161.546876,238.979102,148.269229,14.282029,192.886482,1.969430,47.900569,48.670496,161.807235,199.395011,159.886796,192.639324,94.838029,185.176706,0.083653,69.137915,87.368197,99.788890,192.434188,19.963904,70.841742,0.759830,987073.347161,1.252897,9.830899,24.891235,4.017038,0.069692,0.061070,150.617355,97.212276,72.028128,32.000000,32.000000,32.000000,32.000000,32.000000,71.216977,67.080814,106.640020,43.943648,34.696322,39.215190,46.303797,44.324257,30.544304,25.000000,45.137183,148.269229,71.327571,0.759567,149.486425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900141,49.953142,199.870380,163.332252,161.583648,238.997739,148.331368,14.291876,192.767376,1.959945,48.000381,48.625601,161.790907,199.495811,159.885109,192.592291,94.828694,185.373137,0.083652,69.124144,87.343467,99.765085,192.514846,19.963702,70.836260,0.757948,987190.175508,1.254868,9.840712,24.920370,4.002980,0.068040,0.063495,150.616155,97.257246,72.020612,32.000000,32.000000,32.000000,32.000000,32.000000,71.200617,67.125165,106.650699,43.943648,34.705119,39.215190,46.303797,44.306174,30.544304,25.000000,45.089445,148.331368,70.961986,0.756404,149.304324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909532,49.953142,199.930639,163.332252,161.594585,238.959558,148.150532,14.292875,192.947666,1.963653,48.080404,48.780266,161.805391,199.346802,159.868762,192.595898,94.856548,185.136947,0.083652,69.116962,87.344318,99.818031,192.465755,19.963453,70.837234,0.757903,987243.750597,1.253614,9.776522,24.898860,4.004122,0.068146,0.061477,150.607838,97.424533,72.020241,32.000000,32.000000,32.000000,32.000000,32.000000,71.214941,67.141224,106.645966,43.943648,34.816427,39.215190,46.303797,44.296624,30.544304,25.000000,45.100746,148.150532,70.969956,0.752741,149.426197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900037,49.988602,199.825506,163.331972,161.574721,238.908018,148.008849,14.295444,192.835012,1.959771,48.101940,48.646549,161.804934,199.310274,159.883361,192.682075,94.905680,185.157799,0.083652,69.097781,87.363279,99.778618,192.478276,19.962710,70.832005,0.758218,987421.708372,1.253028,9.788829,24.983532,4.005407,0.067028,0.061413,150.619951,97.443786,72.048062,32.000000,32.000000,32.000000,32.000000,32.000000,71.202422,67.168613,106.645127,43.943648,34.817542,39.215190,46.303797,44.287277,30.544304,25.000000,45.129282,148.008849,70.266410,0.756874,149.034144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853703,49.988602,199.816823,163.331972,161.563918,238.914845,148.322384,14.290449,192.918437,1.944948,48.225864,48.634732,161.779198,199.288921,159.877890,192.525184,94.927804,185.220876,0.083652,69.082734,87.305816,99.569429,192.447829,19.962179,70.784135,0.758122,987113.421305,1.254095,9.779122,24.865085,4.005861,0.064907,0.063341,150.621429,97.396307,72.005295,32.000000,32.000000,32.000000,32.000000,32.000000,71.178996,67.172554,106.659806,43.943648,34.842125,39.215190,46.303797,44.287795,30.544304,25.000000,45.127389,148.322384,71.005007,0.756705,149.326354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951093,50.084537,199.765620,163.340102,161.594219,238.898140,148.386510,14.293589,192.795239,1.950342,48.075523,48.592227,161.776722,199.393156,159.853953,192.482364,94.921630,185.220424,0.083652,69.077664,87.303665,99.708970,192.364657,19.960587,70.828039,0.757945,986805.807339,1.255414,9.824396,24.823955,4.004516,0.071070,0.062493,150.638398,97.462909,71.979563,32.000000,32.000000,32.000000,32.000000,32.000000,71.166319,67.206862,106.690314,43.943648,34.847211,39.215190,46.303797,44.263279,30.544304,25.000000,45.124865,148.386510,71.067518,0.764046,149.463451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902168,50.060897,199.821236,163.333654,161.629317,238.888055,148.295041,14.293018,192.819020,1.956821,47.932262,48.693992,161.789191,199.291980,159.841608,192.524982,94.917387,185.081915,0.083652,69.074728,87.311539,99.669520,192.602298,19.958744,70.800777,0.759081,986812.630509,1.254089,9.872304,24.826031,4.008064,0.066185,0.062291,150.618829,97.425714,72.000087,32.000000,32.000000,32.000000,32.000000,32.000000,71.144442,67.204032,106.715567,43.943648,34.863635,39.215190,46.303797,44.249005,30.544304,25.000000,45.231852,148.295041,70.532033,0.756720,149.106724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951214,50.060897,199.840411,163.333654,161.618640,238.898187,148.111092,14.293874,192.848641,1.970179,47.854382,48.759173,161.793396,199.283349,159.849963,192.497969,94.873451,185.197366,0.083651,69.083504,87.334182,100.017507,192.410627,19.957269,70.800218,0.757328,986909.498865,1.251082,9.867580,24.832032,3.999224,0.066106,0.061131,150.626424,97.408829,72.003377,32.000000,32.000000,32.000000,32.000000,32.000000,71.156955,67.209110,106.727103,43.943648,34.903947,39.215190,46.303797,44.272061,30.544304,25.000000,45.220371,148.111092,71.202188,0.754776,149.422224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880246,50.010318,199.822327,163.341224,161.603082,238.896729,148.229022,14.300010,192.824542,1.967056,47.980284,48.626588,161.789221,199.309933,159.875139,192.462383,94.880897,185.252638,0.083652,69.083423,87.306877,99.654787,192.420353,19.955826,70.809269,0.758341,986889.970471,1.253080,9.894489,24.783126,4.004260,0.067852,0.059349,150.641035,97.428717,72.030741,32.000000,32.000000,32.000000,32.000000,32.000000,71.177625,67.233208,106.780998,43.943648,34.904358,39.215190,46.303797,44.239333,30.544304,25.000000,45.178682,148.229022,70.847782,0.761231,149.289336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906300,49.995749,199.739133,163.327486,161.615411,238.855447,148.341539,14.295872,192.805694,1.951446,47.980572,48.746064,161.768840,199.351108,159.870143,192.612259,94.867467,185.108929,0.083652,69.082753,87.293808,99.809920,192.407078,19.954914,70.811505,0.757768,987053.139884,1.253322,9.843816,24.871365,4.000712,0.067153,0.060382,150.647750,97.410499,72.019695,32.000000,32.000000,32.000000,32.000000,32.000000,71.189114,67.218107,106.788430,43.943648,34.940800,39.215190,46.303797,44.275779,30.544304,25.000000,45.180395,148.341539,71.407013,0.753490,149.686031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846395,49.995749,199.810054,163.327486,161.624754,238.871997,148.407432,14.295729,192.755376,1.945363,48.025318,48.682246,161.795834,199.207828,159.872734,192.495913,94.862120,184.915182,0.083651,69.066097,87.329285,99.607706,192.317197,19.954034,70.805789,0.758457,986975.477460,1.254119,9.866572,24.885121,4.006041,0.069586,0.062148,150.633597,97.410794,72.037298,32.000000,32.000000,32.000000,32.000000,32.000000,71.203154,67.191831,106.801054,43.943648,34.927005,39.215190,46.303797,44.257301,30.544304,25.000000,45.165574,148.407432,70.924609,0.758045,149.421397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840797,49.999047,199.776112,163.330290,161.712783,238.853657,148.078222,14.297442,192.747773,1.935823,47.906996,48.586009,161.794588,199.197272,159.862074,192.388430,94.796585,184.954114,0.083651,69.062869,87.322580,99.650421,192.378463,19.953353,70.798469,0.757690,986771.568768,1.252173,9.825070,24.843413,4.002283,0.068215,0.064030,150.600714,97.336991,72.019564,32.000000,32.000000,32.000000,32.000000,32.000000,71.207165,67.187534,106.813553,43.943648,34.974118,39.215190,46.303797,44.287198,30.544304,25.000000,45.168247,148.078222,70.525488,0.751371,149.203970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940749,49.996848,199.818526,163.329168,161.767692,238.836499,148.251410,14.301865,192.627167,1.928556,47.786541,48.690819,161.750251,199.258132,159.830808,192.432783,94.774582,185.043259,0.083651,69.065437,87.306575,99.639326,192.330186,19.952435,70.782656,0.758808,986955.366890,1.253375,9.887011,24.774375,4.008516,0.067771,0.064679,150.598974,97.235037,72.044596,32.000000,32.000000,32.000000,32.000000,32.000000,71.221226,67.202079,106.837587,43.943648,34.949962,39.215190,46.303797,44.288304,30.544304,25.000000,45.165836,148.251410,70.931064,0.757537,149.501059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842843,49.954791,199.592942,163.332533,161.819202,238.843912,148.623323,14.293160,192.701488,1.919848,47.919224,48.578641,161.784540,199.195935,159.847486,192.415114,94.752601,184.949343,0.083650,69.056814,87.304744,99.598277,192.215265,19.951554,70.794358,0.758821,987196.469600,1.256233,9.896101,24.854862,4.008285,0.064631,0.061038,150.609028,97.265382,72.048409,32.000000,32.000000,32.000000,32.000000,32.000000,71.215138,67.223023,106.848913,43.943648,35.004032,39.215190,46.303797,44.227133,30.544304,25.000000,45.165313,148.623323,71.004466,0.761759,149.506173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813180,49.967985,199.683699,163.339542,161.857657,238.813531,148.330250,14.296871,192.663522,1.921812,48.028745,48.478229,161.782285,199.177561,159.875338,192.315333,94.694866,184.869637,0.083650,69.040269,87.296571,99.601334,192.271186,19.950392,70.825244,0.757692,987057.339477,1.251880,9.790576,24.911093,4.001112,0.065988,0.062681,150.608948,97.252430,72.003724,32.000000,32.000000,32.000000,32.000000,32.000000,71.239168,67.232179,106.869513,43.943648,34.969037,39.215190,46.303797,44.279477,30.544304,25.000000,45.117057,148.330250,71.368915,0.756107,149.785599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783524,49.967985,199.521428,163.339542,161.834447,238.761870,148.273855,14.297013,192.711061,1.918215,47.973974,48.564464,161.794594,199.046182,159.883535,192.333241,94.687035,184.838764,0.083649,69.032323,87.297208,99.519472,192.226950,19.949506,70.777698,0.758205,987213.535673,1.251362,9.849727,24.897013,4.004445,0.066517,0.063144,150.617142,97.318600,72.015467,32.000000,32.000000,32.000000,32.000000,32.000000,71.240734,67.242079,106.901565,43.943648,34.986636,39.215190,46.303797,44.294191,30.544304,25.000000,45.123792,148.273855,70.325315,0.755962,149.286582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
