OSU 80 Ton Compressor Load Stand
49.781106,49.993824,199.649719,163.349915,161.804956,238.704284,148.226819,14.293874,192.575374,1.915264,47.861369,48.574482,161.807004,199.050076,159.864733,192.330427,94.703542,184.874639,0.083648,69.024934,87.262409,99.515189,192.265416,19.948254,70.761939,0.758455,987435.697445,1.254550,9.893615,24.924134,4.008652,0.068537,0.061146,150.597372,97.313351,71.998996,32.000000,32.000000,32.000000,32.000000,32.000000,71.254011,67.194222,106.908304,43.943648,34.962624,39.215190,46.303797,44.281588,30.544304,25.000000,45.144598,148.226819,70.770269,0.752677,149.451177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814474,49.952042,199.533325,163.333654,161.750014,238.679702,148.367850,14.290592,192.518811,1.909573,47.553551,48.539199,161.787079,199.079511,159.860947,192.284608,94.733332,184.860256,0.083647,69.008050,87.277733,99.583783,192.140743,19.946698,70.792663,0.758759,987304.906013,1.255586,9.924316,24.920104,4.007780,0.065479,0.062355,150.564288,97.340245,72.010848,32.000000,32.000000,32.000000,32.000000,32.000000,71.269317,67.185455,106.881214,43.943648,34.923379,39.215190,46.303797,44.310683,30.544304,25.000000,45.143572,148.367850,71.287075,0.763640,149.789375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751669,49.871227,199.447464,163.310665,161.765476,238.706103,148.559768,14.299154,192.466411,1.910541,47.811420,48.416675,161.777768,198.986487,159.868928,192.142578,94.691849,184.892652,0.083647,68.986385,87.274943,99.390111,192.105742,19.944224,70.791617,0.759187,987077.558855,1.255840,9.952659,24.917380,4.010552,0.066061,0.060539,150.541157,97.311741,72.011893,32.000000,32.000000,32.000000,32.000000,32.000000,71.271059,67.192201,106.866934,43.943648,34.960921,39.215190,46.303797,44.289524,30.544304,25.000000,45.095126,148.559768,71.142074,0.759098,149.636739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742844,49.924554,199.357723,163.308141,161.652080,238.769000,148.254328,14.293018,192.467466,1.911073,48.102548,48.544062,161.767526,198.823963,159.851134,192.147361,94.680517,184.794448,0.083647,68.989693,87.193211,99.418280,192.240249,19.942030,70.743783,0.757915,986656.480039,1.253438,9.876333,24.882064,4.005529,0.068538,0.061912,150.549853,97.321347,72.024726,32.000000,32.000000,32.000000,32.000000,32.000000,71.254373,67.216650,106.870074,43.943648,34.927921,39.215190,46.303797,44.325272,30.544304,25.000000,44.995441,148.254328,70.555527,0.752658,149.326630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722406,49.924554,199.397969,163.308141,161.570326,238.770911,148.419860,14.296871,192.381102,1.919808,48.067582,48.429985,161.757107,198.880982,159.862146,192.103624,94.686712,184.741167,0.083647,68.984836,87.244719,99.308274,192.016659,19.939655,70.750868,0.758435,986805.501024,1.253428,9.860550,24.935992,4.008860,0.066206,0.061555,150.567844,97.287320,72.060477,32.000000,32.000000,32.000000,32.000000,32.000000,71.271880,67.254224,106.855502,43.943648,34.904606,39.215190,46.303797,44.332590,30.544304,25.000000,45.031624,148.419860,71.225898,0.754699,149.656055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.694673,49.971834,199.379840,163.314870,161.519667,238.736448,148.480249,14.287595,192.281118,1.899570,47.932805,48.607675,161.756432,198.898861,159.834745,191.973744,94.678054,184.627090,0.083646,68.979326,87.252614,99.420208,191.813061,19.937055,70.690142,0.759149,987293.523094,1.256776,9.923021,24.909594,4.007767,0.066280,0.062298,150.563865,97.295170,72.028821,32.000000,32.000000,32.000000,32.000000,32.000000,71.276522,67.309258,106.872815,43.943648,34.907034,39.215190,46.303797,44.345679,30.544304,25.000000,45.019093,148.480249,70.814227,0.761174,149.450233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814804,49.938298,199.234097,163.308422,161.484332,238.686846,148.378666,14.293446,192.237611,1.902350,47.839955,48.539454,161.744273,198.796091,159.813147,192.035823,94.673470,184.599803,0.083647,68.978482,87.257721,99.631560,192.013234,19.933926,70.692342,0.759463,987305.927547,1.255957,9.944200,24.882922,4.010224,0.067688,0.060662,150.543213,97.264866,72.053658,32.000000,32.000000,32.000000,32.000000,32.000000,71.249849,67.312015,106.834480,43.943648,34.913606,39.215190,46.303797,44.363040,30.544304,25.000000,45.060222,148.378666,70.810513,0.754398,149.469155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738309,49.918231,199.189790,163.285152,161.492126,238.704726,148.314122,14.290449,192.155837,1.909717,47.997376,48.486589,161.749509,198.652902,159.823288,191.890383,94.698444,184.407121,0.083647,68.973772,87.262957,99.266567,191.874489,19.930934,70.696597,0.760442,987389.948644,1.256209,10.020229,24.847723,4.012097,0.069093,0.061567,150.549650,97.264442,72.057731,32.000000,32.000000,32.000000,32.000000,32.000000,71.266812,67.360276,106.861110,43.943648,34.837850,39.215190,46.303797,44.295160,30.544304,25.000000,45.017483,148.314122,70.927927,0.759109,149.501059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663470,49.918231,199.297880,163.285152,161.554032,238.738800,148.379791,14.298583,192.229837,1.918109,48.105528,48.335860,161.742983,198.727943,159.796044,191.920356,94.650297,184.594983,0.083648,68.983833,87.212640,99.398362,191.850481,19.927688,70.643624,0.758159,986904.115893,1.253326,9.862247,24.841814,3.999496,0.065436,0.060775,150.539993,97.299654,72.035139,32.000000,32.000000,32.000000,32.000000,32.000000,71.227709,67.353459,106.843042,43.943648,34.826296,39.215190,46.303797,44.340169,30.544304,25.000000,44.985572,148.379791,70.898808,0.756894,149.498620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709861,49.944345,199.171798,163.266088,161.535466,238.754150,148.448072,14.294587,192.115031,1.912573,48.046641,48.468474,161.730232,198.674871,159.819400,191.853451,94.650635,184.493369,0.083649,68.999357,87.193163,99.398940,191.871122,19.924129,70.621013,0.759035,986921.620736,1.256036,9.921397,24.742710,4.004756,0.064447,0.060865,150.532336,97.306424,72.052982,32.000000,32.000000,32.000000,32.000000,32.000000,71.246373,67.398016,106.848149,43.943648,34.794373,39.215190,46.303797,44.385284,30.544304,25.000000,44.998737,148.448072,71.242666,0.756559,149.619194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715961,49.950118,198.998812,163.270574,161.464542,238.791084,148.354024,14.290164,192.060105,1.906526,48.003209,48.415806,161.741872,198.578022,159.823914,191.909003,94.675779,184.461521,0.083649,68.997498,87.260038,99.236225,191.708271,19.919302,70.605904,0.761026,987409.093290,1.257760,9.998989,24.863135,4.012967,0.065708,0.062685,150.547668,97.291695,72.054833,32.000000,32.000000,32.000000,32.000000,32.000000,71.242642,67.410916,106.857842,43.943648,34.785280,39.215190,46.303797,44.360288,30.544304,25.000000,44.992324,148.354024,71.210121,0.758287,149.560540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691754,49.946544,199.168179,163.260201,161.479126,238.812849,148.194162,14.296871,191.978229,1.896480,48.080738,48.354939,161.740802,198.451734,159.828488,191.814500,94.717388,184.378935,0.083649,68.980759,87.209168,99.275603,191.713999,19.915286,70.540309,0.760403,987472.432856,1.256052,9.976994,24.823708,4.006686,0.066540,0.063186,150.549647,97.338014,72.060868,32.000000,32.000000,32.000000,32.000000,32.000000,71.256377,67.389752,106.836842,43.943648,34.720419,39.215190,46.303797,44.361330,30.544304,25.000000,44.984040,148.194162,70.483297,0.753768,149.018841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745772,49.961113,198.869179,163.278704,161.481012,238.830784,148.163953,14.295158,192.037152,1.894154,48.079868,48.471968,161.698500,198.565349,159.790982,191.789482,94.702046,184.349309,0.083650,68.958880,87.156974,99.408822,191.704781,19.910877,70.567571,0.760136,987518.641536,1.256892,9.976444,24.786309,4.002715,0.065830,0.061661,150.497968,97.346837,72.056227,32.000000,32.000000,32.000000,32.000000,32.000000,71.222551,67.359517,106.812156,43.943648,34.700692,39.215190,46.303797,44.377503,30.544304,25.000000,44.971699,148.163953,70.407119,0.753686,149.220532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736643,49.961113,199.103436,163.278704,161.466301,238.775831,148.423455,14.299011,191.927252,1.905318,47.896711,48.447557,161.729549,198.602410,159.796129,191.818108,94.724304,184.271542,0.083648,68.953329,87.204377,99.492719,191.572560,19.906464,70.554824,0.761699,987445.922929,1.259030,9.997968,24.712917,4.008073,0.071254,0.064184,150.528814,97.379887,72.045748,32.000000,32.000000,32.000000,32.000000,32.000000,71.242305,67.368538,106.799112,43.943648,34.637716,39.215190,46.303797,44.349684,30.544304,25.000000,44.978549,148.423455,71.216432,0.762315,149.538274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681480,49.920430,198.820002,163.281227,161.478470,238.670394,148.314125,14.298726,191.897548,1.900338,47.921748,48.396429,161.744212,198.382266,159.798782,191.677661,94.733236,184.239424,0.083648,68.934461,87.208888,99.301145,191.566074,19.901872,70.491159,0.759945,987545.017491,1.257915,9.956547,24.716854,3.997710,0.067896,0.061414,150.507983,97.348592,72.038493,32.000000,32.000000,32.000000,32.000000,32.000000,71.222850,67.350659,106.785250,43.943648,34.646619,39.215190,46.303797,44.356172,30.544304,25.000000,44.972090,148.314125,70.298215,0.761677,148.930013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702418,49.904762,198.988948,163.263284,161.419584,238.611241,148.025386,14.291733,191.899381,1.882810,47.893011,48.460747,161.739328,198.332414,159.805932,191.611344,94.726424,184.259530,0.083648,68.915810,87.187496,99.293825,191.487781,19.897433,70.515572,0.760673,987228.557013,1.255682,9.966005,24.664654,4.003154,0.068703,0.062468,150.521316,97.339788,72.023199,32.000000,32.000000,32.000000,32.000000,32.000000,71.227820,67.355236,106.800408,43.943648,34.575393,39.215190,46.303797,44.390007,30.544304,25.000000,44.919459,148.025386,69.905351,0.753606,148.919116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667657,49.862431,198.779236,163.227960,161.360595,238.548470,148.287993,14.296443,191.848522,1.874106,47.752324,48.386024,161.709322,198.446726,159.766820,191.610023,94.675477,184.272401,0.083648,68.913451,87.191390,99.378742,191.526101,19.892786,70.581906,0.760902,986715.842869,1.257458,9.982508,24.643352,4.001894,0.066954,0.065110,150.482432,97.315919,72.008013,32.000000,32.000000,32.000000,32.000000,32.000000,71.201343,67.331134,106.775199,43.943648,34.566624,39.215190,46.303797,44.380925,30.544304,25.000000,44.888461,148.287993,70.965322,0.762991,149.320296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641641,49.862431,198.930262,163.227960,161.250220,238.486072,148.400765,14.299439,191.863613,1.872489,47.838431,48.375051,161.696236,198.429438,159.776290,191.694020,94.728056,184.198838,0.083648,68.901808,87.140197,99.306595,191.512130,19.888143,70.514742,0.760588,986420.722109,1.258954,9.945128,24.657908,4.003607,0.065549,0.063209,150.472335,97.208735,72.026554,32.000000,32.000000,32.000000,32.000000,32.000000,71.191463,67.326204,106.796450,43.943648,34.514414,39.215190,46.303797,44.404543,30.544304,25.000000,44.826944,148.400765,70.533440,0.767228,149.203498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586759,49.862980,198.775811,163.203569,161.220009,238.423334,148.377054,14.301009,191.760256,1.881054,48.016967,48.257879,161.716335,198.389948,159.782508,191.575475,94.772740,184.306188,0.083648,68.895647,87.207672,99.208192,191.467199,19.883474,70.519647,0.759476,986315.578870,1.257222,9.938845,24.713812,4.002187,0.065229,0.062789,150.503802,97.199423,72.086313,32.000000,32.000000,32.000000,32.000000,32.000000,71.194992,67.346816,106.823437,43.943648,34.468165,39.215190,46.303797,44.423536,30.544304,25.000000,44.804095,148.377054,71.128173,0.755373,149.615890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614347,49.918231,198.834508,163.214222,161.198374,238.370107,147.943723,14.295158,191.745579,1.891546,47.994003,48.235134,161.688976,198.321771,159.777671,191.483409,94.748849,184.126812,0.083647,68.880159,87.164696,99.090442,191.416806,19.879110,70.469252,0.760767,985861.425606,1.256668,9.965836,24.632899,4.007326,0.066414,0.063262,150.481671,97.230680,72.035399,32.000000,32.000000,32.000000,32.000000,32.000000,71.198784,67.306086,106.816569,43.943648,34.454733,39.215190,46.303797,44.460421,30.544304,25.000000,44.781870,147.943723,71.186591,0.760566,149.450980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562762,49.935549,198.693224,163.219269,161.152367,238.277305,148.359477,14.298583,191.708962,1.911881,48.107255,48.436896,161.701505,198.260743,159.747692,191.506717,94.687421,184.189983,0.083645,68.882532,87.155649,99.028362,191.351541,19.872581,70.531186,0.760832,985496.028463,1.258083,10.023363,24.629560,4.008647,0.065035,0.062750,150.468995,97.275563,72.026728,32.000000,32.000000,32.000000,32.000000,32.000000,71.155426,67.280843,106.784199,43.943648,34.372710,39.215190,46.303797,44.478969,30.544304,25.000000,44.817292,148.359477,70.091641,0.754323,149.014238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563898,49.958089,198.710204,163.233006,161.097709,238.246488,148.471968,14.296015,191.842210,1.913565,48.123935,48.340601,161.708818,198.116837,159.776855,191.563472,94.718230,184.212390,0.083646,68.874408,87.142876,99.185555,191.413583,19.868699,70.521197,0.761123,985504.344091,1.260903,10.049967,24.584358,4.007601,0.066452,0.063372,150.494984,97.327194,72.039582,32.000000,32.000000,32.000000,32.000000,32.000000,71.190427,67.325997,106.803063,43.943648,34.371533,39.215190,46.303797,44.488969,30.544304,25.000000,44.823366,148.471968,70.335033,0.753454,149.215143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562571,49.958089,198.788260,163.233006,161.011804,238.245735,148.277786,14.295016,191.685782,1.920340,47.998456,48.449897,161.718423,198.212190,159.770672,191.477236,94.688184,184.240285,0.083646,68.868594,87.197666,99.102715,191.422537,19.865153,70.530068,0.760517,985536.725977,1.258392,10.120860,24.670123,4.008922,0.066006,0.062458,150.482249,97.278334,72.067185,32.000000,32.000000,32.000000,32.000000,32.000000,71.173677,67.312916,106.780974,43.943648,34.328329,39.215190,46.303797,44.496082,30.544304,25.000000,44.836995,148.277786,70.527057,0.765286,149.253538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.539930,49.968535,198.579023,163.256276,160.915997,238.209197,148.122394,14.295158,191.746233,1.908678,47.993177,48.264861,161.711364,198.216259,159.781289,191.360360,94.668238,184.123873,0.083647,68.835131,87.205967,99.035065,191.338327,19.860842,70.545917,0.760613,985339.207154,1.257323,10.142219,24.647945,4.009172,0.067114,0.062308,150.475231,97.237936,72.028340,32.000000,32.000000,32.000000,32.000000,32.000000,71.149314,67.348383,106.795504,43.943648,34.312918,39.215190,46.303797,44.503807,30.544304,25.000000,44.830034,148.122394,70.093660,0.762626,149.025882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.558853,49.935824,198.628439,163.255715,160.938372,238.184451,148.646626,14.296871,191.635337,1.922732,48.055829,48.235385,161.717510,198.226805,159.776910,191.448451,94.642858,184.175864,0.083647,68.804648,87.199921,99.122539,191.343629,19.856504,70.571376,0.760740,985474.593218,1.259003,10.143598,24.688735,4.010854,0.068007,0.063055,150.475251,97.243988,72.052849,32.000000,32.000000,32.000000,32.000000,32.000000,71.157339,67.369347,106.747786,43.943648,34.217306,39.215190,46.303797,44.524110,30.544304,25.000000,44.834929,148.646626,70.871474,0.760773,149.476944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498121,49.935824,198.671361,163.255715,160.913198,238.121145,148.611503,14.302294,191.583230,1.938977,48.117319,48.175833,161.688413,198.186424,159.785388,191.449799,94.653468,184.162514,0.083648,68.776063,87.151113,99.098558,191.144287,19.852299,70.533909,0.760212,985478.100185,1.260806,10.177572,24.663836,4.008464,0.065167,0.061832,150.493223,97.271054,72.041303,32.000000,32.000000,32.000000,32.000000,32.000000,71.133936,67.350418,106.747912,43.943648,34.217538,39.215190,46.303797,44.520790,30.544304,25.000000,44.792578,148.611503,70.763652,0.765117,149.468132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.495739,49.936374,198.656177,163.240295,160.881440,238.025316,148.352323,14.290306,191.691696,1.943547,48.178870,48.215988,161.722746,197.963085,159.802485,191.390711,94.655271,184.179747,0.083648,68.755587,87.239872,98.965361,191.315038,19.848087,70.503203,0.759665,985359.254276,1.255583,10.125195,24.709248,4.007930,0.065693,0.062287,150.515813,97.222994,72.057751,32.000000,32.000000,32.000000,32.000000,32.000000,71.161458,67.363079,106.752873,43.943648,34.174724,39.215190,46.303797,44.560816,30.544304,25.000000,44.782482,148.352323,70.060178,0.756449,149.090871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.485220,49.966336,199.065456,163.231324,160.832190,237.946338,148.239741,14.300867,191.573958,1.936544,48.266336,48.314752,161.694597,198.128560,159.788198,191.288653,94.632587,183.992623,0.083647,68.740384,87.189214,99.115590,191.242876,19.843919,70.500751,0.760810,985149.178099,1.257255,10.188330,24.693494,4.013715,0.068108,0.060934,150.508116,97.236559,72.038557,32.000000,32.000000,32.000000,32.000000,32.000000,71.138272,67.340621,106.742425,43.943648,34.135365,39.215190,46.303797,44.571386,30.544304,25.000000,44.802602,148.239741,70.450752,0.758340,149.302633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.416334,50.014716,198.288655,163.241977,160.774797,237.844351,148.587090,14.296300,191.621691,1.939510,48.344218,48.295241,161.714482,198.183375,159.781779,191.292236,94.653191,184.136115,0.083647,68.734480,87.225653,98.971844,191.218568,19.839472,70.516708,0.760827,984751.517196,1.259013,10.191357,24.698331,4.013602,0.067680,0.061313,150.500939,97.241024,72.045660,32.000000,32.000000,32.000000,32.000000,32.000000,71.146953,67.322701,106.750025,43.943648,34.251114,39.215190,46.303797,44.588829,30.544304,25.000000,44.797011,148.587090,70.441719,0.765638,149.333553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.448542,50.044404,198.240754,163.257677,160.718439,237.765013,148.628039,14.294873,191.598527,1.937371,48.354036,48.312332,161.709894,198.196343,159.782451,191.284289,94.631504,183.930474,0.083648,68.746067,87.234231,98.956532,191.365126,19.833640,70.504988,0.761940,984629.970182,1.259954,10.232260,24.648900,4.022725,0.066367,0.062067,150.482786,97.274078,72.050257,32.000000,32.000000,32.000000,32.000000,32.000000,71.136090,67.293056,106.742152,43.943648,34.048970,39.215190,46.303797,44.617518,30.544304,25.000000,44.844464,148.628039,70.530212,0.762481,149.363254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.480738,50.076565,198.673493,163.284872,160.664876,237.722904,148.337521,14.298155,191.621422,1.927192,48.302383,48.233258,161.712718,198.178686,159.795068,191.400516,94.608883,184.007541,0.083648,68.752129,87.214776,99.176587,191.172291,19.830207,70.492980,0.760360,984381.830212,1.258582,10.352337,24.683601,4.012614,0.068404,0.060375,150.495660,97.288108,72.055158,32.000000,32.000000,32.000000,32.000000,32.000000,71.180228,67.277869,106.710680,43.943648,33.925415,39.215190,46.303797,44.634844,30.544304,25.000000,44.880602,148.337521,70.656750,0.761169,149.350823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572381,50.076565,198.545151,163.284872,160.643001,237.713278,148.118933,14.299154,191.651186,1.926775,48.076116,48.307516,161.723866,198.005958,159.781022,191.315625,94.588001,184.043637,0.083649,68.762096,87.208795,99.155206,191.403344,19.826380,70.522153,0.759729,984182.626044,1.257011,10.348493,24.626019,4.009031,0.067862,0.060956,150.507135,97.305883,72.073960,32.000000,32.000000,32.000000,32.000000,32.000000,71.146119,67.281901,106.729860,43.943648,33.970956,39.215190,46.303797,44.626256,30.544304,25.000000,44.922698,148.118933,71.289923,0.759457,149.716598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572927,50.058973,198.682161,163.306740,160.647774,237.692983,148.323693,14.294159,191.575096,1.940150,47.879481,48.248917,161.739521,198.238325,159.800478,191.210399,94.578069,184.039132,0.083648,68.760527,87.224716,99.336110,191.242206,19.822442,70.511028,0.760553,984160.463053,1.258454,10.347151,24.678355,4.015168,0.069680,0.061909,150.525127,97.340606,72.076378,32.000000,32.000000,32.000000,32.000000,32.000000,71.154277,67.272612,106.727222,43.943648,33.955002,39.215190,46.303797,44.582320,30.544304,25.000000,44.917395,148.323693,70.610808,0.758790,149.346496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594455,49.964687,198.573047,163.287956,160.666409,237.671356,148.482652,14.301723,191.692489,1.952029,47.685406,48.370674,161.719161,198.137268,159.797763,191.284783,94.578684,183.952832,0.083650,68.761656,87.185296,99.196490,191.368875,19.818317,70.538560,0.758608,984064.400026,1.257676,10.251883,24.713151,4.005157,0.070515,0.063304,150.501777,97.317499,72.067947,32.000000,32.000000,32.000000,32.000000,32.000000,71.152530,67.227979,106.709926,43.943648,33.906110,39.215190,46.303797,44.588327,30.544304,25.000000,44.927190,148.482652,70.411789,0.750438,149.151335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549734,49.888819,198.670645,163.257677,160.680597,237.613111,148.277159,14.298012,191.676684,1.946830,47.632216,48.307187,161.727855,198.157114,159.800078,191.344471,94.559075,184.073511,0.083650,68.761003,87.224672,99.259919,191.331881,19.815307,70.500534,0.758987,983971.022736,1.255756,10.233723,24.721348,4.007876,0.067574,0.062082,150.525086,97.357046,72.058492,32.000000,32.000000,32.000000,32.000000,32.000000,71.161709,67.227209,106.722405,43.943648,33.876913,39.215190,46.303797,44.582433,30.544304,25.000000,44.829976,148.277159,70.614757,0.757914,149.238707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549829,49.888819,198.607364,163.257677,160.689169,237.554346,148.277744,14.294730,191.690890,1.944914,47.728141,48.286037,161.701054,198.202580,159.796176,191.308919,94.541567,184.075289,0.083650,68.752678,87.245936,99.105206,191.395657,19.812436,70.533873,0.757807,983548.119547,1.253363,10.117075,24.687461,4.003936,0.066258,0.060533,150.512392,97.333559,72.031585,32.000000,32.000000,32.000000,32.000000,32.000000,71.144153,67.176682,106.710302,43.943648,33.828770,39.215190,46.303797,44.615509,30.544304,25.000000,44.742207,148.277744,70.972372,0.759172,149.401138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.544014,49.852260,198.667130,163.229362,160.749291,237.550114,148.374566,14.292161,191.695676,1.945632,47.841965,48.238473,161.707298,198.220623,159.800177,191.385721,94.536282,184.147322,0.083652,68.747668,87.229312,98.998417,191.269087,19.810032,70.536793,0.758729,983237.496069,1.255784,10.087668,24.753592,4.009520,0.065689,0.061270,150.494879,97.325878,72.030561,32.000000,32.000000,32.000000,32.000000,32.000000,71.156016,67.197760,106.725378,43.943648,33.805146,39.215190,46.303797,44.622925,30.544304,25.000000,44.686297,148.374566,70.806528,0.757502,149.441028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500884,49.866004,198.669798,163.229081,160.827135,237.517471,148.615631,14.287452,191.691947,1.949954,47.901801,48.211022,161.701032,198.180252,159.810458,191.400895,94.556591,183.998797,0.083655,68.737129,87.258173,99.054966,191.341389,19.807357,70.556176,0.758010,983074.026404,1.255465,10.087569,24.771786,4.008235,0.067153,0.064029,150.492740,97.313160,72.066051,32.000000,32.000000,32.000000,32.000000,32.000000,71.150759,67.202886,106.718363,43.943648,33.763411,39.215190,46.303797,44.631277,30.544304,25.000000,44.667656,148.615631,70.533079,0.753326,149.227180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545569,49.875900,198.671078,163.224596,160.843974,237.516944,148.387553,14.297584,191.724797,1.948021,47.968559,48.244220,161.710222,198.232262,159.798590,191.433518,94.561323,184.069492,0.083655,68.741788,87.242699,99.144815,191.280384,19.805470,70.544240,0.758120,982978.576246,1.254659,10.057052,24.804827,4.009912,0.066986,0.063137,150.466810,97.319085,72.035137,32.000000,32.000000,32.000000,32.000000,32.000000,71.129407,67.214739,106.700355,43.943648,33.718355,39.215190,46.303797,44.669176,30.544304,25.000000,44.645401,148.387553,71.086685,0.755232,149.715929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538312,49.913284,198.671918,163.231044,160.797932,237.562085,148.099091,14.297442,191.777118,1.941673,48.032996,48.263083,161.718543,198.214780,159.794885,191.516984,94.593283,184.085836,0.083656,68.747623,87.220563,99.200540,191.334573,19.803156,70.543104,0.758439,982859.606706,1.253711,10.115636,24.727275,4.013460,0.069088,0.061866,150.445258,97.310345,72.038383,32.000000,32.000000,32.000000,32.000000,32.000000,71.107509,67.210641,106.701653,43.943648,33.697670,39.215190,46.303797,44.651913,30.544304,25.000000,44.634377,148.099091,70.694794,0.758687,149.428046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.479622,49.913284,198.760816,163.231044,160.753559,237.577062,148.477082,14.300153,191.791597,1.943635,48.043820,48.266282,161.696285,198.251353,159.783868,191.513013,94.594726,184.183717,0.083657,68.732484,87.246275,99.232656,191.360453,19.801599,70.615947,0.757981,982796.271595,1.254413,10.079076,24.749794,4.009866,0.064707,0.060432,150.424585,97.306557,72.029472,32.000000,32.000000,32.000000,32.000000,32.000000,71.083777,67.237174,106.691141,43.943648,33.648875,39.215190,46.303797,44.663299,30.544304,25.000000,44.654124,148.477082,70.712103,0.752197,149.425331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576693,49.953966,198.635289,163.261602,160.815826,237.564924,148.435995,14.295729,191.664104,1.949832,48.057606,48.209228,161.730855,198.289625,159.829058,191.584374,94.631247,184.163132,0.083658,68.735095,87.244082,99.109636,191.445603,19.800452,70.617353,0.758325,982967.672935,1.257431,10.124001,24.724134,4.010470,0.067633,0.060965,150.455574,97.290708,72.092324,32.000000,32.000000,32.000000,32.000000,32.000000,71.128140,67.311295,106.722404,43.943648,33.663248,39.215190,46.303797,44.705537,30.544304,25.000000,44.681389,148.435995,70.451564,0.756698,149.247047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502101,49.960563,198.873074,163.293563,160.852925,237.584147,148.201053,14.302864,191.931269,1.949717,48.051214,48.186312,161.745087,198.228218,159.822243,191.574886,94.601367,184.194264,0.083659,68.736463,87.301058,99.068254,191.462039,19.799460,70.596456,0.758632,983123.888515,1.255959,10.185032,24.760405,4.017024,0.068277,0.061059,150.444517,97.290263,72.047381,32.000000,32.000000,32.000000,32.000000,32.000000,71.115664,67.285858,106.688942,43.943648,33.572013,39.215190,46.303797,44.659193,30.544304,25.000000,44.673743,148.201053,70.579958,0.757600,149.294018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560199,49.960563,198.744561,163.293563,160.814754,237.631077,148.266393,14.297299,191.781715,1.952307,48.019542,48.169701,161.753228,198.323748,159.832286,191.513418,94.607076,184.085367,0.083658,68.743038,87.322553,99.158742,191.496610,19.798585,70.614541,0.757012,982875.869292,1.253657,10.124805,24.715955,4.006626,0.065337,0.060749,150.449516,97.265801,72.061019,32.000000,32.000000,32.000000,32.000000,32.000000,71.134594,67.291970,106.706510,43.943648,33.590444,39.215190,46.303797,44.709468,30.544304,25.000000,44.673585,148.266393,70.764878,0.758793,149.426669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.490402,49.968260,198.880054,163.312066,160.818454,237.620856,148.489767,14.296443,191.776773,1.962873,48.000076,48.290673,161.754414,198.313567,159.828958,191.515007,94.606269,184.281053,0.083658,68.742598,87.284947,99.199378,191.528059,19.798160,70.607310,0.758982,983231.910699,1.257868,10.208930,24.757826,4.017467,0.066097,0.062504,150.431282,97.216345,72.068578,32.000000,32.000000,32.000000,32.000000,32.000000,71.130515,67.318676,106.668316,43.943648,33.555156,39.215190,46.303797,44.683656,30.544304,25.000000,44.674918,148.489767,70.054588,0.759159,149.171083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550845,49.956165,198.773032,163.285993,160.791611,237.610842,148.367280,14.299582,191.820281,1.961619,48.045200,48.161263,161.758091,198.343699,159.853346,191.598658,94.645633,184.320921,0.083659,68.757187,87.318765,99.436279,191.424819,19.797636,70.622203,0.757793,983302.278578,1.255927,10.148536,24.710161,4.010165,0.068462,0.060317,150.458872,97.264447,72.081671,32.000000,32.000000,32.000000,32.000000,32.000000,71.138302,67.362296,106.697611,43.943648,33.572834,39.215190,46.303797,44.731629,30.544304,25.000000,44.657259,148.367280,70.960706,0.756183,149.571555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.581161,49.954791,198.812729,163.294684,160.740883,237.619260,148.354156,14.290592,191.848881,1.969629,48.041258,48.286284,161.749986,198.390654,159.857267,191.623078,94.645103,184.228188,0.083659,68.776521,87.292353,99.105315,191.472771,19.797482,70.595663,0.759173,983408.042069,1.255973,10.228795,24.786351,4.018558,0.068252,0.061290,150.446976,97.289247,72.089797,32.000000,32.000000,32.000000,32.000000,32.000000,71.152150,67.383698,106.664463,43.943648,33.508942,39.215190,46.303797,44.705450,30.544304,25.000000,44.649979,148.354156,70.490996,0.765163,149.226236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.562220,49.915208,198.873177,163.277583,160.826110,237.672369,148.195848,14.294730,191.883256,1.990615,47.961497,48.153488,161.756152,198.336393,159.848015,191.602770,94.548546,184.239999,0.083659,68.804956,87.372628,99.123012,191.528142,19.798832,70.625359,0.757840,983055.397746,1.255213,10.153858,24.762338,4.011496,0.065025,0.064028,150.421345,97.306747,72.083763,32.000000,32.000000,32.000000,32.000000,32.000000,71.185473,67.395943,106.572361,43.943648,33.467805,39.215190,46.303797,44.717090,30.544304,25.000000,44.638635,148.195848,70.934797,0.754225,149.422932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580793,49.900639,198.764566,163.270854,160.880880,237.659367,148.606796,14.296157,191.948096,1.994853,48.017336,48.189676,161.744866,198.344363,159.827292,191.572416,94.534815,184.296275,0.083658,68.803746,87.378671,99.194028,191.475889,19.798838,70.582699,0.757846,983036.431835,1.254513,10.120987,24.727158,4.009844,0.066161,0.062059,150.410688,97.346527,72.087466,32.000000,32.000000,32.000000,32.000000,32.000000,71.159760,67.400500,106.543690,43.943648,33.444562,39.215190,46.303797,44.715637,30.544304,25.000000,44.586202,148.606796,71.555511,0.758971,149.877219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560423,49.900639,198.870036,163.270854,160.942111,237.675028,148.369862,14.296015,191.952367,1.993056,48.145573,48.178975,161.731425,198.371866,159.819090,191.540329,94.550965,184.337106,0.083660,68.831702,87.344728,99.233581,191.551289,19.799024,70.613693,0.758028,983598.257418,1.256527,10.101082,24.828263,4.012596,0.066907,0.064394,150.424763,97.402027,72.085920,32.000000,32.000000,32.000000,32.000000,32.000000,71.155289,67.419317,106.493173,43.943648,33.414488,39.215190,46.303797,44.712229,30.544304,25.000000,44.556391,148.369862,71.646240,0.754722,149.852711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578320,49.934724,198.856461,163.281227,160.943461,237.694852,148.064021,14.285882,191.918536,1.989712,48.017292,48.268417,161.746862,198.287794,159.831927,191.562956,94.542434,184.286164,0.083660,68.860429,87.348708,99.259551,191.544584,19.799478,70.619679,0.757857,983531.962383,1.252412,10.067219,24.863667,4.008903,0.066757,0.062028,150.439138,97.380657,72.096420,32.000000,32.000000,32.000000,32.000000,32.000000,71.150360,67.425187,106.464856,43.943648,33.428327,39.215190,46.303797,44.730533,30.544304,25.000000,44.574799,148.064021,71.007243,0.747554,149.502593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563642,49.954241,198.916097,163.308982,160.931423,237.746175,148.189131,14.304577,191.890651,1.964065,47.890994,48.280452,161.758582,198.380429,159.825231,191.651731,94.517263,184.249846,0.083661,68.882125,87.360667,99.411216,191.593299,19.800045,70.636610,0.758145,983558.666788,1.255067,10.088380,24.863238,4.012678,0.070052,0.061698,150.407828,97.357974,72.064221,32.000000,32.000000,32.000000,32.000000,32.000000,71.111080,67.394891,106.394645,43.943648,33.396679,39.215190,46.303797,44.726277,30.544304,25.000000,44.563958,148.189131,70.968586,0.747219,149.625607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585188,49.919331,198.880163,163.307020,161.002229,237.779393,148.342263,14.299011,192.013547,1.953501,47.817745,48.191718,161.784751,198.277039,159.822101,191.567610,94.531758,184.284111,0.083661,68.881933,87.382479,99.477854,191.582676,19.801946,70.612305,0.757938,983754.216807,1.257380,10.103873,24.852154,4.010956,0.067983,0.061648,150.421863,97.313728,72.102258,32.000000,32.000000,32.000000,32.000000,32.000000,71.114265,67.395176,106.356415,43.943648,33.394503,39.215190,46.303797,44.741454,30.544304,25.000000,44.575267,148.342263,70.484433,0.753801,149.240870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595819,49.919331,198.907115,163.307020,160.995481,237.782180,148.337062,14.293874,191.925057,1.944408,47.825766,48.223941,161.769769,198.296113,159.842091,191.699374,94.555930,184.346555,0.083661,68.886414,87.387714,99.284694,191.638397,19.803305,70.662123,0.758328,984163.186404,1.257071,10.138637,24.863339,4.013347,0.067983,0.061011,150.468186,97.314109,72.100102,32.000000,32.000000,32.000000,32.000000,32.000000,71.114723,67.423939,106.320175,43.943648,33.353122,39.215190,46.303797,44.735811,30.544304,25.000000,44.529979,148.337062,70.404360,0.754781,149.246260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607682,49.884421,198.863563,163.279265,161.041018,237.775245,148.179713,14.295444,191.956862,1.923121,47.812109,48.262547,161.756604,198.419717,159.842445,191.752119,94.513888,184.258996,0.083659,68.895870,87.351621,99.351606,191.612229,19.804038,70.645084,0.758223,984092.900730,1.255221,10.081346,24.862040,4.010879,0.069388,0.062993,150.473784,97.289478,72.084307,32.000000,32.000000,32.000000,32.000000,32.000000,71.121743,67.396860,106.257181,43.943648,33.363247,39.215190,46.303797,44.735929,30.544304,25.000000,44.516580,148.179713,70.530122,0.759598,149.276040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545678,49.866554,199.035490,163.264125,161.169920,237.798513,148.262417,14.290449,191.923266,1.919695,47.971228,48.220841,161.768147,198.496024,159.844229,191.679652,94.479187,184.276855,0.083659,68.908492,87.375456,99.315737,191.455660,19.805543,70.644832,0.757632,983981.607817,1.254982,10.070305,24.861911,4.010562,0.069903,0.061818,150.462368,97.288652,72.102040,32.000000,32.000000,32.000000,32.000000,32.000000,71.135310,67.370529,106.234869,43.943648,33.302639,39.215190,46.303797,44.734940,30.544304,25.000000,44.463562,148.262417,70.367199,0.760406,149.195001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614296,49.895691,198.949635,163.279825,161.204212,237.810848,148.350890,14.293731,191.938479,1.904606,48.020497,48.250926,161.757117,198.439925,159.827903,191.766379,94.463630,184.475210,0.083658,68.931923,87.405547,99.381421,191.539216,19.807225,70.667586,0.757426,984010.942936,1.255822,10.023076,24.870239,4.008725,0.068993,0.061404,150.488738,97.256254,72.069428,32.000000,32.000000,32.000000,32.000000,32.000000,71.124796,67.342069,106.193637,43.943648,33.313317,39.215190,46.303797,44.785693,30.544304,25.000000,44.416699,148.350890,70.574621,0.758661,149.264435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.606810,49.895691,198.994582,163.279825,161.181911,237.822779,148.380796,14.296015,191.886011,1.893475,47.929151,48.252884,161.747967,198.508951,159.833788,191.711946,94.447966,184.353430,0.083659,68.954542,87.426231,99.280301,191.660116,19.808923,70.676962,0.758773,984309.844261,1.256925,10.069616,24.911817,4.017212,0.068827,0.062300,150.474363,97.236616,72.053306,32.000000,32.000000,32.000000,32.000000,32.000000,71.134175,67.314860,106.188923,43.943648,33.300308,39.215190,46.303797,44.746969,30.544304,25.000000,44.427605,148.380796,70.565732,0.761766,149.227535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.569577,49.920430,198.955385,163.294124,161.176590,237.859806,148.084383,14.295301,191.992839,1.882313,47.932113,48.302364,161.768857,198.557313,159.859244,191.669021,94.462886,184.361695,0.083659,68.985382,87.440785,99.350974,191.574234,19.810942,70.703142,0.757470,984415.387969,1.254415,10.027479,25.003727,4.009926,0.071176,0.063157,150.491456,97.246667,72.074635,32.000000,32.000000,32.000000,32.000000,32.000000,71.134021,67.291810,106.181359,43.943648,33.281885,39.215190,46.303797,44.756313,30.544304,25.000000,44.435618,148.084383,71.164197,0.758468,149.555268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690587,49.899814,199.159931,163.297207,161.151766,237.843522,148.142006,14.295016,192.073292,1.891701,47.784192,48.376637,161.764527,198.573386,159.865443,191.682914,94.457453,184.535587,0.083660,69.012769,87.392075,99.406719,191.629096,19.812914,70.679901,0.757633,984543.354887,1.254435,10.035251,24.972521,4.011437,0.068131,0.060022,150.510648,97.248487,72.063284,32.000000,32.000000,32.000000,32.000000,32.000000,71.118055,67.297418,106.166839,43.943648,33.333126,39.215190,46.303797,44.783742,30.544304,25.000000,44.422403,148.142006,71.043322,0.758827,149.469273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
