OSU 80 Ton Compressor Load Stand
49.614431,49.870127,199.191190,163.285993,161.192430,237.871324,148.499336,14.297013,191.981640,1.887916,47.729895,48.289457,161.745574,198.609246,159.837035,191.827030,94.462185,184.360142,0.083660,69.041419,87.402886,99.571419,191.682815,19.815149,70.736246,0.757923,984765.974917,1.258276,10.098660,24.960783,4.013659,0.068625,0.061555,150.515865,97.160322,72.071236,32.000000,32.000000,32.000000,32.000000,32.000000,71.104184,67.268914,106.116175,43.943648,33.312682,39.215190,46.303797,44.720604,30.544304,25.000000,44.385789,148.499336,71.003529,0.753013,149.622538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593578,49.870127,199.052387,163.285993,161.162275,237.923876,148.287834,14.296157,191.971141,1.893589,47.868313,48.295261,161.749150,198.513674,159.869604,191.774183,94.487993,184.537871,0.083659,69.050200,87.404907,99.215428,191.875628,19.817836,70.710571,0.756992,984467.671620,1.254230,9.952447,25.033133,4.008001,0.066694,0.059837,150.528399,97.201336,72.083893,32.000000,32.000000,32.000000,32.000000,32.000000,71.123464,67.295774,106.139265,43.943648,33.328759,39.215190,46.303797,44.768100,30.544304,25.000000,44.335457,148.287834,70.682155,0.753119,149.307196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.614306,49.871502,199.143820,163.271134,161.130435,237.996975,148.249656,14.295872,191.993247,1.907451,47.900904,48.345493,161.743714,198.656853,159.834795,191.760371,94.502510,184.488614,0.083659,69.054286,87.427144,99.332432,191.846790,19.819794,70.708713,0.757525,984588.118867,1.253386,10.001775,24.960886,4.014783,0.065761,0.060856,150.512066,97.199728,72.072478,32.000000,32.000000,32.000000,32.000000,32.000000,71.122437,67.292662,106.126924,43.943648,33.253987,39.215190,46.303797,44.786916,30.544304,25.000000,44.315294,148.249656,70.405081,0.754673,149.268644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623049,49.888819,199.375493,163.273938,161.159113,237.980766,148.531524,14.296157,192.076068,1.912620,47.889431,48.328885,161.727880,198.651576,159.824570,191.851761,94.495612,184.461475,0.083658,69.054903,87.436400,99.301843,191.772349,19.821879,70.732820,0.757876,984730.823336,1.256037,10.023429,25.003471,4.013673,0.066798,0.063983,150.524181,97.214562,72.080931,32.000000,32.000000,32.000000,32.000000,32.000000,71.107866,67.267617,106.123696,43.943648,33.284195,39.215190,46.303797,44.780721,30.544304,25.000000,44.311689,148.531524,70.833376,0.758181,149.430485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.548434,49.880848,199.656582,163.296366,161.197308,237.957252,148.217640,14.298155,192.029361,1.904429,47.911150,48.305380,161.775610,198.627073,159.843052,191.829638,94.522353,184.466084,0.083659,69.068684,87.404991,99.434689,191.789031,19.824084,70.688826,0.758098,984937.309408,1.256168,10.003280,24.970004,4.013839,0.065108,0.062318,150.526579,97.203028,72.091889,32.000000,32.000000,32.000000,32.000000,32.000000,71.110808,67.287640,106.112675,43.943648,33.346074,39.215190,46.303797,44.779935,30.544304,25.000000,44.293223,148.217640,71.321441,0.761367,149.631271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622768,49.878923,198.995820,163.286834,161.170353,237.967397,148.403993,14.294302,192.166065,1.905287,47.918879,48.317771,161.748353,198.591157,159.792016,191.871256,94.498667,184.491288,0.083658,69.090018,87.363855,99.368107,191.654977,19.826970,70.701952,0.758340,984938.476084,1.253515,10.011521,24.966460,4.017800,0.065043,0.062159,150.513384,97.199515,72.047903,32.000000,32.000000,32.000000,32.000000,32.000000,71.093162,67.261589,106.074559,43.943648,33.153722,39.215190,46.303797,44.828716,30.544304,25.000000,44.265710,148.403993,71.019558,0.757263,149.587094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615521,49.878923,199.100077,163.286834,161.127493,237.987843,148.366849,14.298726,192.054448,1.909596,47.926006,48.384246,161.746653,198.482217,159.840375,191.776915,94.483682,184.303088,0.083658,69.103102,87.434547,99.474138,191.810976,19.830067,70.733090,0.760502,984819.412777,1.258116,10.081046,24.941492,4.029524,0.066791,0.062313,150.534974,97.202667,72.059384,32.000000,32.000000,32.000000,32.000000,32.000000,71.108690,67.254291,106.113511,43.943648,33.192612,39.215190,46.303797,44.793420,30.544304,25.000000,44.243843,148.366849,71.396339,0.753757,149.766086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633009,49.875625,198.974506,163.291881,161.154918,237.949975,148.347752,14.294873,192.110250,1.923052,47.947479,48.340921,161.749319,198.590256,159.846435,191.754319,94.499303,184.472597,0.083658,69.117535,87.484978,99.541018,191.715264,19.833151,70.693135,0.757572,984841.062232,1.254495,10.001918,24.974876,4.010172,0.065687,0.063398,150.526138,97.246388,72.085789,32.000000,32.000000,32.000000,32.000000,32.000000,71.119091,67.229771,106.096685,43.943648,33.186762,39.215190,46.303797,44.807013,30.544304,25.000000,44.213470,148.347752,71.513086,0.754184,149.755937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595009,49.868478,199.079817,163.301974,161.112207,237.969979,148.400404,14.293589,192.081508,1.924583,47.936141,48.283433,161.740838,198.546440,159.804058,191.789542,94.492935,184.508531,0.083658,69.130388,87.424418,99.382586,191.736659,19.835300,70.729070,0.757692,984997.116711,1.255120,10.009440,24.917424,4.012859,0.068821,0.065654,150.491652,97.255319,72.049820,32.000000,32.000000,32.000000,32.000000,32.000000,71.101031,67.174990,106.076067,43.943648,33.201724,39.215190,46.303797,44.799705,30.544304,25.000000,44.185492,148.400404,70.928414,0.750653,149.395355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570381,49.884696,199.115571,163.303936,161.047065,237.946875,148.349364,14.294302,192.148413,1.930342,47.941597,48.393142,161.754650,198.506420,159.845004,191.807042,94.535232,184.502878,0.083658,69.138658,87.425587,99.502875,191.643556,19.837200,70.717674,0.757412,984738.599249,1.254580,9.987989,24.967048,4.008915,0.067218,0.063808,150.503386,97.304327,72.083000,32.000000,32.000000,32.000000,32.000000,32.000000,71.123317,67.186972,106.108272,43.943648,33.170811,39.215190,46.303797,44.827259,30.544304,25.000000,44.163648,148.349364,70.923293,0.748727,149.357983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698337,49.854459,199.096782,163.293002,160.992552,237.907679,148.167726,14.298012,192.045726,1.936980,47.814174,48.427553,161.736642,198.570821,159.826954,191.811405,94.516258,184.406032,0.083657,69.147474,87.424757,99.475221,191.776488,19.839160,70.713509,0.757876,984890.360688,1.255281,10.020293,24.987241,4.014110,0.066272,0.062836,150.473358,97.321191,72.060626,32.000000,32.000000,32.000000,32.000000,32.000000,71.086869,67.155350,106.108648,43.943648,33.179934,39.215190,46.303797,44.847626,30.544304,25.000000,44.160210,148.167726,70.524461,0.755746,149.251059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.576570,49.854459,199.092768,163.293002,161.022261,237.856280,148.573959,14.297442,192.112818,1.960295,47.882922,48.275915,161.763205,198.711588,159.843039,191.768297,94.520863,184.482511,0.083656,69.159817,87.434225,99.376311,191.715549,19.841698,70.696525,0.758392,984694.595414,1.256340,10.062090,24.942770,4.016825,0.065361,0.063291,150.530494,97.345080,72.086812,32.000000,32.000000,32.000000,32.000000,32.000000,71.097948,67.191876,106.115185,43.943648,33.151186,39.215190,46.303797,44.778417,30.544304,25.000000,44.108417,148.573959,70.772703,0.756193,149.454954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663248,49.872326,199.146220,163.295525,161.057247,237.845576,148.453007,14.295444,192.183060,1.952055,48.044321,48.326710,161.740730,198.654625,159.826534,191.882991,94.523834,184.569806,0.083654,69.174491,87.424266,99.591249,191.906405,19.844154,70.741114,0.756455,984312.944204,1.253975,9.899055,24.924476,4.006105,0.065899,0.061104,150.510882,97.336785,72.060299,32.000000,32.000000,32.000000,32.000000,32.000000,71.088479,67.192356,106.129265,43.943648,33.154858,39.215190,46.303797,44.852356,30.544304,25.000000,44.102544,148.453007,70.642902,0.758483,149.221162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595979,49.909160,199.238512,163.328888,161.032703,237.836165,148.296419,14.307574,192.148773,1.947533,48.034877,48.423145,161.744856,198.612281,159.831047,191.807439,94.540238,184.502601,0.083654,69.190618,87.422116,99.425321,191.770386,19.846217,70.712716,0.758113,984280.681305,1.253684,10.025426,24.949302,4.015864,0.065014,0.060161,150.493289,97.328214,72.045288,32.000000,32.000000,32.000000,32.000000,32.000000,71.095519,67.186939,106.152229,43.943648,33.142059,39.215190,46.303797,44.808536,30.544304,25.000000,44.081339,148.296419,70.493358,0.757297,149.244136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689010,49.912459,199.694035,163.334495,160.969406,237.829661,148.287459,14.311141,192.043492,1.949490,47.980263,48.350204,161.760884,198.618957,159.827915,191.839854,94.539410,184.392390,0.083653,69.194724,87.476675,99.498642,191.924876,19.847954,70.718035,0.756619,984139.714865,1.252282,9.953313,24.979913,4.009931,0.066923,0.061596,150.481113,97.337842,72.076290,32.000000,32.000000,32.000000,32.000000,32.000000,71.083369,67.178896,106.158577,43.943648,33.155054,39.215190,46.303797,44.851801,30.544304,25.000000,44.101938,148.287459,71.011786,0.757671,149.459202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679050,49.861056,199.171637,163.315711,160.929332,237.769278,148.179601,14.297870,192.194148,1.951462,47.807063,48.441218,161.764989,198.620735,159.833912,191.823159,94.527227,184.504977,0.083652,69.210916,87.505293,99.494355,191.959083,19.849920,70.714952,0.758137,984248.134123,1.255570,10.059967,24.937657,4.017231,0.071047,0.062859,150.485590,97.286294,72.059645,32.000000,32.000000,32.000000,32.000000,32.000000,71.110277,67.158466,106.207456,43.943648,33.022150,39.215190,46.303797,44.813942,30.544304,25.000000,44.085565,148.179601,70.895094,0.760496,149.394332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715830,49.861056,199.093047,163.315711,160.910092,237.704851,148.216574,14.295016,192.133600,1.938863,47.821120,48.417247,161.757653,198.688550,159.841615,191.858442,94.522069,184.513550,0.083652,69.236422,87.494058,99.566644,191.780671,19.851491,70.729719,0.758047,984079.369255,1.253015,9.966726,24.896074,4.018877,0.066590,0.061586,150.500483,97.324170,72.062151,32.000000,32.000000,32.000000,32.000000,32.000000,71.107154,67.143255,106.247743,43.943648,33.122111,39.215190,46.303797,44.813675,30.544304,25.000000,44.015533,148.216574,70.610862,0.754911,149.094175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698916,49.839616,199.219899,163.313468,160.895638,237.724826,148.350993,14.293018,192.129314,1.939347,47.686659,48.433604,161.781882,198.643365,159.851973,192.064731,94.538346,184.638226,0.083652,69.256005,87.481673,99.424324,191.848668,19.853452,70.670327,0.756483,983746.322932,1.253708,9.925654,24.951581,4.009168,0.069446,0.066259,150.488088,97.323112,72.096811,32.000000,32.000000,32.000000,32.000000,32.000000,71.119386,67.187187,106.266995,43.943648,33.113829,39.215190,46.303797,44.795359,30.544304,25.000000,43.970496,148.350993,70.648095,0.754560,149.195434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702277,49.825047,199.074739,163.289077,160.910834,237.711782,148.083429,14.296871,192.169777,1.934292,47.668432,48.435183,161.769666,198.691386,159.852903,191.937875,94.523405,184.526342,0.083652,69.263934,87.503483,99.637599,191.834247,19.855313,70.738896,0.755409,983441.784866,1.252026,9.887519,24.960038,4.004621,0.067736,0.061431,150.462238,97.335955,72.073523,32.000000,32.000000,32.000000,32.000000,32.000000,71.100519,67.168231,106.268964,43.943648,33.116481,39.215190,46.303797,44.808694,30.544304,25.000000,43.943859,148.083429,70.996821,0.756681,149.314749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722674,49.783541,199.310731,163.277302,160.899574,237.653525,148.299672,14.298155,192.241667,1.939557,47.694434,48.503392,161.754385,198.699869,159.846620,191.939323,94.511880,184.584434,0.083652,69.261746,87.490311,99.586609,191.846789,19.856339,70.736733,0.756627,983417.718208,1.251395,9.883612,24.991713,4.008536,0.068546,0.060574,150.416433,97.329289,72.062172,32.000000,32.000000,32.000000,32.000000,32.000000,71.093188,67.139215,106.288635,43.943648,33.080547,39.215190,46.303797,44.809404,30.544304,25.000000,43.901493,148.299672,70.586864,0.756865,149.048384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661118,49.783541,199.186145,163.277302,160.893624,237.659677,148.255285,14.297870,192.188918,1.945484,47.845356,48.450802,161.763730,198.783829,159.844318,192.005858,94.565318,184.646833,0.083652,69.266546,87.515992,99.583220,191.864778,19.858075,70.741943,0.755378,983376.129068,1.253442,9.865559,24.963624,4.005344,0.068367,0.062907,150.411694,97.331108,72.078751,32.000000,32.000000,32.000000,32.000000,32.000000,71.113031,67.139167,106.319094,43.943648,33.126584,39.215190,46.303797,44.800129,30.544304,25.000000,43.827626,148.255285,70.194414,0.752633,149.042326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630119,49.795910,199.334130,163.284872,160.908402,237.646519,148.164196,14.298441,192.323834,1.952323,48.036497,48.402804,161.761811,198.749066,159.821692,192.039025,94.553475,184.643813,0.083651,69.280551,87.520694,99.498029,191.967323,19.860491,70.746721,0.755489,983027.875849,1.250593,9.802910,24.997494,4.008448,0.067148,0.064905,150.388761,97.315682,72.058970,32.000000,32.000000,32.000000,32.000000,32.000000,71.092680,67.130794,106.338847,43.943648,33.087998,39.215190,46.303797,44.838129,30.544304,25.000000,43.791675,148.164196,71.087424,0.757094,149.384222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657911,49.845663,199.226863,163.294124,160.898882,237.663543,148.057764,14.301580,192.292325,1.937314,48.012219,48.322450,161.760997,198.727995,159.830663,192.046239,94.564617,184.652339,0.083651,69.280207,87.501140,99.657337,191.834388,19.862699,70.723318,0.755947,982915.866983,1.252721,9.866738,24.968052,4.010907,0.064470,0.061752,150.373425,97.338450,72.082106,32.000000,32.000000,32.000000,32.000000,32.000000,71.104214,67.116984,106.339894,43.943648,33.118803,39.215190,46.303797,44.861031,30.544304,25.000000,43.769762,148.057764,70.973183,0.761844,149.344254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688584,49.883322,199.330398,163.320477,160.936923,237.684583,148.245765,14.299011,192.337153,1.953711,47.909912,48.436349,161.753445,198.749310,159.821964,191.950772,94.540126,184.654994,0.083650,69.295838,87.565119,99.568190,191.884030,19.864974,70.761146,0.756706,983003.066458,1.254334,9.911275,24.978732,4.016394,0.067192,0.061851,150.338954,97.372325,72.064961,32.000000,32.000000,32.000000,32.000000,32.000000,71.103753,67.101949,106.380993,43.943648,33.071045,39.215190,46.303797,44.849689,30.544304,25.000000,43.792331,148.245765,71.339435,0.753079,149.581232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755800,49.883322,199.257633,163.320477,160.898226,237.716659,148.476738,14.299154,192.319808,1.953832,47.761742,48.392146,161.765993,198.843677,159.814967,192.016432,94.514297,184.689417,0.083650,69.322320,87.500415,99.528800,192.043742,19.866085,70.799190,0.756453,983132.577143,1.254720,9.932188,24.970870,4.011986,0.069966,0.063298,150.320698,97.378736,72.066137,32.000000,32.000000,32.000000,32.000000,32.000000,71.099781,67.040912,106.373808,43.943648,33.104773,39.215190,46.303797,44.834435,30.544304,25.000000,43.807353,148.476738,71.251429,0.753790,149.649210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712596,49.864355,199.388019,163.325243,160.902304,237.760303,148.384453,14.295158,192.372198,1.968128,47.798324,48.357612,161.805301,198.867164,159.850981,191.942519,94.525757,184.763124,0.083649,69.337532,87.500989,99.617754,192.061936,19.868597,70.807736,0.756072,983396.470488,1.252513,9.938032,24.996382,4.011593,0.069197,0.063284,150.323897,97.355989,72.091691,32.000000,32.000000,32.000000,32.000000,32.000000,71.114150,67.037446,106.398650,43.943648,33.071347,39.215190,46.303797,44.867412,30.544304,25.000000,43.762089,148.384453,70.794664,0.749943,149.413766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685940,49.824497,199.393031,163.312627,160.866118,237.733489,148.295852,14.296728,192.376873,1.979744,47.866115,48.370228,161.774427,198.903250,159.829821,192.178615,94.528239,184.780365,0.083650,69.339157,87.498222,99.672741,192.051595,19.870624,70.839073,0.754668,983536.766013,1.248858,9.868366,25.035444,4.004712,0.068620,0.059894,150.303441,97.365299,72.061954,32.000000,32.000000,32.000000,32.000000,32.000000,71.085053,66.983639,106.347769,43.943648,33.101273,39.215190,46.303797,44.826958,30.544304,25.000000,43.698737,148.295852,70.424464,0.749878,149.142287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714970,49.847312,199.381270,163.301693,160.780661,237.680453,148.230115,14.300581,192.371247,1.983077,47.883624,48.448477,161.756024,198.885346,159.836218,192.089570,94.542501,184.802827,0.083650,69.364100,87.537585,99.702567,192.086938,19.873014,70.806763,0.755610,983679.895148,1.251004,9.894169,25.052316,4.010815,0.067885,0.060423,150.310799,97.357808,72.065483,32.000000,32.000000,32.000000,32.000000,32.000000,71.090852,66.947822,106.360253,43.943648,33.116385,39.215190,46.303797,44.845595,30.544304,25.000000,43.669588,148.230115,70.646058,0.755750,149.352436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706119,49.868203,199.558560,163.324402,160.750271,237.661971,148.345600,14.300581,192.473722,1.984658,47.870859,48.409980,161.769877,198.999365,159.844457,192.101141,94.553726,184.827967,0.083648,69.387984,87.541563,99.493636,192.030322,19.875614,70.873710,0.755466,983479.015686,1.252216,9.881949,25.056460,4.013068,0.069253,0.061693,150.320236,97.390307,72.064852,32.000000,32.000000,32.000000,32.000000,32.000000,71.120229,66.934450,106.370538,43.943648,33.104474,39.215190,46.303797,44.831588,30.544304,25.000000,43.666333,148.345600,70.614829,0.759914,149.335324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668081,49.868203,199.435103,163.324402,160.730160,237.686925,148.258772,14.296015,192.309804,1.991789,47.916681,48.281473,161.764775,199.093604,159.850636,192.106191,94.510687,184.732801,0.083647,69.411934,87.518626,99.574831,192.003076,19.878308,70.840876,0.755272,983219.822394,1.251760,9.874666,25.050831,4.010488,0.064578,0.059014,150.315777,97.395639,72.070167,32.000000,32.000000,32.000000,32.000000,32.000000,71.122886,66.903804,106.360294,43.943648,33.176039,39.215190,46.303797,44.839445,30.544304,25.000000,43.663526,148.258772,70.248938,0.756990,149.183396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658535,49.860507,199.492777,163.329729,160.735524,237.693982,148.166466,14.289878,192.449617,1.990598,47.933231,48.395378,161.769873,198.900163,159.852734,192.239401,94.467178,184.803715,0.083647,69.417158,87.517051,99.501882,192.113109,19.880166,70.880038,0.755149,983171.415434,1.251008,9.904733,25.049264,4.014769,0.066946,0.059610,150.292641,97.391661,72.094066,32.000000,32.000000,32.000000,32.000000,32.000000,71.110693,66.863229,106.357550,43.943648,33.137602,39.215190,46.303797,44.864118,30.544304,25.000000,43.633754,148.166466,70.449562,0.757917,149.190556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686301,49.854459,199.492274,163.344308,160.730211,237.754778,148.239163,14.304006,192.408830,1.985857,47.952009,48.366135,161.761887,199.032563,159.847740,192.187522,94.468939,184.913502,0.083646,69.416301,87.528115,99.613370,192.182221,19.881948,70.879245,0.755758,983527.234708,1.252936,9.944177,25.055733,4.015358,0.064256,0.060140,150.335711,97.427185,72.081997,32.000000,32.000000,32.000000,32.000000,32.000000,71.098151,66.843542,106.369238,43.943648,33.161484,39.215190,46.303797,44.872602,30.544304,25.000000,43.610585,148.239163,70.336187,0.762126,149.177259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734375,49.867104,199.576730,163.365895,160.696318,237.801053,148.593659,14.297727,192.495874,1.983724,47.880571,48.464304,161.763644,198.988005,159.838210,192.288483,94.442408,184.899713,0.083645,69.401272,87.505965,99.740389,192.095178,19.884153,70.885087,0.755634,983745.482428,1.253995,9.946384,25.126494,4.017291,0.066042,0.062699,150.320975,97.448575,72.061823,32.000000,32.000000,32.000000,32.000000,32.000000,71.102162,66.811755,106.356984,43.943648,33.167706,39.215190,46.303797,44.860242,30.544304,25.000000,43.580554,148.593659,70.539931,0.760251,149.281311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696249,49.867104,199.412202,163.365895,160.662161,237.749943,148.551050,14.290449,192.512295,1.988212,47.924320,48.329350,161.794296,199.098017,159.874203,192.292940,94.487318,184.894558,0.083645,69.387004,87.490347,99.531367,192.164748,19.886346,70.930559,0.755444,983929.632317,1.252901,9.911536,25.166910,4.015036,0.065985,0.064004,150.349227,97.457164,72.061017,32.000000,32.000000,32.000000,32.000000,32.000000,71.106564,66.790355,106.370264,43.943648,33.198301,39.215190,46.303797,44.836187,30.544304,25.000000,43.570032,148.551050,71.401297,0.761276,149.783159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736479,49.859682,199.590408,163.371783,160.678322,237.746496,148.382391,14.291733,192.533845,1.971414,47.941071,48.459772,161.812260,199.055461,159.875647,192.278904,94.495617,184.920002,0.083646,69.387434,87.490581,99.702704,192.067811,19.889965,70.868012,0.755135,984200.835388,1.248859,9.874346,25.188145,4.012853,0.068948,0.061443,150.361224,97.470260,72.079600,32.000000,32.000000,32.000000,32.000000,32.000000,71.115614,66.788204,106.371290,43.943648,33.209985,39.215190,46.303797,44.886748,30.544304,25.000000,43.533001,148.382391,70.997849,0.758830,149.546574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.644327,49.884146,199.676349,163.386642,160.656725,237.824034,148.127388,14.291733,192.489880,1.975462,47.870613,48.331446,161.815559,199.170134,159.875190,192.232129,94.501072,184.920491,0.083645,69.388359,87.564775,99.601424,192.245817,19.892655,70.876613,0.754556,983849.139436,1.250012,9.913865,25.141255,4.012621,0.068290,0.061166,150.343189,97.449569,72.074503,32.000000,32.000000,32.000000,32.000000,32.000000,71.112209,66.758958,106.360356,43.943648,33.220419,39.215190,46.303797,44.840868,30.544304,25.000000,43.509695,148.127388,71.613876,0.749581,149.852200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697649,49.879198,199.645407,163.391969,160.730152,237.868358,148.289297,14.295586,192.560089,1.972602,47.939512,48.444782,161.805695,199.059968,159.886758,192.308997,94.521955,184.904429,0.083644,69.402958,87.488687,99.531113,192.183917,19.895763,70.888747,0.755141,983710.488089,1.250265,9.864744,25.142729,4.012958,0.067426,0.060912,150.357545,97.422149,72.049166,32.000000,32.000000,32.000000,32.000000,32.000000,71.137791,66.759679,106.330819,43.943648,33.261272,39.215190,46.303797,44.895201,30.544304,25.000000,43.514156,148.289297,71.364425,0.753760,149.785992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729002,49.854734,199.699862,163.389165,160.795526,237.885660,148.459790,14.293731,192.615764,1.964943,47.826280,48.503354,161.806169,199.127309,159.888738,192.263952,94.540694,184.825034,0.083644,69.415495,87.543859,99.727082,192.298394,19.898518,70.936005,0.756827,984232.067011,1.255493,9.984765,25.137462,4.022138,0.064984,0.059374,150.404071,97.476607,72.083674,32.000000,32.000000,32.000000,32.000000,32.000000,71.150331,66.736045,106.345336,43.943648,33.245377,39.215190,46.303797,44.868335,30.544304,25.000000,43.489298,148.459790,70.802814,0.749036,149.359163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666835,49.854734,199.722342,163.389165,160.788811,237.923942,148.229445,14.293589,192.625427,1.947911,47.821290,48.553404,161.805732,199.065986,159.873621,192.373983,94.526263,184.960871,0.083644,69.416096,87.512816,99.653592,192.242778,19.900647,70.914855,0.756024,984219.436597,1.252845,9.924509,25.110410,4.017200,0.065769,0.062167,150.399972,97.493172,72.076376,32.000000,32.000000,32.000000,32.000000,32.000000,71.115041,66.697654,106.337459,43.943648,33.293176,39.215190,46.303797,44.851071,30.544304,25.000000,43.442824,148.229445,71.082375,0.750985,149.605111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762373,49.843464,199.770555,163.385801,160.799612,237.970328,148.190945,14.298155,192.646011,1.938268,47.844458,48.345503,161.815000,199.192096,159.894203,192.443089,94.549947,185.014900,0.083644,69.423620,87.505837,99.758949,192.348339,19.903308,70.955333,0.755245,984077.255332,1.250536,9.867544,25.061169,4.015762,0.068160,0.059532,150.428742,97.493870,72.098641,32.000000,32.000000,32.000000,32.000000,32.000000,71.143087,66.717516,106.331782,43.943648,33.277840,39.215190,46.303797,44.889095,30.544304,25.000000,43.418697,148.190945,70.814840,0.756665,149.528793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729508,49.838241,199.734268,163.391969,160.848519,237.955530,148.491372,14.301580,192.696833,1.932795,47.946818,48.437943,161.814880,199.270934,159.886178,192.380345,94.527302,185.076928,0.083643,69.423882,87.564795,99.683473,192.334796,19.905808,70.932579,0.756491,984407.061702,1.254422,9.932000,25.127779,4.021242,0.068701,0.061714,150.424884,97.508277,72.062455,32.000000,32.000000,32.000000,32.000000,32.000000,71.134252,66.716550,106.300276,43.943648,33.344472,39.215190,46.303797,44.837119,30.544304,25.000000,43.381779,148.491372,70.881661,0.754708,149.485559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710976,49.838241,199.757889,163.391969,160.870683,237.967713,148.646247,14.294587,192.802612,1.929989,48.078495,48.535236,161.797290,199.253472,159.876075,192.339290,94.574140,185.049204,0.083642,69.448830,87.517156,99.718790,192.407914,19.908919,70.931245,0.755023,984302.286495,1.252279,9.821699,25.124840,4.014490,0.066677,0.060268,150.401391,97.446437,72.053218,32.000000,32.000000,32.000000,32.000000,32.000000,71.130173,66.698703,106.261331,43.943648,33.304750,39.215190,46.303797,44.857078,30.544304,25.000000,43.350142,148.646247,70.954846,0.756521,149.588234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642300,49.909985,199.684821,163.405707,160.927137,238.018438,148.314575,14.297870,192.693939,1.934688,48.156908,48.360486,161.810352,199.209969,159.898201,192.428461,94.594830,185.172468,0.083642,69.462956,87.515262,99.460213,192.360944,19.912399,70.917758,0.755547,984382.492826,1.250566,9.850527,25.171297,4.016414,0.066123,0.062061,150.422024,97.472291,72.066377,32.000000,32.000000,32.000000,32.000000,32.000000,71.130913,66.754848,106.281756,43.943648,33.370073,39.215190,46.303797,44.866925,30.544304,25.000000,43.396756,148.314575,70.972246,0.756089,149.526393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720108,49.959189,199.779122,163.416360,160.922577,238.074445,148.136912,14.281887,192.692829,1.927924,48.131899,48.453336,161.837328,199.270216,159.893247,192.368637,94.591159,185.129387,0.083643,69.467535,87.554029,99.729939,192.380203,19.915244,70.942460,0.755911,984252.085260,1.249844,9.869735,25.113818,4.018386,0.066232,0.062354,150.421224,97.487523,72.075047,32.000000,32.000000,32.000000,32.000000,32.000000,71.155294,66.772275,106.259822,43.943648,33.378073,39.215190,46.303797,44.909416,30.544304,25.000000,43.432201,148.136912,71.006467,0.755659,149.614198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842363,49.965786,199.851757,163.433182,160.908944,238.092446,148.244002,14.303007,192.865947,1.923737,48.041346,48.445056,161.838926,199.385725,159.931358,192.585169,94.586724,185.068398,0.083642,69.480593,87.578284,99.711691,192.435587,19.919259,70.928720,0.757114,984707.863367,1.255081,10.012706,25.140433,4.022473,0.066363,0.063215,150.419325,97.478679,72.087574,32.000000,32.000000,32.000000,32.000000,32.000000,71.154986,66.795708,106.239919,43.943648,33.384525,39.215190,46.303797,44.861852,30.544304,25.000000,43.429920,148.244002,71.564509,0.756533,149.814788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833847,49.939947,199.791447,163.442154,160.927579,238.103790,148.418850,14.299868,192.764581,1.925075,48.169867,48.480251,161.852820,199.283290,159.903882,192.475441,94.562021,185.145572,0.083642,69.472956,87.535326,99.548790,192.438484,19.922338,70.969036,0.756353,984979.998219,1.254872,9.981216,25.127573,4.018075,0.067150,0.063628,150.399091,97.421491,72.052848,32.000000,32.000000,32.000000,32.000000,32.000000,71.142555,66.803205,106.208367,43.943648,33.454715,39.215190,46.303797,44.797516,30.544304,25.000000,43.424238,148.418850,71.304654,0.755672,149.733160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684972,49.939947,200.052235,163.442154,160.953662,238.102922,148.377267,14.292875,192.834894,1.927240,48.164523,48.523777,161.847720,199.275479,159.901781,192.514572,94.587571,185.110992,0.083642,69.478525,87.522134,99.647815,192.312875,19.925332,70.906705,0.755118,984892.090280,1.250669,9.861220,25.108601,4.009677,0.066767,0.062644,150.413286,97.465054,72.089861,32.000000,32.000000,32.000000,32.000000,32.000000,71.149358,66.789218,106.212494,43.943648,33.404835,39.215190,46.303797,44.800611,30.544304,25.000000,43.389230,148.377267,70.455657,0.748409,149.229423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681142,49.999322,199.457895,163.476358,160.964973,238.103668,148.276272,14.299011,192.745910,1.926818,48.196166,48.366988,161.876493,199.397761,159.913310,192.437263,94.567729,185.167570,0.083644,69.489012,87.532560,99.711942,192.537970,19.928236,70.912926,0.754616,984987.021040,1.249402,9.844192,25.162923,4.009152,0.065703,0.061455,150.432200,97.472607,72.092868,32.000000,32.000000,32.000000,32.000000,32.000000,71.157077,66.801559,106.193303,43.943648,33.569985,39.215190,46.303797,44.888781,30.544304,25.000000,43.440068,148.276272,70.576803,0.751064,149.225686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741088,50.014441,199.818241,163.490657,160.984665,238.157996,148.171502,14.293589,192.712049,1.936687,48.153276,48.555029,161.876888,199.149741,159.923115,192.431514,94.566370,184.992050,0.083643,69.491364,87.555453,99.617327,192.309183,19.931349,70.915847,0.757994,985111.017171,1.253905,9.998403,25.124101,4.026413,0.068286,0.060625,150.434718,97.520291,72.110470,32.000000,32.000000,32.000000,32.000000,32.000000,71.150469,66.858642,106.204301,43.943648,33.365536,39.215190,46.303797,44.894090,30.544304,25.000000,43.439955,148.171502,70.895671,0.762847,149.433239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689615,50.031209,199.378642,163.488414,161.031216,238.223476,148.608127,14.297584,192.650016,1.942196,48.207923,48.532872,161.872994,199.241255,159.939160,192.453764,94.544660,185.118966,0.083642,69.475953,87.558346,99.766710,192.186078,19.934036,70.916622,0.756505,985396.268927,1.255078,10.061749,25.165655,4.014761,0.068175,0.061159,150.437437,97.532815,72.115872,32.000000,32.000000,32.000000,32.000000,32.000000,71.166890,66.875563,106.194810,43.943648,33.504471,39.215190,46.303797,44.861956,30.544304,25.000000,43.457002,148.608127,71.327156,0.760108,149.649997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728993,50.047152,199.769826,163.455050,161.073150,238.269270,148.344262,14.296443,192.683523,1.944948,48.193025,48.530756,161.876214,199.237005,159.949915,192.457185,94.524817,184.896307,0.083641,69.476881,87.545729,99.722279,192.295721,19.936874,70.890676,0.756855,985569.917831,1.254625,10.014728,25.099643,4.017167,0.066149,0.062043,150.429000,97.528711,72.101451,32.000000,32.000000,32.000000,32.000000,32.000000,71.151382,66.887881,106.187561,43.943648,33.472228,39.215190,46.303797,44.893428,30.544304,25.000000,43.478431,148.344262,71.291961,0.757071,149.599328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764013,50.047152,199.498685,163.455050,161.125766,238.300050,148.243000,14.300581,192.707111,1.938565,48.163854,48.481615,161.853228,199.128270,159.932897,192.295412,94.505483,185.054218,0.083642,69.488018,87.530388,99.620726,192.336734,19.939424,70.929730,0.756592,986077.599434,1.252780,10.084850,25.170072,4.012481,0.067645,0.061733,150.428640,97.529536,72.076180,32.000000,32.000000,32.000000,32.000000,32.000000,71.150879,66.869050,106.109953,43.943648,33.511728,39.215190,46.303797,44.872849,30.544304,25.000000,43.500826,148.243000,71.820198,0.752237,149.886779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783771,50.054299,199.811233,163.454770,161.135407,238.282962,148.247708,14.293589,192.604671,1.929095,48.072969,48.549506,161.878563,199.318071,159.968453,192.390607,94.544278,185.006579,0.083643,69.500566,87.607280,99.820215,192.307388,19.942165,70.901981,0.757586,986334.007647,1.254202,10.059973,25.104428,4.017170,0.066167,0.063884,150.473923,97.544090,72.128595,32.000000,32.000000,32.000000,32.000000,32.000000,71.168892,66.898816,106.098093,43.943648,33.507123,39.215190,46.303797,44.853936,30.544304,25.000000,43.515978,148.247708,71.043520,0.753322,149.535638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783017,50.037256,199.711211,163.442154,161.083834,238.303884,148.509602,14.298441,192.615897,1.917153,48.009649,48.464367,161.852456,199.194999,159.921960,192.369708,94.510958,184.851455,0.083643,69.504251,87.568218,99.794846,192.275203,19.944764,70.930992,0.756050,986497.951859,1.254241,10.023690,25.184399,4.008895,0.066396,0.062138,150.457729,97.423246,72.087029,32.000000,32.000000,32.000000,32.000000,32.000000,71.153341,66.880271,106.048075,43.943648,33.550391,39.215190,46.303797,44.843021,30.544304,25.000000,43.524996,148.509602,70.894607,0.746676,149.445591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805301,49.996573,199.661672,163.442434,161.092581,238.356533,148.430574,14.296728,192.505499,1.931750,47.947928,48.496604,161.839549,199.112148,159.925208,192.227345,94.506586,184.910631,0.083643,69.510017,87.535133,99.739226,192.272838,19.947941,70.900936,0.756894,986239.744513,1.253584,10.010375,25.127314,4.013582,0.066445,0.062619,150.463107,97.449438,72.084851,32.000000,32.000000,32.000000,32.000000,32.000000,71.127910,66.897608,106.038583,43.943648,33.514350,39.215190,46.303797,44.877272,30.544304,25.000000,43.517678,148.430574,70.967251,0.755386,149.500154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770388,49.996573,199.796947,163.442434,161.113718,238.310413,148.208195,14.294302,192.710802,1.928770,47.887049,48.388269,161.851484,199.272817,159.939053,192.299726,94.523989,185.082383,0.083644,69.507641,87.574409,99.826809,192.401918,19.949893,70.863847,0.756347,986419.671326,1.251444,9.994113,25.101058,4.011633,0.066547,0.063014,150.457090,97.525876,72.103608,32.000000,32.000000,32.000000,32.000000,32.000000,71.147711,66.925005,105.999229,43.943648,33.526133,39.215190,46.303797,44.831308,30.544304,25.000000,43.477693,148.208195,71.090922,0.756735,149.513726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785894,49.996573,199.651467,163.442434,161.124924,238.315344,148.315985,14.296728,192.570056,1.934244,47.974056,48.471914,161.859271,199.205392,159.940084,192.351209,94.551239,184.782977,0.083644,69.513157,87.610620,99.665063,192.338754,19.952456,70.894102,0.756311,986497.141016,1.251623,9.930359,25.128160,4.008844,0.068279,0.061572,150.461488,97.594035,72.104261,32.000000,32.000000,32.000000,32.000000,32.000000,71.131028,66.955297,106.010209,43.943648,33.591624,39.215190,46.303797,44.851097,30.544304,25.000000,43.477124,148.315985,70.769458,0.755604,149.324073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725451,49.957265,199.552206,163.429257,161.119558,238.326306,148.234052,14.300867,192.482343,1.926421,48.026510,48.555322,161.847293,199.056415,159.933722,192.278910,94.566943,184.905465,0.083645,69.527816,87.541473,99.669528,192.052307,19.953703,70.838677,0.757400,986290.024141,1.254235,9.966509,25.176704,4.014374,0.069806,0.062375,150.457669,97.605268,72.083478,32.000000,32.000000,32.000000,32.000000,32.000000,71.123195,66.978659,105.982317,43.943648,33.547422,39.215190,46.303797,44.842249,30.544304,25.000000,43.476555,148.234052,70.566706,0.754980,149.064041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830571,50.002071,199.630511,163.428977,161.112289,238.370778,148.354408,14.295444,192.472180,1.932105,48.046488,48.511564,161.858104,199.072585,159.901651,192.190532,94.583962,184.867394,0.083646,69.534284,87.540345,99.818803,192.166480,19.954878,70.765221,0.756486,986152.057723,1.252916,9.950451,25.034465,4.010202,0.065540,0.060669,150.466866,97.616204,72.127004,32.000000,32.000000,32.000000,32.000000,32.000000,71.127252,66.973158,105.974835,43.943648,33.526010,39.215190,46.303797,44.876470,30.544304,25.000000,43.431373,148.354408,71.141623,0.757818,149.283671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726760,50.022413,199.510042,163.438509,161.152630,238.410404,148.242611,14.295586,192.674332,1.929707,48.078114,48.462975,161.872866,199.031177,159.914943,192.216425,94.585469,184.913897,0.083646,69.530568,87.602897,99.670782,192.221117,19.955784,70.809503,0.757566,986107.906770,1.255219,9.973755,25.065820,4.013080,0.067445,0.062895,150.469425,97.630969,72.092737,32.000000,32.000000,32.000000,32.000000,32.000000,71.110392,67.001606,105.946062,43.943648,33.542880,39.215190,46.303797,44.816635,30.544304,25.000000,43.475128,148.242611,70.735326,0.760486,149.121830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
