OSU 80 Ton Compressor Load Stand
49.771832,50.022413,199.582028,163.438509,161.197885,238.409814,147.965648,14.299582,192.473867,1.940626,48.070430,48.470057,161.873041,199.118601,159.933561,192.184076,94.610404,184.891611,0.083647,69.522500,87.582217,99.787003,192.133092,19.956465,70.795115,0.757391,986180.426457,1.251655,9.909705,25.034175,4.006186,0.068995,0.062038,150.481520,97.594332,72.109795,32.000000,32.000000,32.000000,32.000000,32.000000,71.140007,67.042609,105.953963,43.943648,33.528817,39.215190,46.303797,44.876972,30.544304,25.000000,43.497432,147.965648,70.815129,0.753384,149.103971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766724,50.037256,199.583903,163.428696,161.192049,238.410564,148.184931,14.293589,192.392856,1.952033,48.051299,48.508409,161.858043,199.043738,159.932453,192.185906,94.571612,184.875007,0.083648,69.508371,87.610833,99.845862,191.945502,19.956214,70.784603,0.758162,986572.229167,1.255782,10.037546,25.050531,4.012126,0.067424,0.063122,150.491696,97.574955,72.089142,32.000000,32.000000,32.000000,32.000000,32.000000,71.112267,67.063869,105.957861,43.943648,33.529929,39.215190,46.303797,44.852418,30.544304,25.000000,43.516358,148.184931,70.372122,0.758957,148.994608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756434,50.021038,199.525375,163.402623,161.206919,238.449264,148.419046,14.294445,192.415286,1.964571,48.128044,48.509753,161.837803,199.028727,159.903509,192.205342,94.512083,184.949648,0.083648,69.495067,87.587536,99.642034,192.149981,19.956203,70.807664,0.757906,986383.430272,1.256865,9.990852,25.017038,4.009939,0.067756,0.059922,150.463347,97.558222,72.077030,32.000000,32.000000,32.000000,32.000000,32.000000,71.086201,67.072654,105.952433,43.943648,33.567707,39.215190,46.303797,44.854477,30.544304,25.000000,43.522545,148.419046,71.015970,0.757692,149.290910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713211,50.029834,199.490902,163.396735,161.158119,238.425018,148.356230,14.295872,192.474406,1.966667,48.165969,48.504032,161.838971,198.852828,159.917101,192.087957,94.574434,184.776734,0.083648,69.477242,87.589005,99.716807,192.035891,19.955861,70.782133,0.758128,986614.947866,1.255204,10.010986,25.049451,4.010389,0.067754,0.063254,150.452951,97.546016,72.080755,32.000000,32.000000,32.000000,32.000000,32.000000,71.101165,67.081861,105.960250,43.943648,33.532810,39.215190,46.303797,44.877529,30.544304,25.000000,43.511491,148.356230,71.000517,0.762571,149.312586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743082,50.032308,199.440851,163.381876,161.208405,238.423662,148.167966,14.302008,192.475313,1.969281,48.073816,48.489214,161.836855,198.943865,159.917239,192.157492,94.626532,184.725083,0.083648,69.485193,87.593536,99.734052,192.103049,19.955651,70.787705,0.757946,987012.904246,1.253658,10.005426,25.137648,4.010042,0.067279,0.061129,150.473923,97.557354,72.071366,32.000000,32.000000,32.000000,32.000000,32.000000,71.092614,67.051200,105.984622,43.943648,33.525237,39.215190,46.303797,44.888014,30.544304,25.000000,43.524969,148.167966,70.956487,0.755723,149.288510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730773,50.032308,199.532587,163.381876,161.247262,238.453084,148.293185,14.298583,192.392130,1.967985,48.151895,48.425363,161.855807,198.877132,159.941504,192.215021,94.628760,184.838701,0.083648,69.490969,87.658020,99.493271,192.107619,19.954612,70.757377,0.758651,986723.968807,1.255302,10.059011,25.008870,4.012835,0.067002,0.064746,150.469185,97.539881,72.107311,32.000000,32.000000,32.000000,32.000000,32.000000,71.104827,67.035157,106.017083,43.943648,33.530576,39.215190,46.303797,44.868806,30.544304,25.000000,43.532595,148.293185,70.967197,0.756317,149.261051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732184,50.027910,199.465985,163.375988,161.218336,238.431795,148.197464,14.291733,192.382175,1.974262,48.153632,48.488198,161.814146,198.934244,159.892218,192.057253,94.541307,184.902535,0.083648,69.490295,87.623300,99.457671,192.158854,19.953539,70.813777,0.758051,986440.008807,1.256061,10.030529,24.936920,4.009419,0.067349,0.061107,150.467706,97.539521,72.070058,32.000000,32.000000,32.000000,32.000000,32.000000,71.065480,66.972299,106.013541,43.943648,33.538463,39.215190,46.303797,44.877241,30.544304,25.000000,43.533456,148.197464,71.292249,0.756248,149.440634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710691,50.038081,199.493725,163.397296,161.259292,238.371629,148.337345,14.296728,192.435220,1.972132,48.236402,48.417822,161.820866,198.951344,159.911374,192.195564,94.522610,184.901979,0.083647,69.473257,87.635682,99.713416,192.084064,19.952635,70.736462,0.758886,986576.770394,1.255500,10.043284,24.978354,4.012256,0.068099,0.062481,150.456170,97.522491,72.097138,32.000000,32.000000,32.000000,32.000000,32.000000,71.076212,66.974338,106.038877,43.943648,33.548141,39.215190,46.303797,44.878052,30.544304,25.000000,43.538092,148.337345,70.597772,0.756642,149.094529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708072,50.038081,199.346921,163.397296,161.296282,238.324111,148.249373,14.297584,192.466966,1.981512,48.384107,48.342333,161.848177,198.921119,159.928211,192.051207,94.508156,184.881125,0.083648,69.463186,87.607046,99.626877,192.089162,19.951192,70.765491,0.758010,986868.526131,1.256144,10.037422,25.090331,4.010803,0.066395,0.061476,150.471804,97.533407,72.080232,32.000000,32.000000,32.000000,32.000000,32.000000,71.057452,66.932998,106.041328,43.943648,33.517451,39.215190,46.303797,44.892135,30.544304,25.000000,43.554270,148.249373,71.144274,0.752922,149.512625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708024,50.117799,199.372356,163.413276,161.247323,238.299738,148.206373,14.296585,192.436712,1.987919,48.432260,48.380319,161.857150,198.939587,159.914245,192.118333,94.514545,184.763082,0.083650,69.445160,87.579494,99.589287,191.980805,19.949169,70.739672,0.759031,986769.771306,1.255281,10.069870,25.108813,4.013095,0.067685,0.062239,150.462248,97.553843,72.082171,32.000000,32.000000,32.000000,32.000000,32.000000,71.030885,66.912132,106.040867,43.943648,33.504362,39.215190,46.303797,44.895948,30.544304,25.000000,43.642243,148.206373,71.022172,0.760522,149.241028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758981,50.152985,199.199849,163.434304,161.218951,238.288278,148.437016,14.294730,192.267170,1.995582,48.283272,48.504678,161.847249,198.787724,159.915989,192.063184,94.547121,184.797629,0.083650,69.437735,87.532920,99.659635,192.034913,19.947995,70.752780,0.758207,986642.146557,1.255849,10.072586,25.115257,4.010353,0.068119,0.062558,150.446973,97.572649,72.074546,32.000000,32.000000,32.000000,32.000000,32.000000,71.017057,66.879911,106.061486,43.943648,33.491001,39.215190,46.303797,44.898387,30.544304,25.000000,43.661808,148.437016,71.021739,0.754170,149.179147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802582,50.121922,199.396713,163.420846,161.244820,238.278404,148.324159,14.302008,192.345707,2.001864,48.202378,48.513093,161.881695,198.915237,159.937719,192.080077,94.584536,184.790706,0.083650,69.447701,87.579728,99.828471,191.971706,19.945976,70.742484,0.758661,986756.056167,1.256365,10.152353,25.063512,4.010869,0.068982,0.066692,150.455250,97.602709,72.099708,32.000000,32.000000,32.000000,32.000000,32.000000,71.058389,66.881882,106.079319,43.943648,33.446357,39.215190,46.303797,44.871302,30.544304,25.000000,43.721307,148.324159,70.999760,0.755644,149.276630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747392,50.104054,199.474128,163.401782,161.240507,238.312685,148.157173,14.298155,192.452011,1.999829,48.289462,48.486661,161.843829,198.881284,159.926486,192.123162,94.595358,184.785873,0.083650,69.444576,87.596238,99.580892,192.086306,19.943421,70.763346,0.757408,986587.783296,1.253050,10.134734,25.044212,4.003294,0.068007,0.064984,150.456330,97.570089,72.072302,32.000000,32.000000,32.000000,32.000000,32.000000,71.019083,66.834884,106.093986,43.943648,33.502803,39.215190,46.303797,44.855876,30.544304,25.000000,43.718212,148.157173,71.007802,0.754540,149.214002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740345,50.137041,199.320200,163.411314,161.245392,238.310297,148.105359,14.293731,192.461479,1.997463,48.412869,48.404917,161.841318,198.861156,159.926981,192.024863,94.565414,184.752556,0.083651,69.437024,87.567834,99.644097,191.949724,19.941376,70.743368,0.757361,986210.540899,1.252625,10.058522,25.004138,4.003742,0.066954,0.058768,150.468765,97.573198,72.069122,32.000000,32.000000,32.000000,32.000000,32.000000,71.036205,66.855006,106.147625,43.943648,33.484486,39.215190,46.303797,44.878202,30.544304,25.000000,43.719172,148.105359,70.619787,0.754617,149.000233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736625,50.137041,199.456255,163.411314,161.260432,238.328744,148.365705,14.295158,192.308948,1.995070,48.499353,48.460598,161.844399,198.895791,159.930822,192.104519,94.562783,184.710724,0.083650,69.425258,87.600769,99.731449,192.268169,19.938995,70.756800,0.758162,986339.503036,1.255699,10.097809,24.991457,4.009740,0.067785,0.065719,150.475782,97.611169,72.088336,32.000000,32.000000,32.000000,32.000000,32.000000,71.038362,66.855508,106.165330,43.943648,33.483275,39.215190,46.303797,44.884482,30.544304,25.000000,43.772066,148.365705,70.972570,0.755552,149.343191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738093,50.188171,199.357872,163.434304,161.294839,238.283870,148.213867,14.295872,192.366538,1.996118,48.540131,48.451403,161.860486,198.749278,159.928128,192.096106,94.552066,184.760083,0.083649,69.414791,87.545962,99.767611,191.984659,19.936732,70.718486,0.758122,986576.413643,1.256439,10.138097,25.008598,4.007214,0.068911,0.061021,150.445933,97.613348,72.073196,32.000000,32.000000,32.000000,32.000000,32.000000,71.023792,66.820040,106.196548,43.943648,33.493043,39.215190,46.303797,44.887990,30.544304,25.000000,43.794827,148.213867,70.846682,0.759449,149.153144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699377,50.241501,199.360913,163.448322,161.357659,238.255028,148.264755,14.298298,192.330719,1.989775,48.440985,48.461626,161.869834,198.897949,159.920937,191.971409,94.563186,184.834988,0.083649,69.397122,87.540941,99.647847,192.044191,19.934304,70.706261,0.758460,986669.100477,1.254435,10.141951,24.995150,4.010249,0.066191,0.062171,150.456029,97.612777,72.059057,32.000000,32.000000,32.000000,32.000000,32.000000,71.024577,66.829992,106.217478,43.943648,33.494090,39.215190,46.303797,44.887798,30.544304,25.000000,43.875617,148.264755,70.767601,0.756154,149.149092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732404,50.229131,199.406485,163.421407,161.386998,238.221237,148.117613,14.294445,192.453857,1.991980,48.270758,48.577327,161.850743,198.853527,159.928148,192.052468,94.570274,184.787876,0.083648,69.399888,87.570281,99.724528,191.880279,19.931735,70.713401,0.758559,986688.867644,1.255622,10.191562,25.024839,4.008153,0.070039,0.061879,150.477521,97.587286,72.073174,32.000000,32.000000,32.000000,32.000000,32.000000,71.035832,66.833806,106.226068,43.943648,33.463131,39.215190,46.303797,44.911928,30.544304,25.000000,43.967395,148.117613,70.598620,0.757187,149.066992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797389,50.229131,199.342144,163.421407,161.334846,238.196700,148.161387,14.294159,192.405848,1.991761,48.009515,48.608229,161.847739,198.857004,159.939062,191.978027,94.545911,184.758697,0.083647,69.404188,87.608109,99.725386,192.133379,19.929717,70.740050,0.759255,986751.938502,1.256311,10.285021,25.042503,4.011336,0.066333,0.063246,150.459128,97.548130,72.065527,32.000000,32.000000,32.000000,32.000000,32.000000,71.032517,66.813397,106.235454,43.943648,33.508019,39.215190,46.303797,44.894919,30.544304,25.000000,43.994151,148.161387,70.794917,0.758597,149.110737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783150,50.196418,199.486669,163.394772,161.349816,238.196786,148.297920,14.306147,192.380245,1.992946,47.977084,48.551343,161.849457,198.887313,159.945301,192.147452,94.563801,184.807903,0.083647,69.392665,87.622001,99.713850,192.069824,19.927379,70.754655,0.758720,986485.632492,1.256411,10.238416,25.017312,4.009589,0.065670,0.061373,150.460407,97.526975,72.056922,32.000000,32.000000,32.000000,32.000000,32.000000,71.033584,66.850290,106.272220,43.943648,33.479639,39.215190,46.303797,44.858288,30.544304,25.000000,43.998703,148.297920,70.751698,0.759953,149.123365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837922,50.108178,199.340100,163.363372,161.392145,238.207233,148.255672,14.297156,192.351315,1.994180,48.036420,48.545764,161.830267,198.958316,159.946015,192.167308,94.541709,184.875799,0.083647,69.372142,87.630171,99.705186,192.135724,19.924426,70.768701,0.757299,986387.014316,1.254091,10.171107,25.030461,4.003064,0.070484,0.063701,150.473402,97.492893,72.052673,32.000000,32.000000,32.000000,32.000000,32.000000,71.011161,66.851912,106.271110,43.943648,33.464102,39.215190,46.303797,44.872912,30.544304,25.000000,43.951823,148.255672,70.704909,0.756712,149.045513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857703,50.093609,199.559206,163.359447,161.419015,238.148386,148.288851,14.302579,192.496640,1.987904,47.910326,48.533968,161.809457,199.001854,159.925156,192.146329,94.538504,184.771851,0.083647,69.381341,87.635447,99.749161,192.113409,19.923042,70.772361,0.757654,986229.121622,1.253221,10.153136,25.031480,4.007112,0.067387,0.061401,150.467724,97.499346,72.047946,32.000000,32.000000,32.000000,32.000000,32.000000,70.984463,66.867981,106.270733,43.943648,33.476417,39.215190,46.303797,44.835377,30.544304,25.000000,43.969790,148.288851,71.000824,0.757686,149.310776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795158,50.038356,199.559513,163.357485,161.467023,238.088824,148.132008,14.298583,192.536772,1.985620,47.928815,48.519414,161.822124,198.951400,159.930701,192.152112,94.610551,184.861065,0.083647,69.391502,87.638148,99.901660,192.122956,19.921828,70.763436,0.756194,986011.680219,1.251795,10.008207,25.079658,3.999768,0.068733,0.064037,150.477860,97.488365,72.042673,32.000000,32.000000,32.000000,32.000000,32.000000,70.993884,66.919512,106.304440,43.943648,33.545365,39.215190,46.303797,44.821985,30.544304,25.000000,43.971222,148.132008,70.407588,0.756876,149.025214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782270,50.038356,199.467585,163.357485,161.439565,238.034117,148.386364,14.295301,192.522376,1.993909,47.779356,48.570548,161.825110,198.972819,159.927673,192.184359,94.625427,184.906919,0.083647,69.394395,87.590003,99.780108,192.155242,19.920262,70.802129,0.756264,985700.873349,1.250604,9.973173,25.042922,4.002575,0.068011,0.060668,150.481999,97.494755,72.042259,32.000000,32.000000,32.000000,32.000000,32.000000,71.010028,66.938233,106.304000,43.943648,33.565653,39.215190,46.303797,44.856515,30.544304,25.000000,43.927120,148.386364,70.805194,0.753830,149.211248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872966,49.980080,199.677960,163.354120,161.418480,238.055973,148.408388,14.297156,192.532894,2.008008,47.743664,48.585236,161.844182,199.009845,159.926088,192.267866,94.667633,184.830092,0.083647,69.389256,87.623022,99.894842,192.296924,19.918301,70.838190,0.756886,985064.957925,1.253167,9.982641,25.005156,4.007609,0.065901,0.061874,150.492514,97.532412,72.040996,32.000000,32.000000,32.000000,32.000000,32.000000,71.013257,66.953555,106.332930,43.943648,33.567977,39.215190,46.303797,44.863583,30.544304,25.000000,43.873804,148.408388,70.796900,0.760711,149.159871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822036,49.920430,199.534682,163.342906,161.392986,238.051314,148.170418,14.297727,192.655389,2.009978,47.740767,48.582233,161.837502,199.028574,159.929931,192.181569,94.675760,184.997821,0.083646,69.380443,87.588322,99.890349,192.248221,19.916718,70.805158,0.756219,984794.941896,1.251091,9.995985,25.007894,4.006800,0.068851,0.061857,150.462946,97.532073,72.028795,32.000000,32.000000,32.000000,32.000000,32.000000,71.010028,66.986541,106.334187,43.943648,33.624212,39.215190,46.303797,44.810777,30.544304,25.000000,43.870495,148.170418,70.750995,0.756186,149.095159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808464,49.892393,199.665867,163.345149,161.395716,238.027318,148.092926,14.297727,192.682683,1.996801,47.805311,48.619756,161.824182,199.203446,159.925237,192.474768,94.679983,184.958317,0.083646,69.372365,87.620852,99.832031,192.284932,19.914713,70.793366,0.755118,984364.092045,1.248291,9.843861,24.936174,4.003731,0.067350,0.063360,150.398168,97.509754,72.019383,32.000000,32.000000,32.000000,32.000000,32.000000,71.013149,66.945533,106.332784,43.943648,33.603585,39.215190,46.303797,44.837637,30.544304,25.000000,43.799488,148.092926,70.884600,0.755559,149.192169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831716,49.892393,199.498808,163.345149,161.394526,238.082059,148.264838,14.292590,192.542873,1.994393,48.020339,48.491816,161.837484,199.156922,159.932924,192.296221,94.671135,184.949588,0.083646,69.371323,87.673017,99.735905,192.324663,19.913284,70.798234,0.755609,984212.583464,1.251482,9.836897,24.992469,4.004948,0.066471,0.064434,150.386033,97.502540,72.047292,32.000000,32.000000,32.000000,32.000000,32.000000,71.035290,66.961535,106.350715,43.943648,33.637686,39.215190,46.303797,44.843128,30.544304,25.000000,43.756004,148.264838,71.140235,0.756187,149.315693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809144,49.932250,199.738202,163.352999,161.364896,238.104261,148.155025,14.293589,192.663672,1.987515,48.056064,48.654116,161.828156,199.157103,159.911530,192.335357,94.636228,184.978338,0.083646,69.348357,87.667124,99.844555,192.310815,19.912332,70.784910,0.756135,984028.265034,1.252291,9.822904,24.973078,4.008673,0.068305,0.063079,150.403287,97.453267,72.008316,32.000000,32.000000,32.000000,32.000000,32.000000,71.048202,66.956603,106.352077,43.943648,33.644710,39.215190,46.303797,44.828534,30.544304,25.000000,43.738132,148.155025,70.865650,0.755162,149.252751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883214,49.980905,199.664840,163.326084,161.354379,238.128196,148.103041,14.306289,192.666566,1.976398,47.936233,48.592095,161.828374,199.302471,159.925675,192.359629,94.646647,185.088494,0.083647,69.340662,87.683228,99.953635,192.306058,19.911946,70.826416,0.755491,984255.725215,1.250479,9.798842,24.978575,4.003450,0.069613,0.063789,150.512626,97.418230,72.040081,32.000000,32.000000,32.000000,32.000000,32.000000,71.082840,66.983913,106.367536,43.943648,33.686195,39.215190,46.303797,44.840222,30.544304,25.000000,43.765495,148.103041,71.325425,0.751859,149.424466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880387,49.972383,199.707364,163.296086,161.375016,238.092295,148.314980,14.297299,192.672449,1.952603,47.853232,48.669197,161.815648,199.229519,159.910284,192.439625,94.615560,185.023348,0.083645,69.335612,87.662168,99.985811,192.343731,19.912337,70.862891,0.756754,984666.414460,1.252291,9.862058,25.024521,4.010071,0.071308,0.062029,150.413824,97.439494,72.028882,32.000000,32.000000,32.000000,32.000000,32.000000,71.086615,66.986458,106.371873,43.943648,33.722092,39.215190,46.303797,44.836725,30.544304,25.000000,43.808405,148.314980,70.958326,0.755891,149.314710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813568,49.936374,199.829025,163.307020,161.391467,238.073780,148.085790,14.300438,192.752404,1.951433,47.855126,48.519645,161.793968,199.280098,159.920924,192.433475,94.602446,185.087703,0.083645,69.339970,87.681357,99.631038,192.432855,19.913095,70.878758,0.755303,984752.506487,1.250962,9.834090,25.056391,4.002646,0.066311,0.064210,150.374876,97.469833,72.030255,32.000000,32.000000,32.000000,32.000000,32.000000,71.118220,66.977824,106.383205,43.943648,33.719941,39.215190,46.303797,44.794608,30.544304,25.000000,43.796034,148.085790,70.637710,0.750019,149.134694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858206,49.936374,199.670748,163.307020,161.370844,238.109176,148.464547,14.293018,192.814117,1.948183,48.022100,48.740286,161.798473,199.202663,159.911512,192.464680,94.599836,185.104932,0.083643,69.347540,87.629023,99.689286,192.384971,19.913648,70.944263,0.754928,984718.575927,1.249035,9.828492,25.062471,4.003725,0.066796,0.061383,150.366339,97.464015,72.010952,32.000000,32.000000,32.000000,32.000000,32.000000,71.130235,66.965745,106.391375,43.943648,33.769519,39.215190,46.303797,44.829613,30.544304,25.000000,43.752573,148.464547,70.609600,0.753912,149.292916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815406,49.992725,199.736022,163.344308,161.427003,238.140154,148.429870,14.291163,192.738388,1.930353,48.044840,48.541719,161.805965,199.309265,159.892675,192.539588,94.604972,185.134908,0.083644,69.356057,87.653170,99.864019,192.466653,19.915030,70.915486,0.755852,984700.947249,1.252607,9.861602,25.100288,4.011538,0.069365,0.060951,150.366620,97.391149,72.026268,32.000000,32.000000,32.000000,32.000000,32.000000,71.162952,66.980301,106.384107,43.943648,33.753658,39.215190,46.303797,44.802364,30.544304,25.000000,43.799720,148.429870,70.805951,0.758431,149.457865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819500,50.000422,199.876490,163.377670,161.439892,238.156605,148.182661,14.295158,192.884411,1.927178,48.015107,48.722447,161.801103,199.385238,159.889307,192.561348,94.592367,185.108378,0.083644,69.367147,87.609812,99.826522,192.528896,19.916375,70.947165,0.754232,984788.004559,1.248356,9.815418,25.109511,4.004772,0.066121,0.062243,150.333848,97.362500,72.043763,32.000000,32.000000,32.000000,32.000000,32.000000,71.131481,66.946175,106.338630,43.943648,33.770755,39.215190,46.303797,44.825001,30.544304,25.000000,43.798512,148.182661,70.692234,0.757807,149.334733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869854,49.996023,200.096812,163.389726,161.464510,238.152596,148.358955,14.295158,192.803346,1.940522,47.995952,48.610040,161.824802,199.360537,159.891607,192.574060,94.620888,185.129763,0.083643,69.386023,87.609706,99.840734,192.392169,19.917560,70.961446,0.755520,985138.597936,1.250198,9.916053,25.115879,4.009523,0.067468,0.064939,150.356543,97.380888,72.024220,32.000000,32.000000,32.000000,32.000000,32.000000,71.142300,66.953300,106.326187,43.943648,33.803655,39.215190,46.303797,44.821322,30.544304,25.000000,43.806039,148.358955,71.122096,0.756689,149.555740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.848345,49.996023,199.929173,163.389726,161.515153,238.164180,148.403576,14.299154,192.845259,1.943054,48.047447,48.568391,161.824959,199.460557,159.925639,192.557521,94.627212,185.179956,0.083644,69.386139,87.635449,99.815652,192.448539,19.918728,70.921526,0.755579,985278.358042,1.252283,9.919512,25.118303,4.012013,0.065001,0.062741,150.369340,97.387193,72.016464,32.000000,32.000000,32.000000,32.000000,32.000000,71.149933,66.928071,106.294220,43.943648,33.941571,39.215190,46.303797,44.787818,30.544304,25.000000,43.801361,148.403576,71.565302,0.758303,149.791578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879152,50.015815,199.787948,163.388044,161.533072,238.195074,148.348041,14.295016,192.889498,1.952992,48.253682,48.542811,161.852788,199.428772,159.932079,192.482650,94.639074,185.248296,0.083644,69.379106,87.611770,99.744048,192.478664,19.919809,70.950645,0.755328,985038.019539,1.249356,9.863022,25.097989,4.012380,0.064764,0.061302,150.396851,97.405051,72.028403,32.000000,32.000000,32.000000,32.000000,32.000000,71.146663,66.913124,106.261350,43.943648,34.102642,39.215190,46.303797,44.797551,30.544304,25.000000,43.820972,148.348041,71.417398,0.753622,149.817739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812432,50.095258,199.819776,163.412716,161.598950,238.221298,148.343843,14.286025,192.838995,1.966393,48.183005,48.565658,161.854685,199.370216,159.934357,192.648372,94.659614,185.247468,0.083646,69.388444,87.602856,99.834051,192.565284,19.921326,70.941053,0.755620,985095.519247,1.249640,9.885268,25.110924,4.010748,0.066118,0.061127,150.399110,97.424728,72.026639,32.000000,32.000000,32.000000,32.000000,32.000000,71.149171,66.901901,106.248193,43.943648,33.898181,39.215190,46.303797,44.781313,30.544304,25.000000,43.823598,148.343843,71.208787,0.748823,149.617227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899283,50.069693,199.733115,163.409632,161.653782,238.232695,148.350470,14.290592,192.816594,1.958511,48.010786,48.548296,161.834192,199.391468,159.910805,192.539995,94.636230,185.121115,0.083647,69.408928,87.666722,99.881253,192.392171,19.922746,70.957010,0.754656,985183.162630,1.249481,9.873200,25.125280,4.005440,0.068440,0.061367,150.386574,97.443219,72.046159,32.000000,32.000000,32.000000,32.000000,32.000000,71.141888,66.878755,106.227892,43.943648,33.939054,39.215190,46.303797,44.817078,30.544304,25.000000,43.916387,148.350470,71.449006,0.749723,149.768919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846603,50.011967,199.669545,163.391128,161.593092,238.271274,148.190500,14.295872,192.889047,1.947024,47.952384,48.584277,161.842689,199.440916,159.922333,192.678591,94.585831,185.161002,0.083646,69.423811,87.630343,99.861704,192.520799,19.924809,70.915324,0.756011,985554.947112,1.251791,10.021662,25.104420,4.011444,0.066993,0.062813,150.363401,97.500702,71.999775,32.000000,32.000000,32.000000,32.000000,32.000000,71.104853,66.871104,106.224310,43.943648,33.882298,39.215190,46.303797,44.758727,30.544304,25.000000,43.908468,148.190500,70.566273,0.753169,149.275607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797913,50.011967,199.516696,163.391128,161.628791,238.300697,148.578923,14.296585,192.806244,1.944065,47.970850,48.470472,161.855434,199.402206,159.935484,192.465803,94.607859,185.217871,0.083647,69.428469,87.640300,99.905706,192.536686,19.927083,70.951781,0.754418,985481.477274,1.249287,9.906268,25.079329,4.002725,0.065786,0.062952,150.393652,97.485279,72.031105,32.000000,32.000000,32.000000,32.000000,32.000000,71.090325,66.889821,106.231726,43.943648,33.911668,39.215190,46.303797,44.792370,30.544304,25.000000,43.857723,148.578923,71.132879,0.749223,149.531350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905616,50.010592,199.723538,163.411314,161.659154,238.276528,148.412057,14.304006,192.815790,1.928881,47.950090,48.410806,161.851799,199.345010,159.897966,192.575085,94.634851,185.178441,0.083647,69.430083,87.631385,100.000032,192.616713,19.929079,70.958146,0.755388,985776.647207,1.252104,9.903014,25.145033,4.005680,0.068051,0.060954,150.406168,97.460335,72.036094,32.000000,32.000000,32.000000,32.000000,32.000000,71.076368,66.864549,106.199462,43.943648,34.008625,39.215190,46.303797,44.818721,30.544304,25.000000,43.859711,148.412057,70.365144,0.759125,149.135442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878204,49.979256,199.777892,163.441313,161.631143,238.271229,148.145598,14.297870,192.866039,1.917548,48.091054,48.437157,161.860771,199.415432,159.931801,192.437262,94.674404,185.197770,0.083645,69.428711,87.600707,99.991119,192.662950,19.931541,70.899385,0.755332,985880.797839,1.250340,9.953399,25.144823,4.006527,0.070882,0.063207,150.400510,97.365505,72.049558,32.000000,32.000000,32.000000,32.000000,32.000000,71.058504,66.873668,106.210649,43.943648,33.959772,39.215190,46.303797,44.754130,30.544304,25.000000,43.860139,148.145598,71.211149,0.753409,149.479069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780772,49.990801,199.765907,163.433743,161.613174,238.245220,148.213182,14.297442,192.878196,1.914080,48.193783,48.541176,161.865653,199.252073,159.938576,192.619859,94.700928,185.165021,0.083645,69.430498,87.628917,99.663653,192.379768,19.933504,70.914224,0.754294,985477.651753,1.248616,9.840621,25.102704,4.002025,0.068245,0.063944,150.404608,97.383109,72.039122,32.000000,32.000000,32.000000,32.000000,32.000000,71.044828,66.886162,106.213352,43.943648,34.041379,39.215190,46.303797,44.766296,30.544304,25.000000,43.826332,148.213182,70.959624,0.760651,149.451846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804203,49.990801,199.761990,163.433743,161.598866,238.315030,148.539926,14.286025,192.813008,1.926029,48.221016,48.512541,161.875060,199.416183,159.944994,192.621644,94.728490,185.172377,0.083645,69.423756,87.609259,99.833071,192.586984,19.934942,70.882202,0.755344,985226.000894,1.251487,9.837622,25.070567,4.005314,0.068026,0.062365,150.409307,97.386071,72.045353,32.000000,32.000000,32.000000,32.000000,32.000000,71.051067,66.907841,106.256887,43.943648,34.013392,39.215190,46.303797,44.819913,30.544304,25.000000,43.835351,148.539926,71.130571,0.752037,149.436700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824562,50.045503,199.776735,163.439911,161.580482,238.383148,148.461842,14.295729,192.703403,1.925718,48.158398,48.548073,161.875514,199.280787,159.925501,192.462665,94.752275,185.101766,0.083644,69.442460,87.603195,99.729406,192.359619,19.936153,70.900557,0.756411,985192.601085,1.253539,9.949981,25.031479,4.012913,0.069439,0.062779,150.388033,97.412202,72.050255,32.000000,32.000000,32.000000,32.000000,32.000000,71.045766,66.954155,106.246537,43.943648,34.070607,39.215190,46.303797,44.806069,30.544304,25.000000,43.889850,148.461842,70.696561,0.755927,149.338982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842434,50.056224,199.743873,163.442154,161.552250,238.440517,148.244688,14.294587,192.776625,1.918941,47.949109,48.636759,161.859328,199.247910,159.936000,192.407252,94.728659,185.119071,0.083644,69.456439,87.584366,99.828401,192.533546,19.937738,70.890171,0.756653,985318.428282,1.250494,9.925722,25.006739,4.010946,0.067920,0.061028,150.350964,97.394280,72.021845,32.000000,32.000000,32.000000,32.000000,32.000000,71.033704,66.970769,106.250287,43.943648,34.056548,39.215190,46.303797,44.792843,30.544304,25.000000,43.897407,148.244688,71.489214,0.754011,149.795630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839094,50.056224,199.663740,163.442154,161.483062,238.459046,148.245441,14.293018,192.732235,1.914221,47.994771,48.478275,161.888577,199.303922,159.945747,192.496787,94.740308,185.253971,0.083645,69.471036,87.589175,99.822748,192.447624,19.939509,70.922067,0.756563,985627.259816,1.251133,9.959354,24.955857,4.009603,0.067179,0.062845,150.350544,97.437654,72.038382,32.000000,32.000000,32.000000,32.000000,32.000000,71.057283,67.048595,106.280895,43.943648,34.108788,39.215190,46.303797,44.780927,30.544304,25.000000,43.917132,148.245441,71.395600,0.758746,149.692640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852014,50.010318,199.850001,163.434304,161.393298,238.452914,148.467946,14.293874,192.761039,1.900892,48.122544,48.441283,161.868598,199.197794,159.927602,192.515571,94.733030,185.119500,0.083645,69.469677,87.585515,99.809392,192.467243,19.941530,70.902071,0.756549,985975.976519,1.252806,9.951583,24.986115,4.007506,0.067223,0.064743,150.317852,97.432809,72.033501,32.000000,32.000000,32.000000,32.000000,32.000000,71.031087,67.061833,106.282864,43.943648,34.053063,39.215190,46.303797,44.779949,30.544304,25.000000,43.879452,148.467946,70.855986,0.750209,149.464867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874490,49.996298,199.697065,163.427575,161.402029,238.441920,148.323873,14.295729,192.709614,1.908274,48.056644,48.565941,161.874785,199.277515,159.946600,192.525086,94.756115,185.190080,0.083646,69.461470,87.586834,99.846532,192.471709,19.943279,70.946264,0.756094,986010.280950,1.252990,9.955039,25.026222,4.006167,0.066009,0.063618,150.317952,97.454220,72.035288,32.000000,32.000000,32.000000,32.000000,32.000000,71.068997,67.115744,106.294114,43.943648,34.123782,39.215190,46.303797,44.770394,30.544304,25.000000,43.866808,148.323873,70.808259,0.751079,149.412861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867530,50.018014,199.794299,163.439911,161.456804,238.415154,148.140044,14.291163,192.805724,1.909550,48.033570,48.527425,161.867631,199.390566,159.922869,192.487761,94.755499,185.193349,0.083645,69.459591,87.610067,99.894076,192.477095,19.946040,70.933246,0.756515,985848.602120,1.250560,9.895766,24.981908,4.008865,0.065731,0.061896,150.323830,97.569772,72.038839,32.000000,32.000000,32.000000,32.000000,32.000000,71.093840,67.173179,106.299874,43.943648,34.141045,39.215190,46.303797,44.758143,30.544304,25.000000,43.888229,148.140044,70.807502,0.757007,149.389611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813568,49.996573,199.775084,163.433743,161.469500,238.415345,148.122563,14.298012,192.745565,1.896169,47.930331,48.511696,161.887217,199.393327,159.943631,192.428930,94.787770,185.242478,0.083643,69.466428,87.621406,99.813204,192.338734,19.948514,70.951042,0.755262,985622.149455,1.251042,9.858504,24.985906,4.003992,0.065555,0.062205,150.343985,97.532011,72.056377,32.000000,32.000000,32.000000,32.000000,32.000000,71.119600,67.237360,106.341688,43.943648,34.159941,39.215190,46.303797,44.758652,30.544304,25.000000,43.891221,148.122563,71.207146,0.756734,149.661444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894323,49.941047,199.845037,163.421968,161.457726,238.383867,148.596684,14.290877,192.771608,1.892877,47.721473,48.532500,161.871663,199.425288,159.950998,192.559675,94.785181,185.159272,0.083642,69.456460,87.631341,99.872881,192.530978,19.950375,70.964439,0.755721,985592.006949,1.252724,9.887416,24.987776,4.006501,0.066589,0.063792,150.333188,97.496469,72.053784,32.000000,32.000000,32.000000,32.000000,32.000000,71.117353,67.233020,106.334754,43.943648,34.188818,39.215190,46.303797,44.787404,30.544304,25.000000,43.869879,148.596684,70.695082,0.757063,149.432255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.856629,49.941047,199.766831,163.421968,161.451792,238.402973,148.552745,14.297013,192.876950,1.893649,47.659596,48.608647,161.876466,199.400834,159.949790,192.574449,94.783102,185.215034,0.083643,69.436335,87.616726,99.842589,192.475604,19.951697,70.937555,0.756156,985471.305790,1.254304,9.921802,24.974351,4.010455,0.066581,0.062458,150.346804,97.541022,72.060582,32.000000,32.000000,32.000000,32.000000,32.000000,71.131770,67.260409,106.362551,43.943648,34.217514,39.215190,46.303797,44.739256,30.544304,25.000000,43.809365,148.552745,70.897095,0.753437,149.457707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834410,49.870952,199.807428,163.418043,161.431435,238.473808,148.135226,14.296300,192.809227,1.898172,47.726664,48.612157,161.854964,199.303933,159.946305,192.473178,94.761100,185.176122,0.083640,69.426437,87.583344,99.894313,192.360516,19.953133,70.904488,0.754887,985045.163397,1.247697,9.782748,24.945019,4.005366,0.067997,0.064371,150.310493,97.485722,72.026312,32.000000,32.000000,32.000000,32.000000,32.000000,71.110527,67.202849,106.379833,43.943648,34.223199,39.215190,46.303797,44.757571,30.544304,25.000000,43.727782,148.135226,70.837162,0.757764,149.392208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919641,49.870952,199.726845,163.421127,161.439206,238.505243,148.285960,14.290592,192.818229,1.881611,47.602350,48.632276,161.867849,199.361695,159.926851,192.551566,94.776567,185.201756,0.083640,69.412997,87.572174,99.775726,192.560714,19.954764,70.974500,0.755530,985197.805302,1.249214,9.821724,24.968493,4.006826,0.066189,0.063005,150.353942,97.567465,72.071932,32.000000,32.000000,32.000000,32.000000,32.000000,71.119360,67.184662,106.398685,43.943648,34.240909,39.215190,46.303797,44.769825,30.544304,25.000000,43.706349,148.285960,71.367040,0.755962,149.810303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876605,49.820099,199.815538,163.396735,161.542185,238.528797,148.532379,14.297156,192.821524,1.874626,47.728134,48.560870,161.863205,199.387072,159.944403,192.603439,94.774594,185.177958,0.083640,69.414443,87.580705,99.862008,192.432999,19.956093,70.939665,0.756353,985406.639435,1.253482,9.774613,24.975565,4.009427,0.066082,0.061106,150.350942,97.600465,72.054024,32.000000,32.000000,32.000000,32.000000,32.000000,71.095173,67.151202,106.389970,43.943648,34.303240,39.215190,46.303797,44.717985,30.544304,25.000000,43.684915,148.532379,71.173339,0.757072,149.605937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797254,49.820099,199.836119,163.396735,161.574593,238.520891,148.597398,14.295729,192.863081,1.879512,47.819726,48.470428,161.847218,199.393497,159.929884,192.557193,94.737251,185.382541,0.083640,69.409096,87.543664,99.685137,192.546272,19.957473,70.991051,0.754336,985328.535619,1.249998,9.686487,24.969934,4.000967,0.067105,0.062913,150.367038,97.623120,72.059362,32.000000,32.000000,32.000000,32.000000,32.000000,71.099078,67.114323,106.424344,43.943648,34.279839,39.215190,46.303797,44.739524,30.544304,25.000000,43.608583,148.597398,70.997182,0.750187,149.574859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810008,49.851710,199.824285,163.400099,161.588540,238.530885,148.137491,14.293731,192.826762,1.887558,47.961158,48.527557,161.853641,199.400987,159.935193,192.672865,94.688131,185.162616,0.083639,69.415301,87.578088,99.694411,192.540032,19.958872,70.907823,0.755488,985347.010675,1.249066,9.680118,24.962776,4.006198,0.068757,0.062044,150.372796,97.647297,72.080167,32.000000,32.000000,32.000000,32.000000,32.000000,71.103265,67.071480,106.459427,43.943648,34.344279,39.215190,46.303797,44.783041,30.544304,25.000000,43.611080,148.137491,71.022929,0.753008,149.480878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
