OSU 80 Ton Compressor Load Stand
49.831795,49.886895,199.764478,163.384960,161.589837,238.513351,148.278485,14.300438,192.868935,1.891184,48.124056,48.501777,161.865321,199.345696,159.944265,192.535662,94.665532,185.190055,0.083638,69.439069,87.586152,99.697197,192.553592,19.959933,70.900178,0.756039,985620.331928,1.250687,9.762216,25.078580,4.012995,0.069223,0.062846,150.383413,97.585382,72.089382,32.000000,32.000000,32.000000,32.000000,32.000000,71.100822,67.065694,106.461794,43.943648,34.331811,39.215190,46.303797,44.774649,30.544304,25.000000,43.586451,148.278485,70.689908,0.755974,149.245749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735858,49.949568,199.678867,163.411875,161.570328,238.443695,148.227584,14.292161,192.760471,1.907837,48.213309,48.562211,161.854431,199.262170,159.917166,192.424546,94.714696,185.163495,0.083637,69.443995,87.567535,99.676015,192.348383,19.960686,70.843653,0.756825,985952.212266,1.254377,9.780624,25.043353,4.011730,0.066479,0.062361,150.391750,97.579734,72.068533,32.000000,32.000000,32.000000,32.000000,32.000000,71.121542,67.047372,106.460579,43.943648,34.354747,39.215190,46.303797,44.786222,30.544304,25.000000,43.595492,148.227584,70.336458,0.755598,149.138392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833814,49.949568,199.710737,163.411875,161.571408,238.475203,148.376355,14.295016,192.689778,1.923529,48.045885,48.354708,161.848602,199.299213,159.899279,192.414362,94.678539,185.307063,0.083637,69.430986,87.536131,99.719055,192.431511,19.961000,70.900954,0.756480,986055.668148,1.252607,9.793262,25.076479,4.008775,0.065791,0.062381,150.363758,97.566195,72.059231,32.000000,32.000000,32.000000,32.000000,32.000000,71.120082,67.020921,106.441204,43.943648,34.350021,39.215190,46.303797,44.815884,30.544304,25.000000,43.647837,148.376355,70.617552,0.758730,149.301610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809568,49.956990,199.811944,163.409632,161.570377,238.498559,148.326056,14.290734,192.804316,1.940858,48.083256,48.460885,161.861230,199.192364,159.913818,192.511290,94.671409,185.193084,0.083636,69.428993,87.535854,99.755939,192.354950,19.960946,70.872574,0.758071,985897.569598,1.255574,9.955273,25.017124,4.014787,0.067065,0.062286,150.398448,97.579183,72.071257,32.000000,32.000000,32.000000,32.000000,32.000000,71.126144,67.025346,106.458044,43.943648,34.347618,39.215190,46.303797,44.759029,30.544304,25.000000,43.647062,148.326056,70.933138,0.763537,149.323246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839495,49.952317,199.756041,163.401221,161.575605,238.528260,148.017453,14.287452,192.701990,1.945683,48.095995,48.460526,161.832910,199.400761,159.928339,192.447869,94.668226,185.193066,0.083635,69.418338,87.518917,99.854427,192.281999,19.961023,70.892948,0.756320,986034.575935,1.251744,9.853847,25.108352,4.007535,0.068524,0.061906,150.396208,97.561943,72.051170,32.000000,32.000000,32.000000,32.000000,32.000000,71.089503,67.033500,106.488330,43.943648,34.432837,39.215190,46.303797,44.771399,30.544304,25.000000,43.639918,148.017453,71.051742,0.759355,149.382885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823258,49.963587,199.747318,163.402903,161.569082,238.557551,148.255764,14.290164,192.789036,1.965104,48.107575,48.476395,161.847731,199.324461,159.923247,192.438194,94.665955,185.226141,0.083634,69.408181,87.530385,99.642816,192.485559,19.960828,70.887323,0.757320,986221.211431,1.252994,9.886359,25.071763,4.011517,0.069845,0.062385,150.406604,97.544807,72.080123,32.000000,32.000000,32.000000,32.000000,32.000000,71.064834,67.020788,106.479324,43.943648,34.405277,39.215190,46.303797,44.752561,30.544304,25.000000,43.627471,148.255764,71.324866,0.756674,149.589257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770513,49.991350,199.679657,163.432061,161.550842,238.519589,148.463328,14.297870,192.712244,1.954851,48.307605,48.467045,161.846308,199.304848,159.932359,192.373864,94.694898,185.147329,0.083634,69.390644,87.535555,99.618178,192.293233,19.960487,70.868607,0.756628,986295.858103,1.254909,9.850717,25.074941,4.007987,0.066855,0.063071,150.399307,97.549144,72.049427,32.000000,32.000000,32.000000,32.000000,32.000000,71.057046,67.020459,106.497148,43.943648,34.461700,39.215190,46.303797,44.759852,30.544304,25.000000,43.631719,148.463328,70.253139,0.754937,149.158455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860445,49.991350,199.663266,163.432061,161.548455,238.540029,148.447539,14.297584,192.760010,1.951692,48.371013,48.451003,161.855340,199.246490,159.921087,192.421983,94.733557,185.104275,0.083635,69.373168,87.526214,99.664122,192.324763,19.960154,70.850324,0.757007,986490.521347,1.253538,9.878788,25.089900,4.009118,0.066528,0.062159,150.380652,97.539052,72.081997,32.000000,32.000000,32.000000,32.000000,32.000000,71.031788,67.042966,106.495514,43.943648,34.410797,39.215190,46.303797,44.790820,30.544304,25.000000,43.655644,148.447539,71.113875,0.752363,149.516677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715718,50.041105,199.564653,163.478881,161.541336,238.570435,148.122414,14.299297,192.653690,1.933849,48.409327,48.444594,161.887412,199.286154,159.926512,192.294453,94.739838,185.069095,0.083634,69.373153,87.568087,99.666652,192.284870,19.959659,70.816193,0.757677,986371.290974,1.253156,9.961154,25.030719,4.012007,0.066736,0.060916,150.396067,97.557372,72.074764,32.000000,32.000000,32.000000,32.000000,32.000000,71.036933,67.055214,106.523997,43.943648,34.437391,39.215190,46.303797,44.738415,30.544304,25.000000,43.705166,148.122414,71.112612,0.764314,149.438903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812503,50.108728,199.617024,163.489816,161.481867,238.561017,148.263100,14.292161,192.606349,1.935213,48.417363,48.435834,161.872986,199.204097,159.927860,192.347457,94.739031,184.981808,0.083633,69.382593,87.537363,99.609856,192.283282,19.959019,70.824144,0.756674,986132.646591,1.250888,9.868080,24.975538,4.004442,0.068354,0.061584,150.408983,97.571842,72.090319,32.000000,32.000000,32.000000,32.000000,32.000000,71.002775,67.066699,106.519620,43.943648,34.395002,39.215190,46.303797,44.821032,30.544304,25.000000,43.711993,148.263100,70.958326,0.753870,149.245591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828999,50.108728,199.622513,163.489816,161.446531,238.533856,148.447719,14.300724,192.575196,1.913863,48.345676,48.535199,161.879723,199.142808,159.944775,192.298651,94.728359,184.983514,0.083631,69.389487,87.524235,99.643085,192.275202,19.958095,70.822215,0.758944,986620.973219,1.258020,10.067683,24.955754,4.014116,0.066431,0.062870,150.380692,97.537486,72.067575,32.000000,32.000000,32.000000,32.000000,32.000000,70.979541,67.041691,106.528584,43.943648,34.465290,39.215190,46.303797,44.766356,30.544304,25.000000,43.795567,148.447719,70.449526,0.755781,149.074820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825846,50.108728,199.685104,163.489816,161.385255,238.567036,148.196559,14.294587,192.580991,1.915927,48.220344,48.466687,161.871857,199.238422,159.916190,192.360640,94.692776,184.944403,0.083631,69.378871,87.516852,99.713236,192.078334,19.956769,70.812532,0.757818,986633.353323,1.254304,10.035058,24.923049,4.007368,0.066961,0.062662,150.364257,97.538185,72.046595,32.000000,32.000000,32.000000,32.000000,32.000000,70.974589,67.025473,106.561905,43.943648,34.438612,39.215190,46.303797,44.757354,30.544304,25.000000,43.813626,148.196559,71.352399,0.756385,149.476708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741660,50.091959,199.519494,163.450845,161.363952,238.632628,148.248188,14.294587,192.552553,1.913943,48.406054,48.402849,161.823850,199.068130,159.935066,192.428113,94.730672,185.062100,0.083629,69.359657,87.461465,99.686282,192.244919,19.955384,70.828399,0.757544,986543.517407,1.252141,10.017987,24.934377,4.006151,0.067908,0.064091,150.339563,97.534165,72.045157,32.000000,32.000000,32.000000,32.000000,32.000000,70.985428,66.973483,106.594533,43.943648,34.516318,39.215190,46.303797,44.801958,30.544304,25.000000,43.819601,148.248188,70.482792,0.761551,149.059163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777324,50.109827,199.605897,163.453929,161.369056,238.630061,147.964612,14.296157,192.640254,1.906386,48.361729,48.457698,161.835965,199.034202,159.924626,192.259044,94.738416,185.025635,0.083629,69.350198,87.434866,99.589512,192.131951,19.954013,70.778671,0.757969,986844.689116,1.254525,10.021250,24.954943,4.007661,0.067929,0.064606,150.336604,97.516162,72.052608,32.000000,32.000000,32.000000,32.000000,32.000000,70.977662,66.938611,106.615307,43.943648,34.447439,39.215190,46.303797,44.806813,30.544304,25.000000,43.853175,147.964612,71.281449,0.752234,149.572892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811777,50.142539,199.527643,163.459256,161.317326,238.601019,148.435760,14.295729,192.531957,1.903020,48.263429,48.486996,161.861715,199.029193,159.919197,192.286159,94.805185,184.879269,0.083628,69.348909,87.514766,99.620448,192.267271,19.952358,70.761813,0.758659,987034.505249,1.256731,10.091652,24.962236,4.011114,0.069295,0.064164,150.355839,97.520435,72.071126,32.000000,32.000000,32.000000,32.000000,32.000000,71.022247,66.931771,106.626301,43.943648,34.470522,39.215190,46.303797,44.787050,30.544304,25.000000,43.871416,148.435760,71.436889,0.762379,149.530170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750519,50.142539,199.469478,163.459256,161.316040,238.564480,148.348747,14.293874,192.592698,1.910912,48.220945,48.539883,161.880155,199.071506,159.941821,192.359437,94.850968,184.876924,0.083628,69.344496,87.537640,99.667273,192.093120,19.950547,70.763183,0.758977,986985.078570,1.258188,10.072579,24.940493,4.009976,0.067432,0.064100,150.391768,97.546794,72.093456,32.000000,32.000000,32.000000,32.000000,32.000000,71.035555,66.953889,106.632898,43.943648,34.468615,39.215190,46.303797,44.766874,30.544304,25.000000,43.926783,148.348747,70.856689,0.753623,149.274191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726432,50.115325,199.475920,163.456733,161.273437,238.586352,148.143484,14.300438,192.618549,1.919270,48.192442,48.432416,161.859877,199.011655,159.931281,192.242790,94.854044,184.936705,0.083629,69.347962,87.544767,99.534005,192.173922,19.948580,70.815868,0.758459,986604.457009,1.253193,10.069622,24.817515,4.005632,0.066229,0.061196,150.376433,97.520118,72.068773,32.000000,32.000000,32.000000,32.000000,32.000000,71.031408,66.923902,106.629170,43.943648,34.438499,39.215190,46.303797,44.801689,30.544304,25.000000,43.922584,148.143484,71.244469,0.751292,149.625646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800914,50.088935,199.542590,163.436266,161.260302,238.573409,148.248348,14.298012,192.605499,1.915442,48.150911,48.557341,161.849896,199.054869,159.932944,192.224718,94.864058,184.950930,0.083629,69.351737,87.548746,99.552162,192.236433,19.947341,70.771081,0.759000,986347.167744,1.255450,10.133054,24.770830,4.009395,0.070661,0.062710,150.357378,97.533319,72.085199,32.000000,32.000000,32.000000,32.000000,32.000000,71.031582,66.917829,106.570616,43.943648,34.517910,39.215190,46.303797,44.816709,30.544304,25.000000,43.914709,148.248348,70.722092,0.757998,149.182373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793831,50.071343,199.529007,163.428136,161.242681,238.510616,148.404669,14.297584,192.509787,1.914041,48.138952,48.536608,161.866496,199.138524,159.940927,192.348643,94.815984,184.865290,0.083629,69.333431,87.491233,99.562352,192.152304,19.946336,70.781286,0.758788,986380.662384,1.257885,10.130799,24.790717,4.011467,0.067002,0.061958,150.362596,97.482164,72.049928,32.000000,32.000000,32.000000,32.000000,32.000000,71.025037,66.915834,106.556982,43.943648,34.476926,39.215190,46.303797,44.773807,30.544304,25.000000,43.929480,148.404669,70.453403,0.754224,149.087291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751887,50.066395,199.537909,163.427294,161.200175,238.449485,148.415759,14.291733,192.621121,1.921302,48.277524,48.546676,161.882819,199.256180,159.946750,192.327961,94.809343,184.991991,0.083629,69.333147,87.502361,99.667256,192.141722,19.945274,70.788209,0.758339,986078.749556,1.254748,10.027263,24.786166,4.006806,0.067099,0.061042,150.373434,97.503680,72.066006,32.000000,32.000000,32.000000,32.000000,32.000000,71.030620,66.944349,106.553611,43.943648,34.491289,39.215190,46.303797,44.777293,30.544304,25.000000,43.924285,148.415759,71.236914,0.758864,149.430603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779939,50.066395,199.677462,163.427294,161.231946,238.429705,148.154967,14.294445,192.603893,1.916461,48.211993,48.532007,161.863075,199.043449,159.944273,192.333280,94.812207,184.917163,0.083629,69.335049,87.503213,99.796731,192.265497,19.944466,70.798649,0.758042,985989.560153,1.253233,10.017001,24.801345,4.007103,0.067069,0.062012,150.401205,97.510153,72.066965,32.000000,32.000000,32.000000,32.000000,32.000000,71.032037,66.933280,106.541317,43.943648,34.492063,39.215190,46.303797,44.801305,30.544304,25.000000,43.930792,148.154967,70.931786,0.761570,149.265300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843246,50.096083,199.585714,163.437948,161.211729,238.529808,148.176410,14.288023,192.565437,1.945291,48.213574,48.438681,161.883470,199.131580,159.951166,192.279920,94.834271,184.851321,0.083629,69.314013,87.582341,99.843890,192.234275,19.943701,70.843851,0.758353,985824.344119,1.253973,10.055493,24.856649,4.010660,0.066975,0.062347,150.428076,97.411964,72.079949,32.000000,32.000000,32.000000,32.000000,32.000000,71.043771,66.935909,106.563893,43.943648,34.533452,39.215190,46.303797,44.767043,30.544304,25.000000,43.977546,148.176410,70.647176,0.753576,149.167267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718086,50.087011,199.582603,163.436827,161.198804,238.554770,148.366892,14.291305,192.607291,1.939330,48.314060,48.313800,161.887639,199.107543,159.939537,192.291351,94.836096,185.052125,0.083627,69.299892,87.561937,99.602956,192.250121,19.942419,70.858871,0.758183,985681.253519,1.255291,10.026439,24.825048,4.011203,0.069771,0.062553,150.423717,97.452375,72.074089,32.000000,32.000000,32.000000,32.000000,32.000000,71.028481,66.922210,106.551767,43.943648,34.577177,39.215190,46.303797,44.747694,30.544304,25.000000,43.984213,148.366892,70.811811,0.756760,149.396929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751256,50.104879,199.629169,163.443275,161.225633,238.558985,148.602555,14.297299,192.584519,1.941942,48.471412,48.379083,161.856493,199.196311,159.948214,192.341838,94.827631,185.091583,0.083629,69.296338,87.529192,99.710883,192.269330,19.941742,70.856166,0.756984,985981.094528,1.253970,9.990603,24.777692,4.004268,0.066885,0.063183,150.418399,97.411372,72.052891,32.000000,32.000000,32.000000,32.000000,32.000000,71.013168,66.930561,106.524310,43.943648,34.542923,39.215190,46.303797,44.819109,30.544304,25.000000,43.998664,148.602555,70.962005,0.759091,149.448227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754908,50.175251,199.558095,163.453368,161.194413,238.574170,148.513202,14.295444,192.586587,1.938734,48.385727,48.503279,161.869832,199.024000,159.951798,192.230135,94.845939,184.940036,0.083630,69.295179,87.544724,99.792176,192.147227,19.941095,70.829211,0.758563,986261.247953,1.255959,10.111136,24.852983,4.014286,0.066599,0.063623,150.434893,97.398677,72.072912,32.000000,32.000000,32.000000,32.000000,32.000000,71.021674,66.935776,106.527661,43.943648,34.595214,39.215190,46.303797,44.801724,30.544304,25.000000,44.032406,148.513202,70.692720,0.759067,149.327062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869593,50.175251,199.542779,163.453368,161.179185,238.602051,148.202697,14.293160,192.613559,1.947650,48.090313,48.553626,161.883369,199.188083,159.950312,192.259796,94.825678,185.046145,0.083631,69.281148,87.539766,99.624087,192.349871,19.939537,70.864208,0.758321,986319.010103,1.253124,10.094631,24.876593,4.012545,0.065444,0.062108,150.464042,97.512733,72.071235,32.000000,32.000000,32.000000,32.000000,32.000000,71.044075,66.949124,106.522383,43.943648,34.557417,39.215190,46.303797,44.801310,30.544304,25.000000,44.125797,148.202697,70.567319,0.757190,149.264789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.675029,50.110377,199.625490,163.446920,161.191520,238.646342,148.321447,14.295586,192.676457,1.939029,48.156610,48.576194,161.883568,199.225516,159.956157,192.394234,94.817086,185.027839,0.083632,69.279142,87.589765,99.585674,192.367471,19.938799,70.837108,0.758582,986505.476082,1.254102,10.161219,24.800102,4.010822,0.069355,0.062214,150.498488,97.594199,72.060059,32.000000,32.000000,32.000000,32.000000,32.000000,71.033105,66.974747,106.507135,43.943648,34.606652,39.215190,46.303797,44.734844,30.544304,25.000000,44.088459,148.321447,70.585133,0.760047,149.275607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761110,50.078765,199.475595,163.444677,161.122166,238.698787,148.388462,14.291876,192.587432,1.929915,48.229828,48.494839,161.887421,199.206429,159.968675,192.437788,94.829603,185.041759,0.083633,69.266437,87.514595,99.662171,192.264723,19.938254,70.834295,0.756705,986528.525884,1.253669,10.042520,24.861104,4.001291,0.066934,0.062524,150.517120,97.572115,72.054787,32.000000,32.000000,32.000000,32.000000,32.000000,71.044817,66.986517,106.500391,43.943648,34.600483,39.215190,46.303797,44.844908,30.544304,25.000000,44.106791,148.388462,70.843419,0.759888,149.303577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782814,50.078765,199.660534,163.444677,161.137526,238.721623,148.166746,14.294730,192.698808,1.924566,48.189300,48.647623,161.896374,199.164951,159.958078,192.429233,94.847020,185.049836,0.083634,69.255207,87.561574,99.649180,192.334146,19.937957,70.823783,0.759843,986866.654828,1.258117,10.179145,24.862669,4.018629,0.065762,0.061109,150.528595,97.547681,72.067662,32.000000,32.000000,32.000000,32.000000,32.000000,71.035220,66.982703,106.517984,43.943648,34.555249,39.215190,46.303797,44.797800,30.544304,25.000000,44.089245,148.166746,71.328905,0.762555,149.454324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852712,50.095808,199.677712,163.445798,161.070436,238.707844,148.109634,14.293589,192.807006,1.918963,48.079221,48.518805,161.888410,199.278974,159.962892,192.478126,94.855825,185.102401,0.083634,69.257406,87.523914,99.765818,192.327946,19.937776,70.859069,0.758390,986789.505784,1.255300,10.058308,24.855496,4.008664,0.067062,0.061700,150.525496,97.516667,72.081278,32.000000,32.000000,32.000000,32.000000,32.000000,71.024358,66.954298,106.507575,43.943648,34.624036,39.215190,46.303797,44.785592,30.544304,25.000000,44.119783,148.109634,70.627595,0.758292,149.181508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823000,50.080689,199.558490,163.450004,161.033458,238.695573,148.058414,14.298298,192.714634,1.904024,48.135164,48.519291,161.906217,199.139728,159.962299,192.451055,94.864777,185.057812,0.083634,69.249367,87.510254,99.833419,192.361045,19.937988,70.863775,0.758786,986769.732159,1.256690,10.035830,24.841179,4.010632,0.065681,0.061152,150.537351,97.573426,72.071562,32.000000,32.000000,32.000000,32.000000,32.000000,71.044012,66.963637,106.519995,43.943648,34.676950,39.215190,46.303797,44.781077,30.544304,25.000000,44.124678,148.058414,70.771081,0.753413,149.264159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756661,50.072717,199.682509,163.454770,161.009661,238.666085,148.416662,14.289165,192.620186,1.898757,48.230250,48.441447,161.895051,199.249358,159.952612,192.385042,94.865074,185.182536,0.083635,69.236517,87.533595,99.681676,192.353217,19.937528,70.843905,0.757504,986613.524792,1.255206,9.980535,24.852550,4.005353,0.068892,0.061656,150.531173,97.574927,72.061540,32.000000,32.000000,32.000000,32.000000,32.000000,71.022156,66.969576,106.517900,43.943648,34.703396,39.215190,46.303797,44.760179,30.544304,25.000000,44.129914,148.416662,70.956595,0.759987,149.251295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861141,50.101031,199.768812,163.448322,161.000217,238.655217,148.460719,14.294445,192.656683,1.907520,48.226687,48.598281,161.890724,199.177262,159.966717,192.387063,94.847975,185.102441,0.083635,69.216268,87.557276,99.693491,192.372692,19.936934,70.833736,0.757456,986521.850408,1.256354,9.996156,24.826484,4.005349,0.065834,0.062837,150.556841,97.586414,72.084960,32.000000,32.000000,32.000000,32.000000,32.000000,71.050120,66.993927,106.532456,43.943648,34.680894,39.215190,46.303797,44.797634,30.544304,25.000000,44.141992,148.460719,70.768683,0.758448,149.289612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877394,50.101031,199.669479,163.448322,161.015214,238.672782,148.085516,14.292732,192.674910,1.917739,48.026971,48.549137,161.878134,199.273210,159.963883,192.397573,94.829432,185.091424,0.083635,69.199304,87.588402,99.928153,192.489107,19.936306,70.895310,0.758797,986487.429726,1.254993,10.056869,24.874052,4.013181,0.069227,0.063103,150.539749,97.541799,72.074568,32.000000,32.000000,32.000000,32.000000,32.000000,71.024206,67.009531,106.559116,43.943648,34.758780,39.215190,46.303797,44.736938,30.544304,25.000000,44.184636,148.085516,70.770954,0.757592,149.179777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841437,50.073542,199.892315,163.439070,161.046523,238.671939,148.051999,14.294017,192.688942,1.919388,47.889114,48.578198,161.876434,199.287745,159.974599,192.498764,94.834376,185.135967,0.083635,69.189596,87.565063,99.658104,192.337675,19.935848,70.916207,0.757760,986432.580433,1.251745,9.977040,24.860416,4.006503,0.068627,0.062252,150.548205,97.559992,72.048795,32.000000,32.000000,32.000000,32.000000,32.000000,71.019014,67.021387,106.555242,43.943648,34.712449,39.215190,46.303797,44.724601,30.544304,25.000000,44.173261,148.051999,71.607637,0.758456,149.763647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839195,50.020213,199.757140,163.409351,161.045444,238.670704,148.376223,14.300724,192.685353,1.899771,47.922751,48.578083,161.879933,199.316209,159.987892,192.452503,94.852705,185.186749,0.083636,69.189340,87.566871,99.719862,192.385661,19.935995,70.924952,0.756662,986562.252724,1.254555,9.960234,24.874731,4.003206,0.068628,0.062055,150.537370,97.568221,72.038578,32.000000,32.000000,32.000000,32.000000,32.000000,71.033237,67.067740,106.551849,43.943648,34.822704,39.215190,46.303797,44.742343,30.544304,25.000000,44.130856,148.376223,71.101740,0.757992,149.552003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812158,50.000147,199.822788,163.399819,161.057121,238.649735,148.446799,14.298012,192.730529,1.890641,47.977056,48.508610,161.881040,199.205204,160.001044,192.573003,94.848399,185.080053,0.083637,69.179838,87.586402,99.753252,192.359292,19.936405,70.891037,0.757463,986511.805351,1.255743,9.969933,24.886882,4.010565,0.067786,0.061990,150.565597,97.596081,72.052434,32.000000,32.000000,32.000000,32.000000,32.000000,71.060153,67.115602,106.564708,43.943648,34.779957,39.215190,46.303797,44.742005,30.544304,25.000000,44.134214,148.446799,71.241800,0.750149,149.585874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765995,50.007844,199.741711,163.408791,161.117531,238.655232,148.372759,14.296728,192.734148,1.876559,48.095790,48.572950,161.874161,199.368813,159.969686,192.501475,94.799051,185.048243,0.083637,69.190098,87.578551,99.762913,192.432408,19.936132,70.939683,0.756906,986264.435719,1.252868,9.918925,24.888037,4.008033,0.066460,0.061869,150.537710,97.585060,72.053392,32.000000,32.000000,32.000000,32.000000,32.000000,71.046759,67.138785,106.531513,43.943648,34.841739,39.215190,46.303797,44.756051,30.544304,25.000000,44.114796,148.372759,71.612289,0.755024,149.789100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782012,50.007844,199.811508,163.408791,161.154324,238.651200,148.188176,14.284027,192.823105,1.870937,48.193353,48.421528,161.851494,199.271866,159.942450,192.475573,94.767842,185.049744,0.083636,69.191469,87.566254,99.758543,192.455765,19.936267,70.920048,0.757694,986175.175834,1.252847,9.926835,24.851399,4.011526,0.066029,0.064252,150.523117,97.563187,72.035985,32.000000,32.000000,32.000000,32.000000,32.000000,71.037075,67.151539,106.501501,43.943648,34.815989,39.215190,46.303797,44.782129,30.544304,25.000000,44.123130,148.188176,71.485806,0.753964,149.742601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803120,50.053475,199.714383,163.441313,161.277970,238.658996,148.150434,14.283171,192.738569,1.856258,48.198763,48.561667,161.872779,199.290149,159.917867,192.450922,94.752035,185.004813,0.083635,69.185573,87.570211,99.763078,192.506630,19.936315,70.923293,0.757617,986517.822569,1.254819,9.982328,24.888538,4.013618,0.065826,0.061901,150.503665,97.641073,72.028469,32.000000,32.000000,32.000000,32.000000,32.000000,71.022026,67.222185,106.456448,43.943648,34.880953,39.215190,46.303797,44.759581,30.544304,25.000000,44.174129,148.150434,70.849206,0.750501,149.519745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.751898,50.091409,199.852486,163.476078,161.229867,238.660014,148.619574,14.296728,192.724832,1.859384,48.261646,48.574412,161.871356,199.252014,159.929990,192.593721,94.758740,184.996985,0.083635,69.203078,87.613720,99.584692,192.327823,19.936680,70.932200,0.757787,986616.619470,1.255912,9.965741,24.920323,4.013729,0.068891,0.060374,150.502765,97.712862,72.044765,32.000000,32.000000,32.000000,32.000000,32.000000,71.017968,67.240589,106.412525,43.943648,34.864745,39.215190,46.303797,44.759945,30.544304,25.000000,44.221864,148.619574,71.229341,0.751789,149.655740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736068,50.107078,199.774074,163.490657,161.227928,238.681832,148.572788,14.295158,192.664588,1.858319,48.298807,48.416252,161.895743,199.287741,159.955940,192.430802,94.769561,185.039654,0.083637,69.208947,87.606381,99.697144,192.267353,19.937121,70.940080,0.757337,986825.983162,1.255842,9.989518,24.918880,4.010078,0.069370,0.061261,150.526256,97.707977,72.029885,32.000000,32.000000,32.000000,32.000000,32.000000,71.037010,67.241400,106.401717,43.943648,34.917452,39.215190,46.303797,44.789427,30.544304,25.000000,44.237046,148.572788,70.941414,0.758129,149.535874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780218,50.127970,199.711905,163.495423,161.230747,238.662594,148.206796,14.291020,192.766030,1.862311,48.186160,48.500155,161.929911,199.200174,159.973253,192.373207,94.785176,184.996501,0.083637,69.203969,87.617188,99.555134,192.198603,19.937188,70.893904,0.758401,987001.220133,1.253446,10.080495,24.909170,4.016982,0.064733,0.061642,150.539830,97.652814,72.048643,32.000000,32.000000,32.000000,32.000000,32.000000,71.052344,67.243898,106.382509,43.943648,34.867551,39.215190,46.303797,44.799606,30.544304,25.000000,44.269143,148.206796,71.569773,0.755237,149.844764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.819754,50.127970,199.642373,163.495423,161.236551,238.670170,148.267314,14.295872,192.648631,1.870931,48.052117,48.605069,161.928468,199.128141,159.983097,192.367302,94.803804,184.969521,0.083636,69.227371,87.568361,99.616017,192.303635,19.937319,70.894210,0.758419,987118.243087,1.254453,10.112565,24.914730,4.016684,0.066025,0.063134,150.558521,97.615522,72.067989,32.000000,32.000000,32.000000,32.000000,32.000000,71.049508,67.223564,106.329658,43.943648,34.901105,39.215190,46.303797,44.775339,30.544304,25.000000,44.309482,148.267314,71.402451,0.758404,149.773246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702327,50.090035,199.693061,163.490096,161.257765,238.624763,148.338810,14.293446,192.643753,1.870862,48.029622,48.494622,161.910247,199.179208,159.962575,192.374166,94.771088,185.010354,0.083637,69.250593,87.527467,99.552333,192.329109,19.937284,70.855553,0.758137,986959.464314,1.256285,10.087725,24.882547,4.011873,0.066927,0.064186,150.548965,97.501309,72.032063,32.000000,32.000000,32.000000,32.000000,32.000000,71.038928,67.175883,106.273871,43.943648,34.934535,39.215190,46.303797,44.783400,30.544304,25.000000,44.296867,148.338810,70.702511,0.750978,149.437094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785523,50.040555,199.724079,163.466826,161.231328,238.645679,148.459266,14.294587,192.529345,1.879665,47.967680,48.557165,161.874102,199.225826,159.935001,192.322177,94.785452,184.936731,0.083637,69.254730,87.526510,99.834446,192.264335,19.937843,70.839434,0.757432,986840.603982,1.254706,10.046796,24.853559,4.007293,0.068241,0.065481,150.534012,97.464179,72.019928,32.000000,32.000000,32.000000,32.000000,32.000000,71.062028,67.134972,106.194909,43.943648,34.915743,39.215190,46.303797,44.820328,30.544304,25.000000,44.261143,148.459266,70.994099,0.752041,149.463530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862777,50.010043,199.710317,163.448041,161.306167,238.668997,148.345200,14.300867,192.628619,1.895866,47.997705,48.644662,161.905149,199.286906,159.982682,192.398863,94.841462,185.022672,0.083637,69.251880,87.528510,99.703179,192.322661,19.937976,70.845762,0.759345,986876.088789,1.257018,10.130494,24.901954,4.017781,0.065646,0.060969,150.574253,97.505963,72.072281,32.000000,32.000000,32.000000,32.000000,32.000000,71.115771,67.164402,106.202053,43.943648,34.950743,39.215190,46.303797,44.772987,30.544304,25.000000,44.267879,148.345200,70.371058,0.760988,149.191815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788591,50.002621,199.771859,163.446640,161.377931,238.717636,148.268715,14.291591,192.591069,1.896958,48.050535,48.620767,161.895385,199.245895,159.969883,192.374756,94.832530,184.999684,0.083637,69.247186,87.561191,99.751405,192.198685,19.938680,70.862495,0.758424,986605.946551,1.253606,9.994816,24.859320,4.011690,0.069965,0.063946,150.552923,97.519566,72.062826,32.000000,32.000000,32.000000,32.000000,32.000000,71.101265,67.142750,106.188854,43.943648,34.942891,39.215190,46.303797,44.774273,30.544304,25.000000,44.240541,148.268715,71.058107,0.756771,149.531901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
