OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 10, 2020
2:33:19 PM
Speed Curve with Economizer
1
Test Comments:
150 Hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.650200,50.012242,198.865273,164.138898,170.608053,252.272214,157.806730,14.309572,190.749132,2.674754,48.444528,48.469488,162.605896,198.134157,160.566592,190.381745,94.746378,181.807535,0.083662,71.771463,90.329643,99.270988,190.364487,20.008481,74.997498,0.755883,1043605.742321,1.245539,10.034472,23.735682,4.000905,0.070268,0.063215,150.221392,99.150111,72.164909,32.000000,32.000000,32.000000,32.000000,32.000000,71.396649,68.054866,105.121484,50.126582,39.737740,43.468354,46.303797,43.864964,34.544304,26.000000,39.910547,157.806730,76.123298,0.745540,159.329256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617724,49.996023,199.201891,164.114504,170.649388,252.216132,158.500776,14.312140,190.872481,2.661265,48.299597,48.357538,162.627954,198.338426,160.578925,190.604335,94.777569,182.133974,0.083661,71.731564,90.368075,99.315049,190.666779,20.009578,75.131626,0.755617,1043529.851887,1.247737,10.100010,23.742884,3.996107,0.070920,0.064222,150.266367,99.123780,72.169201,32.000000,32.000000,32.000000,32.000000,32.000000,71.424316,68.051450,105.164277,50.126582,39.917514,43.468354,46.303797,43.812852,34.544304,26.000000,39.910887,158.500776,76.237214,0.747446,159.433976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.579962,49.963587,199.430668,164.094596,170.660207,252.248348,158.428444,14.305718,190.954806,2.641103,48.302938,48.654875,162.616837,198.328405,160.578312,190.624153,94.798490,182.142407,0.083663,71.735711,90.332573,99.048239,190.670146,20.010087,75.142570,0.756701,1043149.102402,1.250363,10.106768,23.688911,4.005327,0.068945,0.063047,150.267087,99.159848,72.171773,32.000000,32.000000,32.000000,32.000000,32.000000,71.391743,68.055347,105.149091,50.126582,39.929811,43.468354,46.303797,43.900027,34.544304,26.000000,39.897177,158.428444,76.293631,0.745510,159.313992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627657,49.991625,198.594751,164.099362,170.687686,252.227775,158.351204,14.304862,190.800482,2.645592,48.379682,48.504414,162.593947,198.328531,160.580568,190.567721,94.771248,182.319320,0.083663,71.745124,90.329116,99.211391,190.618221,20.010658,75.096449,0.756501,1042785.031271,1.245459,10.124254,23.784620,4.014733,0.066955,0.060969,150.263068,99.086593,72.148183,32.000000,32.000000,32.000000,32.000000,32.000000,71.409141,68.040790,105.167592,50.126582,39.947517,43.468354,46.303797,43.927478,34.544304,26.000000,39.859703,158.351204,76.095964,0.745530,159.585117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687224,49.991625,198.441717,164.099362,170.674768,252.249804,158.533891,14.298012,190.918988,2.649742,48.437430,48.555879,162.599793,198.337548,160.589437,190.636493,94.784360,182.070710,0.083663,71.758911,90.407098,99.199967,190.754625,20.011445,75.187141,0.757542,1042778.126104,1.247127,10.131029,23.766975,4.022405,0.069639,0.062487,150.289104,99.100447,72.178484,32.000000,32.000000,32.000000,32.000000,32.000000,71.423880,68.053924,105.176171,50.126582,39.693637,43.468354,46.303797,43.906197,34.544304,26.000000,39.883925,158.533891,76.235934,0.746113,159.504472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717226,50.020763,198.273423,164.142263,170.650875,252.237376,158.286232,14.301723,190.978758,2.650685,48.428148,48.569985,162.640830,198.489958,160.585438,190.684859,94.802119,182.241906,0.083662,71.773740,90.360379,99.316230,190.763393,20.012704,75.238582,0.755087,1042837.583179,1.246401,10.109544,23.862916,4.001695,0.070659,0.065030,150.314959,99.138586,72.180685,32.000000,32.000000,32.000000,32.000000,32.000000,71.424032,68.094002,105.212857,50.126582,39.979176,43.468354,46.303797,43.876172,34.544304,26.000000,39.912377,158.286232,76.061941,0.745169,159.616431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.600005,50.022138,198.663587,164.179556,170.726918,252.253413,158.404390,14.303863,191.015547,2.649710,48.384448,48.629466,162.641896,198.519090,160.573342,190.681785,94.811264,182.291223,0.083662,71.782560,90.403770,99.191770,190.779565,20.014498,75.169940,0.753015,1042754.925940,1.243417,10.047745,23.753250,3.993818,0.068333,0.061169,150.317119,99.128830,72.183778,32.000000,32.000000,32.000000,32.000000,32.000000,71.438051,68.147584,105.201573,50.126582,39.521004,43.468354,46.303797,43.862944,34.544304,26.000000,39.915826,158.404390,76.127121,0.742656,159.595463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722520,50.026261,198.268365,164.182360,170.734781,252.233581,158.495314,14.305148,191.103126,2.649404,48.441618,48.529227,162.659786,198.690012,160.594285,190.654711,94.825840,182.339847,0.083661,71.789118,90.317603,99.348242,190.872382,20.016146,75.207281,0.751673,1042667.726436,1.244568,10.045779,23.801990,3.988023,0.069762,0.062262,150.307682,99.215154,72.206260,32.000000,32.000000,32.000000,32.000000,32.000000,71.453660,68.213569,105.175335,50.126582,39.638598,43.468354,46.303797,43.864102,34.544304,26.000000,39.922060,158.495314,76.235610,0.743537,159.513913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701392,50.026261,198.878997,164.182360,170.827951,252.231844,158.537551,14.306575,191.204577,2.649464,48.386921,48.624381,162.663755,198.635493,160.602402,190.941024,94.853527,182.325440,0.083660,71.800128,90.427480,99.449316,190.825188,20.017499,75.234291,0.755057,1042900.410031,1.246986,10.168765,23.811993,4.005314,0.069757,0.063864,150.332637,99.213423,72.184587,32.000000,32.000000,32.000000,32.000000,32.000000,71.463840,68.261627,105.176007,50.126582,39.605678,43.468354,46.303797,43.867036,34.544304,26.000000,39.930188,158.537551,76.238819,0.745563,159.463087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725840,50.026261,199.343749,164.182360,170.919120,252.220649,158.195758,14.304862,191.257780,2.643785,48.398632,48.603338,162.659094,198.669769,160.617288,190.811374,94.863477,182.372863,0.083658,71.786965,90.436621,99.474557,190.894286,20.018911,75.154146,0.751898,1042552.620152,1.242780,10.045790,23.816292,3.987496,0.069513,0.062828,150.406216,99.236566,72.192604,32.000000,32.000000,32.000000,32.000000,32.000000,71.462008,68.285984,105.135231,50.126582,39.611565,43.468354,46.303797,43.880877,34.544304,26.000000,39.934549,158.195758,75.925703,0.741755,159.564621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730577,50.002896,198.877759,164.175630,170.960240,252.187736,158.488961,14.308287,191.245188,2.635677,48.433517,48.661505,162.630085,198.525804,160.619426,190.919594,94.848351,182.398489,0.083658,71.798942,90.386446,99.520781,190.859695,20.019952,75.221868,0.753576,1042448.540532,1.243026,10.067691,23.783013,4.001477,0.070184,0.061899,150.404877,99.198242,72.183195,32.000000,32.000000,32.000000,32.000000,32.000000,71.442409,68.329925,105.094768,50.126582,39.774278,43.468354,46.303797,43.869130,34.544304,26.000000,39.914980,158.488961,76.373109,0.743647,159.369303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777799,50.007844,198.828973,164.162451,171.026341,252.194249,158.478918,14.299582,191.237300,2.628219,48.395183,48.512129,162.631486,198.663017,160.630234,190.903555,94.872283,182.447571,0.083657,71.825070,90.445826,99.511749,190.989022,20.021487,75.255567,0.755282,1042314.750620,1.244977,10.042348,23.791469,4.008856,0.069536,0.062614,150.419074,99.186355,72.201885,32.000000,32.000000,32.000000,32.000000,32.000000,71.408746,68.373885,105.071002,50.126582,39.593085,43.468354,46.303797,43.868082,34.544304,26.000000,39.915461,158.478918,76.451560,0.747607,159.253725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716850,49.990251,199.200925,164.168901,171.055124,252.181036,158.422439,14.300724,191.348762,2.625270,48.394160,48.692276,162.636719,198.719777,160.592601,191.013566,94.881788,182.617830,0.083655,71.849864,90.416647,99.377959,190.983801,20.022630,75.293990,0.753114,1042166.036002,1.242299,10.014074,23.816540,3.999104,0.066678,0.061460,150.413976,99.200229,72.171586,32.000000,32.000000,32.000000,32.000000,32.000000,71.364811,68.417098,105.015032,50.126582,39.707479,43.468354,46.303797,43.842011,34.544304,26.000000,39.921558,158.422439,76.210854,0.741762,159.353292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743414,49.990251,199.500353,164.168901,171.055058,252.162958,158.377991,14.302864,191.359891,2.627379,48.380357,48.745910,162.649672,198.853767,160.603705,190.905859,94.875890,182.568549,0.083653,71.845230,90.459505,99.733764,190.993283,20.023470,75.300517,0.752043,1042015.407701,1.241119,9.970104,23.811653,3.994330,0.070558,0.062969,150.422853,99.247315,72.170259,32.000000,32.000000,32.000000,32.000000,32.000000,71.357571,68.440595,104.996445,50.126582,39.678249,43.468354,46.303797,43.877891,34.544304,26.000000,39.903868,158.377991,76.404428,0.740278,159.332757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800359,49.981180,198.898338,164.174789,171.058669,252.151302,158.514394,14.303292,191.460670,2.625359,48.373167,48.632956,162.664680,198.785163,160.608971,191.063235,94.887580,182.582853,0.083652,71.843170,90.454268,99.407972,191.235676,20.025080,75.274787,0.753411,1041970.910748,1.243125,10.015655,23.868183,4.006708,0.068556,0.061110,150.433110,99.192354,72.189101,32.000000,32.000000,32.000000,32.000000,32.000000,71.361714,68.460549,104.990467,50.126582,39.696699,43.468354,46.303797,43.864370,34.544304,26.000000,39.892958,158.514394,76.166192,0.744347,159.522057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804279,49.965511,198.911225,164.167779,171.090414,252.124812,158.405428,14.307574,191.548958,2.618309,48.365843,48.628466,162.662507,198.889885,160.612434,191.223813,94.885841,182.634311,0.083653,71.860094,90.469854,99.661533,191.182036,20.026681,75.350966,0.753751,1041875.395816,1.242648,9.988128,23.854971,4.010588,0.070131,0.065337,150.415137,99.142077,72.198772,32.000000,32.000000,32.000000,32.000000,32.000000,71.330314,68.460220,104.946893,50.126582,39.552884,43.468354,46.303797,43.832622,34.544304,26.000000,39.889832,158.405428,76.290007,0.742860,159.448060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732636,49.965511,199.753683,164.167779,171.190665,252.130583,158.589854,14.299725,191.472792,2.626107,48.388485,48.800598,162.691653,198.955977,160.641276,191.220201,94.898146,182.599854,0.083653,71.879500,90.478125,99.592100,191.098808,20.030058,75.362704,0.751550,1041644.586985,1.239914,9.920081,23.848827,3.993914,0.068668,0.062690,150.404701,99.196451,72.220599,32.000000,32.000000,32.000000,32.000000,32.000000,71.338469,68.492512,104.941123,50.126582,39.849053,43.468354,46.303797,43.832430,34.544304,26.000000,39.867014,158.589854,76.411262,0.742754,159.467218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761269,49.972109,199.746966,164.212082,171.227684,252.193809,158.285579,14.302722,191.463205,2.625353,48.470274,48.676893,162.676507,198.903191,160.622331,191.205271,94.894667,182.701285,0.083653,71.885168,90.463769,99.597057,191.202800,20.031983,75.344601,0.750651,1041485.961274,1.240474,9.900354,23.870517,3.993858,0.069840,0.063585,150.391925,99.201013,72.169498,32.000000,32.000000,32.000000,32.000000,32.000000,71.333344,68.460350,104.929312,50.126582,39.882366,43.468354,46.303797,43.870868,34.544304,26.000000,39.861286,158.285579,76.397559,0.741411,159.422922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823754,49.972109,199.858195,164.212082,171.254600,252.231439,158.591188,14.310428,191.564887,2.625132,48.437062,48.772803,162.686794,199.062704,160.614214,191.278005,94.895665,182.825545,0.083653,71.901016,90.501431,99.828396,191.119463,20.034302,75.290997,0.753799,1041574.530471,1.241041,9.974555,23.844855,4.016551,0.069949,0.062849,150.370833,99.232095,72.186010,32.000000,32.000000,32.000000,32.000000,32.000000,71.334347,68.450963,104.898009,50.126582,39.876095,43.468354,46.303797,43.854899,34.544304,26.000000,39.862680,158.591188,76.318008,0.743455,159.483662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839335,49.997948,199.739241,164.214606,171.302592,252.235067,158.441948,14.302864,191.544576,2.631603,48.397237,48.723168,162.693428,198.952573,160.629891,191.189116,94.902858,182.750236,0.083652,71.917501,90.458661,99.623336,191.324822,20.036334,75.376695,0.753781,1041829.345621,1.242967,9.951489,23.887653,4.014105,0.067810,0.060358,150.403444,99.233236,72.190846,32.000000,32.000000,32.000000,32.000000,32.000000,71.362385,68.424225,104.881602,50.126582,39.905145,43.468354,46.303797,43.818926,34.544304,26.000000,39.884512,158.441948,76.552043,0.743392,159.239327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821876,49.981180,199.945848,164.214045,171.351525,252.298737,158.394728,14.296157,191.640834,2.632599,48.376266,48.768116,162.696074,198.980873,160.637057,191.359729,94.881262,182.671540,0.083652,71.914044,90.461248,99.790766,191.183835,20.038413,75.317447,0.753896,1041876.399611,1.239030,9.886797,23.934803,4.011303,0.070299,0.064436,150.397146,99.231400,72.205114,32.000000,32.000000,32.000000,32.000000,32.000000,71.396377,68.416348,104.878581,50.126582,39.909025,43.468354,46.303797,43.809181,34.544304,26.000000,39.884171,158.394728,76.408774,0.743751,159.348060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826949,49.971559,199.880997,164.203950,171.457078,252.449787,158.421043,14.299297,191.583992,2.625806,48.421837,48.714890,162.680255,199.175571,160.643766,191.273230,94.866242,182.819964,0.083651,71.931124,90.530842,99.677433,191.275081,20.041269,75.375866,0.752578,1041911.280307,1.239874,9.896513,23.898432,4.007663,0.068178,0.060787,150.394767,99.226079,72.188515,32.000000,32.000000,32.000000,32.000000,32.000000,71.415365,68.371797,104.852164,50.126582,39.997868,43.468354,46.303797,43.817553,34.544304,26.000000,39.864800,158.421043,76.443771,0.741023,159.337478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875626,49.971559,199.949964,164.203950,171.499507,252.450934,158.463783,14.312568,191.631422,2.630694,48.450599,48.799309,162.696664,199.161851,160.647052,191.394231,94.860197,182.702969,0.083651,71.966277,90.505058,99.703610,191.292594,20.044078,75.407563,0.754114,1042248.815018,1.240981,9.897812,23.889529,4.013214,0.070319,0.063769,150.401225,99.277028,72.168868,32.000000,32.000000,32.000000,32.000000,32.000000,71.412770,68.361709,104.861334,50.126582,40.009327,43.468354,46.303797,43.811968,34.544304,26.000000,39.851288,158.463783,76.521193,0.743344,159.306557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875738,49.971559,199.378189,164.203950,171.557918,252.487445,158.332822,14.305861,191.738304,2.627492,48.418455,48.713820,162.687916,199.176410,160.629255,191.322984,94.857376,182.821141,0.083652,71.984656,90.499419,99.718302,191.495872,20.047353,75.411187,0.753714,1042910.068353,1.241344,9.882940,23.962064,4.011504,0.067440,0.061768,150.397427,99.305912,72.179346,32.000000,32.000000,32.000000,32.000000,32.000000,71.381984,68.323744,104.859342,50.126582,39.833828,43.468354,46.303797,43.782013,34.544304,26.000000,39.846564,158.332822,76.246824,0.743185,159.415290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888814,50.007569,199.501912,164.244889,171.579632,252.528415,158.510133,14.302579,191.646766,2.644178,48.352646,48.724832,162.689633,199.164948,160.600135,191.378048,94.834974,182.940943,0.083651,71.985346,90.456882,99.757002,191.398121,20.050874,75.412287,0.752935,1042855.626201,1.239670,9.832589,23.922776,4.008972,0.070366,0.063628,150.383532,99.240291,72.172093,32.000000,32.000000,32.000000,32.000000,32.000000,71.374766,68.286980,104.842766,50.126582,39.849837,43.468354,46.303797,43.780151,34.544304,26.000000,39.841840,158.510133,76.447918,0.741977,159.391608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898309,50.013341,199.483696,164.248254,171.625676,252.563659,158.570528,14.302436,191.711344,2.656739,48.453673,48.802010,162.714177,199.167914,160.630006,191.347591,94.848616,182.759603,0.083652,71.991055,90.514836,99.653619,191.455737,20.054583,75.419193,0.751459,1043024.335035,1.240872,9.832474,23.971386,3.997499,0.070846,0.062642,150.393350,99.153971,72.167695,32.000000,32.000000,32.000000,32.000000,32.000000,71.385296,68.292974,104.855860,50.126582,39.837130,43.468354,46.303797,43.769384,34.544304,26.000000,39.877985,158.570528,76.554315,0.743224,159.238225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.867668,50.013341,200.063838,164.248254,171.589341,252.611107,158.496997,14.311855,191.713081,2.662842,48.467231,48.785601,162.704995,199.251109,160.621552,191.321644,94.839367,182.835460,0.083653,71.986462,90.495922,99.731320,191.432360,20.058388,75.438035,0.751810,1043399.511894,1.239449,9.854965,24.040187,3.998931,0.066889,0.060655,150.394890,99.194515,72.184295,32.000000,32.000000,32.000000,32.000000,32.000000,71.387171,68.268245,104.823191,50.126582,39.888434,43.468354,46.303797,43.761748,34.544304,26.000000,39.885474,158.496997,76.357297,0.741625,159.295857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870039,50.019664,199.501692,164.258068,171.595062,252.670763,158.370453,14.297442,191.706022,2.656358,48.477650,48.794903,162.717967,199.301312,160.649602,191.435983,94.826723,182.920950,0.083652,72.005940,90.486105,99.779962,191.483700,20.063336,75.375379,0.751689,1043475.327117,1.238908,9.850921,23.956305,3.997805,0.068060,0.060923,150.434638,99.226864,72.192399,32.000000,32.000000,32.000000,32.000000,32.000000,71.394866,68.251021,104.791149,50.126582,39.882151,43.468354,46.303797,43.763532,34.544304,26.000000,39.895254,158.370453,76.327655,0.740543,159.421899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894011,50.027910,199.959754,164.264797,171.660949,252.698994,158.487956,14.301580,191.799071,2.670050,48.384799,48.865804,162.701576,199.299725,160.630161,191.417631,94.847474,182.843305,0.083650,72.016632,90.474614,99.704383,191.456838,20.066442,75.386341,0.753617,1043771.555874,1.240562,9.882601,23.994943,4.011895,0.069086,0.063725,150.431021,99.199776,72.190179,32.000000,32.000000,32.000000,32.000000,32.000000,71.375525,68.226203,104.765823,50.126582,40.102900,43.468354,46.303797,43.770159,34.544304,26.000000,39.906966,158.487956,76.568505,0.744545,159.313127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924678,50.002071,200.014604,164.275733,171.677799,252.754335,158.559813,14.302579,191.693999,2.687917,48.387560,48.822945,162.720412,199.270624,160.653182,191.383589,94.870259,182.931475,0.083650,72.041607,90.483690,99.730702,191.522938,20.069823,75.427811,0.752887,1044099.829921,1.241802,9.886472,24.040696,4.000432,0.067023,0.060204,150.450974,99.248531,72.205995,32.000000,32.000000,32.000000,32.000000,32.000000,71.383481,68.207160,104.770419,50.126582,40.111870,43.468354,46.303797,43.753319,34.544304,26.000000,39.911602,158.559813,76.520598,0.743494,159.147745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.885534,50.004270,200.063880,164.271247,171.624578,252.793933,158.355418,14.299725,191.818463,2.678251,48.404102,48.844131,162.714665,199.331241,160.659455,191.513563,94.833219,182.989673,0.083649,72.067122,90.454322,99.752351,191.489899,20.073116,75.453162,0.753802,1044098.908165,1.240387,9.869934,23.989874,4.007691,0.070663,0.064378,150.459752,99.250981,72.185848,32.000000,32.000000,32.000000,32.000000,32.000000,71.399919,68.202453,104.768070,50.126582,40.129902,43.468354,46.303797,43.731755,34.544304,26.000000,39.886911,158.355418,76.449630,0.742164,159.349476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883644,50.004270,199.489545,164.271247,171.625543,252.835930,158.309064,14.304720,191.753343,2.677733,48.458311,48.901918,162.727381,199.292068,160.644747,191.593202,94.857067,182.946511,0.083649,72.074848,90.514419,99.724021,191.460467,20.076066,75.445968,0.753229,1044084.358693,1.239161,9.812402,24.001235,4.006327,0.066806,0.060512,150.491721,99.302796,72.188420,32.000000,32.000000,32.000000,32.000000,32.000000,71.395318,68.170805,104.774514,50.126582,40.202333,43.468354,46.303797,43.749909,34.544304,26.000000,39.889629,158.309064,76.644882,0.742472,159.265172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.872519,50.010867,200.161647,164.264797,171.669198,252.873929,158.534520,14.307003,191.789784,2.682071,48.450365,48.721297,162.735495,199.306456,160.645359,191.508780,94.851106,182.909290,0.083650,72.091816,90.520548,99.691673,191.500277,20.079094,75.519766,0.753751,1044502.277896,1.242044,9.855058,24.060807,4.010459,0.069271,0.065140,150.481926,99.377893,72.192562,32.000000,32.000000,32.000000,32.000000,32.000000,71.401792,68.148611,104.812077,50.126582,40.190156,43.468354,46.303797,43.747695,34.544304,26.000000,39.890339,158.534520,76.286383,0.743926,159.388461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919533,50.012792,200.079277,164.247132,171.726677,252.959390,158.534236,14.298155,191.817056,2.675608,48.447272,48.775962,162.718018,199.282886,160.654919,191.417791,94.839693,182.887547,0.083650,72.111037,90.509544,99.637903,191.616899,20.082607,75.481776,0.752417,1044563.276196,1.242666,9.857011,24.020248,3.999097,0.069559,0.059645,150.500039,99.329632,72.187358,32.000000,32.000000,32.000000,32.000000,32.000000,71.404451,68.129239,104.780455,50.126582,40.283440,43.468354,46.303797,43.750185,34.544304,26.000000,39.898535,158.534236,76.281605,0.740647,159.441097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879641,50.017190,199.614833,164.257787,171.745086,253.006758,158.238717,14.303863,191.847934,2.687708,48.473118,48.752107,162.707669,199.269945,160.644920,191.595279,94.854249,182.912844,0.083650,72.141654,90.513617,99.582026,191.509048,20.085285,75.382140,0.753784,1044788.454245,1.241416,9.875110,24.011796,4.013466,0.067558,0.062322,150.522112,99.284748,72.184203,32.000000,32.000000,32.000000,32.000000,32.000000,71.392610,68.117352,104.769335,50.126582,40.272788,43.468354,46.303797,43.719632,34.544304,26.000000,39.902524,158.238717,76.559995,0.746210,159.299319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922437,50.024337,199.971217,164.287230,171.789560,253.124568,158.348046,14.300010,191.675413,2.686254,48.500568,48.735583,162.718330,199.185281,160.636801,191.247378,94.848566,182.951596,0.083649,72.162550,90.519620,99.767339,191.393268,20.088813,75.475700,0.753570,1045120.506905,1.240546,9.828438,24.014789,4.008036,0.068972,0.063215,150.491687,99.283505,72.185886,32.000000,32.000000,32.000000,32.000000,32.000000,71.372896,68.065123,104.735405,50.126582,40.103503,43.468354,46.303797,43.733766,34.544304,26.000000,39.910348,158.348046,76.441048,0.745669,159.124968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894271,50.024337,200.085068,164.287230,171.856951,253.133032,158.481750,14.303578,191.835554,2.682051,48.485923,48.776512,162.719019,199.349326,160.640126,191.463796,94.873707,182.788332,0.083649,72.170388,90.516548,99.722716,191.469442,20.091368,75.376190,0.753991,1045331.218210,1.244214,9.874069,24.010031,4.001930,0.069558,0.063091,150.503605,99.150862,72.200764,32.000000,32.000000,32.000000,32.000000,32.000000,71.381529,68.084187,104.752699,50.126582,40.288424,43.468354,46.303797,43.709897,34.544304,26.000000,39.920919,158.481750,76.316620,0.742391,159.364976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863778,50.038631,199.938673,164.278537,171.915189,253.147598,158.446852,14.304720,191.680450,2.678669,48.486680,48.693836,162.736236,199.292395,160.647983,191.395020,94.869592,182.945858,0.083650,72.175082,90.528146,99.921028,191.403851,20.094034,75.432247,0.753814,1045796.091678,1.242775,9.836983,24.030718,4.005638,0.068646,0.063140,150.500106,99.137938,72.190093,32.000000,32.000000,32.000000,32.000000,32.000000,71.384383,68.083725,104.755804,50.126582,40.322095,43.468354,46.303797,43.721847,34.544304,26.000000,39.924961,158.446852,76.560175,0.744295,159.296526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921516,50.037806,200.076152,164.271247,171.918061,253.122272,158.388382,14.304006,191.823561,2.689387,48.533159,48.692960,162.738131,199.267471,160.637847,191.492093,94.869148,182.854546,0.083650,72.176209,90.494666,99.784239,191.453064,20.096069,75.427631,0.755526,1045753.206540,1.242546,9.866091,23.942345,4.010181,0.070513,0.062121,150.487153,99.151539,72.180469,32.000000,32.000000,32.000000,32.000000,32.000000,71.370319,68.046732,104.773706,50.126582,40.331257,43.468354,46.303797,43.736096,34.544304,26.000000,39.945226,158.388382,76.403689,0.746215,159.327486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880443,50.060622,200.040985,164.273770,171.916869,253.117176,158.316380,14.304862,191.777347,2.682941,48.511435,48.734588,162.735682,199.259493,160.637648,191.415372,94.850458,183.004931,0.083651,72.179696,90.497339,99.804208,191.495526,20.098009,75.431832,0.755054,1045938.887299,1.243785,9.911913,24.007471,4.009698,0.066922,0.060080,150.481316,99.121702,72.182299,32.000000,32.000000,32.000000,32.000000,32.000000,71.372171,68.055245,104.783527,50.126582,40.392201,43.468354,46.303797,43.699684,34.544304,26.000000,39.950706,158.316380,76.472547,0.743930,159.319067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906441,50.060622,200.137468,164.273770,171.858168,253.159432,158.526688,14.302864,191.837782,2.677141,48.435217,48.801301,162.725274,199.211365,160.638874,191.518821,94.866498,182.920170,0.083651,72.191297,90.481543,99.902511,191.473133,20.099770,75.380301,0.754616,1045729.322178,1.242520,9.851404,23.972554,4.007814,0.070038,0.064367,150.481237,99.167358,72.155139,32.000000,32.000000,32.000000,32.000000,32.000000,71.349080,68.034142,104.798197,50.126582,40.431559,43.468354,46.303797,43.720546,34.544304,26.000000,39.981617,158.526688,76.567946,0.744976,159.227604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876532,50.068869,200.062516,164.269003,171.832516,253.276034,158.414434,14.297870,191.668860,2.673189,48.429364,48.855271,162.750982,199.240232,160.640951,191.374154,94.876640,182.924317,0.083652,72.200991,90.531968,99.737591,191.391128,20.101484,75.386720,0.755072,1045950.874724,1.244276,9.916673,24.049474,4.010409,0.068633,0.062325,150.486616,99.209147,72.177271,32.000000,32.000000,32.000000,32.000000,32.000000,71.367525,68.054324,104.817398,50.126582,40.443902,43.468354,46.303797,43.702013,34.544304,26.000000,40.000132,158.414434,76.393736,0.744796,159.383150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918617,50.048527,200.168161,164.267882,171.794492,253.392501,158.357187,14.303435,191.815962,2.679833,48.404832,48.701323,162.737318,199.245143,160.632894,191.459416,94.843992,182.956654,0.083652,72.213503,90.513437,99.838229,191.524773,20.103300,75.419878,0.755627,1046000.551094,1.242113,9.889797,24.000618,4.010253,0.069954,0.064368,150.480919,99.225998,72.163921,32.000000,32.000000,32.000000,32.000000,32.000000,71.375635,68.031689,104.791085,50.126582,40.501170,43.468354,46.303797,43.715654,34.544304,26.000000,40.011570,158.357187,76.370116,0.743906,159.357541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852313,50.048527,200.027557,164.267882,171.757233,253.467271,158.597649,14.302008,191.676267,2.689285,48.454498,48.843816,162.756549,199.435765,160.669851,191.465323,94.905832,182.864628,0.083651,72.216731,90.529722,99.659725,191.546188,20.104856,75.438575,0.756129,1046512.603042,1.244423,9.928963,23.992082,4.011155,0.066851,0.059591,150.491715,99.297976,72.202587,32.000000,32.000000,32.000000,32.000000,32.000000,71.375329,68.050097,104.820358,50.126582,40.549360,43.468354,46.303797,43.687829,34.544304,26.000000,39.999922,158.597649,76.517857,0.746161,159.325322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.855206,50.033683,200.082449,164.271247,171.713002,253.534345,158.441569,14.298869,191.787207,2.696871,48.531407,48.703254,162.725290,199.299958,160.632872,191.510914,94.904963,182.887607,0.083653,72.219568,90.561083,99.710493,191.364553,20.106039,75.389587,0.755811,1047011.279048,1.244209,9.865120,24.037251,4.009890,0.069999,0.063646,150.438856,99.267826,72.172528,32.000000,32.000000,32.000000,32.000000,32.000000,71.377268,68.042894,104.807139,50.126582,40.550464,43.468354,46.303797,43.720138,34.544304,26.000000,39.992778,158.441569,76.366763,0.746407,159.343300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892750,50.034782,199.307714,164.281061,171.653466,253.524300,158.468934,14.303007,191.678574,2.691845,48.630407,48.638519,162.756942,199.418279,160.654448,191.477893,94.876791,182.970428,0.083656,72.240518,90.488608,99.859854,191.401486,20.108207,75.355563,0.756363,1047136.346756,1.244524,9.933668,23.939774,4.012403,0.069123,0.063670,150.422182,99.295147,72.140246,32.000000,32.000000,32.000000,32.000000,32.000000,71.374934,68.036392,104.813560,50.126582,40.312524,43.468354,46.303797,43.727139,34.544304,26.000000,40.001424,158.468934,76.250106,0.745695,159.395542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894233,50.079039,199.983672,164.308260,171.659780,253.556081,158.239595,14.304720,191.773282,2.697917,48.589145,48.736557,162.763575,199.255261,160.672381,191.384589,94.867288,182.833549,0.083657,72.233555,90.547599,99.799165,191.339730,20.108943,75.345845,0.757127,1047363.051632,1.245948,9.915831,23.949542,4.013271,0.069962,0.061977,150.406769,99.209066,72.164448,32.000000,32.000000,32.000000,32.000000,32.000000,71.411256,68.065372,104.850408,50.126582,40.576017,43.468354,46.303797,43.691360,34.544304,26.000000,40.052529,158.239595,76.519390,0.747439,159.223119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890297,50.100481,199.961671,164.320598,171.673603,253.663661,158.531741,14.299439,191.643626,2.686681,48.575590,48.800637,162.764681,199.167534,160.658445,191.305317,94.861221,182.827289,0.083657,72.225852,90.551203,99.873112,191.502667,20.109708,75.446238,0.754830,1047397.676975,1.244646,9.878109,24.009785,3.994723,0.067895,0.061311,150.417385,99.204632,72.167891,32.000000,32.000000,32.000000,32.000000,32.000000,71.429047,68.026255,104.837231,50.126582,40.586984,43.468354,46.303797,43.686658,34.544304,26.000000,40.065657,158.531741,76.465479,0.745975,159.300027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884710,50.100206,199.912715,164.288351,171.622713,253.732926,158.324705,14.303721,191.744172,2.678427,48.589123,48.680654,162.755399,199.240848,160.669074,191.398258,94.868879,182.787985,0.083656,72.221731,90.471433,99.744585,191.311810,20.109647,75.406103,0.756940,1047714.216897,1.246719,9.920833,23.966280,4.008152,0.069245,0.063259,150.398391,99.235924,72.172532,32.000000,32.000000,32.000000,32.000000,32.000000,71.434540,67.986435,104.842015,50.126582,40.562442,43.468354,46.303797,43.685394,34.544304,26.000000,40.103119,158.324705,76.476910,0.745332,159.283190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924024,50.100206,200.020999,164.288351,171.654144,253.726147,158.336200,14.298155,191.733703,2.664520,48.542784,48.693281,162.740609,199.157580,160.636193,191.361564,94.873081,182.694106,0.083657,72.235907,90.500612,99.863823,191.250444,20.109981,75.410899,0.756301,1048265.446073,1.245134,9.946344,23.969923,4.008027,0.068289,0.061538,150.356005,99.231682,72.136068,32.000000,32.000000,32.000000,32.000000,32.000000,71.431465,67.962966,104.837799,50.126582,40.615276,43.468354,46.303797,43.685975,34.544304,26.000000,40.119511,158.336200,76.606513,0.746220,159.242316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881106,50.112576,199.962847,164.296203,171.667351,253.707052,158.341341,14.301723,191.592792,2.669181,48.539001,48.747692,162.771055,199.179305,160.668221,191.315260,94.876731,182.668454,0.083656,72.245715,90.531656,99.585113,191.245691,20.110161,75.315554,0.756849,1048520.550836,1.247256,9.951844,23.947038,4.007495,0.068362,0.061213,150.375401,99.214854,72.152363,32.000000,32.000000,32.000000,32.000000,32.000000,71.457212,67.963030,104.882870,50.126582,40.632937,43.468354,46.303797,43.659501,34.544304,26.000000,40.148823,158.341341,76.166247,0.746252,159.494952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861140,50.095258,199.277355,164.281061,171.646979,253.744546,158.462304,14.301295,191.629955,2.652553,48.500850,48.792259,162.764163,199.082362,160.668081,191.207429,94.868585,182.615789,0.083656,72.237944,90.529155,99.779895,191.168415,20.110749,75.281711,0.756547,1048400.445985,1.246042,9.911212,23.906456,4.006508,0.070481,0.063086,150.369623,99.232824,72.157788,32.000000,32.000000,32.000000,32.000000,32.000000,71.446702,67.946238,104.884381,50.126582,40.685589,43.468354,46.303797,43.680682,34.544304,26.000000,40.167521,158.462304,76.212458,0.744739,159.366943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.041783,50.073817,199.795779,164.268162,171.641417,253.813981,158.348233,14.306289,191.394369,2.642077,48.458556,48.776624,162.759285,199.079995,160.642881,191.261806,94.857703,182.513697,0.083654,72.260007,90.548896,99.680832,190.971092,20.110825,75.227223,0.757898,1048418.999086,1.247141,9.967941,23.892865,4.008789,0.071216,0.063818,150.389378,99.208352,72.131932,32.000000,32.000000,32.000000,32.000000,32.000000,71.460785,67.939166,104.903517,50.126582,40.341675,43.468354,46.303797,43.689078,34.544304,26.000000,40.166564,158.348233,76.247636,0.749433,159.280593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782911,50.073817,199.925083,164.268162,171.602331,253.818080,158.162306,14.301580,191.448988,2.638684,48.539626,48.671204,162.757171,198.963067,160.637753,191.039032,94.848709,182.389659,0.083655,72.279112,90.535878,99.623522,191.255501,20.110351,75.291105,0.756706,1048589.678167,1.246867,9.971269,23.880593,3.996647,0.070896,0.064673,150.401035,99.221064,72.145418,32.000000,32.000000,32.000000,32.000000,32.000000,71.450166,67.913944,104.920534,50.126582,40.621055,43.468354,46.303797,43.581313,34.544304,26.000000,40.159237,158.162306,76.056135,0.747465,159.398493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853769,50.079864,198.765209,164.258068,171.576045,253.826325,158.196316,14.302579,191.462898,2.641761,48.554764,48.721259,162.731955,198.939364,160.622629,191.264289,94.834921,182.550308,0.083654,72.277891,90.472542,99.568163,191.056793,20.109476,75.312976,0.756392,1048538.239785,1.243030,9.763260,23.851886,3.992579,0.067981,0.061662,150.372845,99.189287,72.120063,32.000000,32.000000,32.000000,32.000000,32.000000,71.444279,67.899713,104.904107,50.126582,40.339511,43.468354,46.303797,43.729750,34.544304,26.000000,40.181778,158.196316,76.209159,0.746270,159.308091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852857,50.099931,199.730044,164.250777,171.530705,253.847977,158.521753,14.294159,191.277149,2.643972,48.551715,48.652250,162.731045,198.834593,160.620211,191.005372,94.843704,182.422885,0.083654,72.288973,90.455536,99.715258,191.122448,20.108676,75.272678,0.759611,1049044.516748,1.251699,10.030783,23.812756,4.015938,0.070793,0.062956,150.416073,99.280672,72.117253,32.000000,32.000000,32.000000,32.000000,32.000000,71.442860,67.868752,104.929936,50.126582,40.369500,43.468354,46.303797,43.683235,34.544304,26.000000,40.215595,158.521753,76.367304,0.751971,159.130397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896628,50.113126,199.597249,164.250497,171.526790,253.858746,158.335439,14.300296,191.335912,2.619847,48.541789,48.773879,162.747137,198.933809,160.632583,191.073277,94.836258,182.416616,0.083654,72.293442,90.438021,99.695584,191.036399,20.107622,75.275220,0.755296,1049047.658861,1.249517,9.963499,23.888867,3.986965,0.067128,0.058538,150.440964,99.266041,72.133920,32.000000,32.000000,32.000000,32.000000,32.000000,71.440744,67.880772,104.938517,50.126582,40.586899,43.468354,46.303797,43.681695,34.544304,26.000000,40.232193,158.335439,76.193671,0.746414,159.205180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831036,50.113126,199.536166,164.250497,171.470721,253.879561,158.249122,14.304006,191.271306,2.601967,48.545396,48.752412,162.740305,198.944881,160.624229,191.045369,94.838487,182.525616,0.083653,72.310870,90.503907,99.519767,191.077473,20.105851,75.164081,0.758466,1049157.802734,1.247154,9.984509,23.830653,4.006391,0.067454,0.059458,150.445344,99.270666,72.126471,32.000000,32.000000,32.000000,32.000000,32.000000,71.446870,67.833676,104.956268,50.126582,40.537058,43.468354,46.303797,43.653625,34.544304,26.000000,40.263765,158.249122,76.324788,0.747595,159.203961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.859552,50.096083,198.872394,164.250217,171.486743,253.923354,158.477993,14.283742,191.341913,2.599225,48.525608,48.820189,162.733254,198.818123,160.607381,190.978982,94.842603,182.437607,0.083653,72.329849,90.452018,99.518779,191.008261,20.103889,75.258091,0.757551,1049205.949683,1.247504,9.952444,23.835668,4.000215,0.070422,0.063036,150.479991,99.263129,72.134555,32.000000,32.000000,32.000000,32.000000,32.000000,71.439500,67.844578,104.951170,50.126582,40.534510,43.468354,46.303797,43.688587,34.544304,26.000000,40.265098,158.477993,76.366023,0.748419,159.175833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
