OSU 80 Ton Compressor Load Stand
49.873483,50.083713,199.389312,164.244048,171.485696,253.929843,158.402679,14.302722,191.254005,2.591319,48.456960,48.746417,162.719214,198.895666,160.618882,190.887137,94.882785,182.525638,0.083654,72.318484,90.475663,99.425370,190.822803,20.102030,75.180398,0.759455,1049399.055334,1.250111,10.020279,23.875724,4.004255,0.067548,0.063026,150.468476,99.221682,72.136625,32.000000,32.000000,32.000000,32.000000,32.000000,71.413227,67.821521,104.900418,50.126582,40.248340,43.468354,46.303797,43.670044,34.544304,26.000000,40.268387,158.402679,76.175731,0.747906,159.273355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854136,50.060072,198.677390,164.249095,171.523652,253.957692,158.379186,14.301437,191.222484,2.587024,48.442759,48.740259,162.708056,198.790014,160.611081,191.078004,94.894645,182.312793,0.083655,72.317174,90.442796,99.499719,190.948619,20.099837,75.177964,0.756392,1049450.395079,1.247669,9.973736,23.837468,3.988652,0.068234,0.063000,150.469018,99.238702,72.134883,32.000000,32.000000,32.000000,32.000000,32.000000,71.410435,67.797916,104.885837,50.126582,40.448289,43.468354,46.303797,43.659464,34.544304,26.000000,40.282290,158.379186,76.294641,0.745418,159.233190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839254,50.060072,199.358153,164.249095,171.550894,253.983335,158.268047,14.297013,191.179816,2.569936,48.466734,48.747206,162.725749,198.595668,160.642358,190.841499,94.900564,182.386235,0.083655,72.314875,90.441460,99.563088,191.089570,20.097601,75.124792,0.758398,1049223.025879,1.247864,9.946958,23.831434,3.997902,0.070412,0.065448,150.495488,99.246599,72.140482,32.000000,32.000000,32.000000,32.000000,32.000000,71.443640,67.789661,104.855015,50.126582,40.480102,43.468354,46.303797,43.667884,34.544304,26.000000,40.269364,158.268047,76.358505,0.748488,159.090192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831529,50.057598,199.663443,164.229467,171.651662,253.996925,158.375853,14.306860,191.175607,2.558500,48.438308,48.755916,162.693660,198.807379,160.614327,190.916863,94.851305,182.431995,0.083655,72.305093,90.489322,99.584533,190.961874,20.095777,75.158311,0.756752,1049228.276855,1.248641,9.943327,23.736986,3.985174,0.068436,0.061733,150.502625,99.203188,72.097895,32.000000,32.000000,32.000000,32.000000,32.000000,71.410281,67.758238,104.825031,50.126582,40.420553,43.468354,46.303797,43.674701,34.544304,26.000000,40.276807,158.375853,76.177155,0.745676,159.307698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827617,50.062546,199.462962,164.208998,171.712669,254.041304,158.142265,14.301865,191.220297,2.554560,48.466203,48.607813,162.688860,198.732043,160.618918,190.900623,94.897639,182.450507,0.083655,72.313987,90.463920,99.624624,190.836631,20.093351,75.251780,0.759439,1049334.745831,1.250059,9.958722,23.759572,4.000023,0.068157,0.061099,150.508305,99.302659,72.122710,32.000000,32.000000,32.000000,32.000000,32.000000,71.468774,67.800760,104.830992,50.126582,40.170685,43.468354,46.303797,43.663640,34.544304,26.000000,40.294904,158.142265,76.212513,0.747169,159.289720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833735,50.060347,198.697838,164.189930,171.655394,254.062892,158.150948,14.301723,191.287654,2.554955,48.434749,48.744443,162.696401,198.584019,160.607296,190.912703,94.887818,182.218562,0.083655,72.306899,90.486737,99.393170,190.855578,20.091583,75.200015,0.760076,1049634.318324,1.249481,9.964240,23.826588,4.006769,0.069623,0.063604,150.489173,99.300506,72.107506,32.000000,32.000000,32.000000,32.000000,32.000000,71.498639,67.819107,104.837225,50.126582,40.469983,43.468354,46.303797,43.676773,34.544304,26.000000,40.303040,158.150948,76.244300,0.749910,159.206636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840261,50.064745,199.446559,164.205352,171.554971,254.012681,158.306704,14.299725,191.125978,2.557973,48.453472,48.735785,162.701377,198.769326,160.630714,190.946072,94.879058,182.409189,0.083655,72.288984,90.538816,99.649437,190.846075,20.089865,75.194137,0.758780,1049619.106834,1.251672,9.973236,23.787436,4.003060,0.069210,0.062607,150.511685,99.231211,72.126133,32.000000,32.000000,32.000000,32.000000,32.000000,71.519458,67.786350,104.844906,50.126582,40.163048,43.468354,46.303797,43.672118,34.544304,26.000000,40.313063,158.306704,76.160351,0.749215,159.292159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836373,50.049626,199.445745,164.221896,171.578190,253.943173,158.483749,14.302722,191.244525,2.558211,48.507587,48.783453,162.696874,198.725047,160.628832,190.936193,94.899594,182.499519,0.083655,72.275960,90.552090,99.570103,190.838303,20.087778,75.208165,0.757179,1049728.527683,1.251531,9.964707,23.707226,3.987215,0.069571,0.063710,150.501030,99.127681,72.142211,32.000000,32.000000,32.000000,32.000000,32.000000,71.542651,67.807566,104.858839,50.126582,40.135114,43.468354,46.303797,43.666451,34.544304,26.000000,40.328077,158.483749,76.325762,0.746808,159.125991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853575,50.049626,198.587642,164.221896,171.547591,253.889134,158.180426,14.300581,191.180769,2.555933,48.433751,48.815261,162.710498,198.651910,160.613154,190.886626,94.931203,182.384579,0.083655,72.269525,90.525269,99.552280,190.861615,20.085601,75.167056,0.759064,1049575.117332,1.249886,9.962353,23.789986,4.001716,0.070132,0.064852,150.509168,99.200470,72.132454,32.000000,32.000000,32.000000,32.000000,32.000000,71.548995,67.820594,104.862198,50.126582,40.395876,43.468354,46.303797,43.666907,34.544304,26.000000,40.322509,158.180426,76.379672,0.749434,159.114976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813944,50.071068,198.604760,164.235636,171.477723,253.903728,158.153112,14.299011,191.262552,2.547411,48.408040,48.700635,162.705698,198.585234,160.623386,190.810412,94.917183,182.499563,0.083655,72.253773,90.526161,99.575214,190.901977,20.083548,75.206326,0.758727,1049148.407845,1.248204,9.951257,23.804495,4.002012,0.068684,0.064974,150.479242,99.239070,72.101238,32.000000,32.000000,32.000000,32.000000,32.000000,71.549908,67.815687,104.873844,50.126582,40.085787,43.468354,46.303797,43.655034,34.544304,26.000000,40.352711,158.153112,76.258238,0.747618,159.223709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827802,50.052925,199.459589,164.208717,171.415836,253.965856,158.501519,14.304149,191.240886,2.536728,48.489962,48.767661,162.703486,198.569105,160.614774,190.903069,94.913833,182.301793,0.083656,72.238419,90.506697,99.603384,190.855067,20.081719,75.223725,0.756397,1048738.868376,1.249852,9.933462,23.728290,3.983418,0.065143,0.058550,150.472666,99.273846,72.135157,32.000000,32.000000,32.000000,32.000000,32.000000,71.539597,67.846931,104.878504,50.126582,40.032984,43.468354,46.303797,43.675296,34.544304,26.000000,40.364515,158.501519,76.359136,0.744389,159.195778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842637,50.054025,198.619472,164.210680,171.323812,253.991129,158.258829,14.303150,191.319644,2.529616,48.501116,48.738885,162.686938,198.720731,160.622257,190.899788,94.903503,182.434651,0.083657,72.223952,90.506444,99.236142,190.953432,20.079247,75.220011,0.756678,1049011.857573,1.251319,9.995908,23.786924,3.986931,0.068001,0.060753,150.448496,99.223448,72.131588,32.000000,32.000000,32.000000,32.000000,32.000000,71.526298,67.861446,104.830015,50.126582,40.341113,43.468354,46.303797,43.666134,34.544304,26.000000,40.355728,158.258829,76.178994,0.746240,159.294755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805891,50.054025,198.662935,164.210680,171.324490,254.024209,158.359041,14.299154,191.271684,2.517246,48.479058,48.768677,162.706880,198.738819,160.630213,190.865804,94.942940,182.428370,0.083656,72.217354,90.545058,99.493842,191.030037,20.077338,75.211122,0.758799,1049193.468369,1.248425,9.963424,23.713527,4.002978,0.070754,0.063654,150.467431,99.243445,72.155486,32.000000,32.000000,32.000000,32.000000,32.000000,71.545000,67.882310,104.849887,50.126582,40.017386,43.468354,46.303797,43.656634,34.544304,26.000000,40.365705,158.359041,76.006209,0.747517,159.464543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828380,50.054299,198.671910,164.207035,171.401831,254.009958,158.439480,14.299154,191.298488,2.510364,48.399899,48.713448,162.693689,198.778570,160.646326,190.920076,94.927160,182.336629,0.083657,72.213341,90.554263,99.388478,191.001973,20.075518,75.273832,0.756414,1049330.145868,1.250055,9.949175,23.775420,3.984931,0.070536,0.061869,150.459396,99.254616,72.146645,32.000000,32.000000,32.000000,32.000000,32.000000,71.536236,67.915106,104.837866,50.126582,39.988656,43.468354,46.303797,43.676154,34.544304,26.000000,40.374959,158.439480,76.293145,0.746892,159.260294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843813,50.028460,198.744515,164.212643,171.392351,253.939188,158.480980,14.302294,191.319932,2.507448,48.444335,48.752161,162.717917,198.937934,160.647295,190.981073,94.919524,182.428408,0.083657,72.208407,90.521250,99.538474,191.062381,20.073305,75.325345,0.757220,1049340.105734,1.250449,9.987199,23.733547,3.988744,0.069262,0.063094,150.471192,99.266674,72.168060,32.000000,32.000000,32.000000,32.000000,32.000000,71.525706,67.935312,104.815163,50.126582,39.967383,43.468354,46.303797,43.661638,34.544304,26.000000,40.360519,158.480980,76.170556,0.749299,159.342356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776719,50.030384,199.629947,164.222457,171.412878,253.940568,158.369812,14.297584,191.386808,2.499337,48.452862,48.741279,162.680555,198.753608,160.636169,190.994943,94.924425,182.467774,0.083658,72.215790,90.558378,99.513345,191.046577,20.071572,75.223653,0.756269,1049315.574479,1.249119,9.964199,23.713724,3.987124,0.066726,0.061119,150.467455,99.274761,72.157430,32.000000,32.000000,32.000000,32.000000,32.000000,71.472032,67.982904,104.813234,50.126582,39.949357,43.468354,46.303797,43.650397,34.544304,26.000000,40.365246,158.369812,76.286708,0.746165,159.269657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787417,50.043579,199.619081,164.242085,171.449821,253.928504,158.239610,14.302579,191.276580,2.496056,48.474724,48.668629,162.686676,198.779705,160.614848,190.915026,94.871902,182.683839,0.083660,72.198754,90.516354,99.465576,191.158278,20.069836,75.317754,0.755470,1048950.863303,1.247925,9.922394,23.756978,3.987346,0.068993,0.060464,150.434669,99.305926,72.169066,32.000000,32.000000,32.000000,32.000000,32.000000,71.470506,68.028371,104.796763,50.126582,40.245776,43.468354,46.303797,43.687609,34.544304,26.000000,40.372157,158.239610,76.419862,0.747087,159.282718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834258,50.043579,198.661600,164.242085,171.476143,253.888707,158.529162,14.303721,191.306323,2.489737,48.476662,48.848777,162.711142,198.795242,160.638622,191.081917,94.870927,182.467544,0.083660,72.167379,90.531093,99.420161,191.101825,20.068530,75.310848,0.759838,1049058.270013,1.250683,9.993762,23.767349,4.010508,0.069030,0.064701,150.403361,99.275673,72.159353,32.000000,32.000000,32.000000,32.000000,32.000000,71.457337,68.092921,104.787826,50.126582,40.267986,43.468354,46.303797,43.680676,34.544304,26.000000,40.391448,158.529162,76.483564,0.749249,159.303292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875547,50.064195,198.621846,164.253021,171.467650,253.916779,158.455204,14.299868,191.330254,2.483380,48.390112,48.767603,162.734520,198.922257,160.662059,191.065841,94.875915,182.612403,0.083659,72.139975,90.546150,99.487041,191.064850,20.067038,75.334161,0.758701,1049293.187561,1.251400,9.995878,23.903656,4.009428,0.069706,0.063841,150.409961,99.238113,72.182945,32.000000,32.000000,32.000000,32.000000,32.000000,71.459952,68.152937,104.779602,50.126582,39.973427,43.468354,46.303797,43.653000,34.544304,26.000000,40.419801,158.455204,76.131520,0.747760,159.523315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842421,50.052100,198.819252,164.248815,171.453602,253.973507,158.450994,14.301295,191.391990,2.464129,48.365179,48.652725,162.695816,198.757809,160.661246,190.960843,94.838048,182.483564,0.083658,72.140186,90.534892,99.525223,191.195173,20.065923,75.356158,0.755400,1049043.369149,1.247616,9.947397,23.820757,3.986446,0.068055,0.061346,150.374273,99.243350,72.172449,32.000000,32.000000,32.000000,32.000000,32.000000,71.448287,68.171167,104.769258,50.126582,39.860767,43.468354,46.303797,43.627715,34.544304,26.000000,40.430463,158.450994,76.301511,0.743818,159.395070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766242,50.052100,198.745942,164.248815,171.499908,253.956282,158.307800,14.295729,191.355371,2.479634,48.411932,48.679160,162.712186,198.866262,160.664117,191.085660,94.854385,182.594062,0.083657,72.164532,90.475076,99.723199,191.093996,20.065019,75.408861,0.754629,1049137.286015,1.247261,9.925308,23.871951,3.982349,0.069049,0.062347,150.399547,99.265628,72.175413,32.000000,32.000000,32.000000,32.000000,32.000000,71.446892,68.185568,104.783823,50.126582,40.236714,43.468354,46.303797,43.644043,34.544304,26.000000,40.427398,158.307800,76.169853,0.746726,159.393064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787560,50.033133,199.083418,164.217410,171.510787,253.881840,158.499161,14.302722,191.361383,2.491411,48.466784,48.736995,162.700417,198.845282,160.668491,191.101942,94.813143,182.598280,0.083657,72.176519,90.532562,99.591503,191.129052,20.064663,75.291357,0.755541,1049565.806037,1.248451,9.947474,23.859852,3.988957,0.069677,0.064287,150.391070,99.234210,72.160166,32.000000,32.000000,32.000000,32.000000,32.000000,71.462894,68.187910,104.792469,50.126582,39.878788,43.468354,46.303797,43.686926,34.544304,26.000000,40.416625,158.499161,76.178129,0.746180,159.545778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868440,50.042204,198.703351,164.217129,171.401132,253.809070,158.440628,14.301580,191.377566,2.515644,48.455634,48.738778,162.724191,198.951125,160.670885,191.162895,94.848065,182.597138,0.083656,72.151692,90.514285,99.778873,191.309506,20.064231,75.336920,0.755786,1049554.874176,1.251619,10.026329,23.886369,3.993590,0.065554,0.059787,150.424361,99.303064,72.182909,32.000000,32.000000,32.000000,32.000000,32.000000,71.469673,68.224654,104.838571,50.126582,40.199738,43.468354,46.303797,43.644448,34.544304,26.000000,40.433756,158.440628,76.293685,0.748235,159.439012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818318,50.044404,199.022706,164.216288,171.413449,253.805439,158.407903,14.302008,191.433072,2.504516,48.384308,48.819775,162.716627,198.959078,160.641489,191.188911,94.823627,182.390577,0.083656,72.132907,90.549485,99.636365,191.170107,20.063565,75.296658,0.757336,1049345.379848,1.249081,9.985285,23.929248,3.998658,0.068675,0.063669,150.418804,99.400286,72.176835,32.000000,32.000000,32.000000,32.000000,32.000000,71.463808,68.177599,104.823969,50.126582,40.177643,43.468354,46.303797,43.626044,34.544304,26.000000,40.443018,158.407903,76.365933,0.748520,159.327132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.857076,50.026811,199.631167,164.216568,171.453230,253.804444,158.264595,14.299297,191.315464,2.517784,48.313132,48.656088,162.712461,199.021801,160.652356,191.054350,94.806591,182.488259,0.083656,72.121248,90.534877,99.620585,191.162664,20.062841,75.335640,0.754551,1048764.595552,1.246967,9.910665,23.893882,3.984551,0.071408,0.064302,150.430481,99.417428,72.175464,32.000000,32.000000,32.000000,32.000000,32.000000,71.450923,68.159674,104.830642,50.126582,39.944588,43.468354,46.303797,43.652836,34.544304,26.000000,40.450392,158.264595,76.321705,0.745088,159.342316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839200,50.026811,199.805916,164.216568,171.428485,253.769440,158.572985,14.299582,191.379654,2.525550,48.282252,48.748963,162.700099,198.893181,160.650871,191.050072,94.781197,182.563961,0.083656,72.121010,90.543339,99.476791,191.243876,20.062156,75.232596,0.756500,1048955.061553,1.248608,9.964717,23.838194,3.994970,0.069089,0.061907,150.457833,99.368896,72.160436,32.000000,32.000000,32.000000,32.000000,32.000000,71.441003,68.135160,104.833036,50.126582,40.137872,43.468354,46.303797,43.628869,34.544304,26.000000,40.437801,158.572985,76.567712,0.745907,159.246604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833072,50.006469,198.779362,164.220494,171.455122,253.738550,158.338326,14.300010,191.392176,2.537730,48.321284,48.737533,162.702844,198.958552,160.652495,191.197996,94.803073,182.555901,0.083658,72.104680,90.481806,99.492248,191.146246,20.061986,75.339733,0.757207,1048910.623702,1.248594,9.907025,23.893130,4.004069,0.068569,0.059607,150.437422,99.312444,72.147323,32.000000,32.000000,32.000000,32.000000,32.000000,71.427878,68.144857,104.849488,50.126582,40.239953,43.468354,46.303797,43.636522,34.544304,26.000000,40.421420,158.338326,76.374227,0.747424,159.368359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797794,50.013891,199.052064,164.228626,171.423070,253.679528,158.459282,14.299154,191.455878,2.545417,48.388498,48.685996,162.702132,198.810633,160.641250,191.119725,94.771587,182.527783,0.083657,72.102648,90.504728,99.655237,191.187158,20.062074,75.282090,0.758860,1048920.614879,1.246490,9.925517,23.947884,4.009011,0.070367,0.064198,150.449537,99.273490,72.157825,32.000000,32.000000,32.000000,32.000000,32.000000,71.414251,68.118284,104.828715,50.126582,40.183027,43.468354,46.303797,43.638098,34.544304,26.000000,40.430096,158.459282,76.315755,0.745627,159.487163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832976,50.029560,199.696110,164.249375,171.410135,253.636912,158.531900,14.310142,191.461636,2.543804,48.381954,48.627299,162.724781,198.939566,160.637627,191.086220,94.791957,182.543179,0.083656,72.090457,90.533546,99.677824,191.023404,20.061818,75.298641,0.754914,1048631.118621,1.248284,9.911515,23.922884,3.988904,0.067901,0.060079,150.436063,99.280121,72.169610,32.000000,32.000000,32.000000,32.000000,32.000000,71.402390,68.121764,104.873179,50.126582,39.960852,43.468354,46.303797,43.656365,34.544304,26.000000,40.432403,158.531900,76.416058,0.744688,159.349515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869698,50.005919,198.991126,164.253581,171.504748,253.591350,158.383477,14.306575,191.272567,2.550081,48.325584,48.613010,162.724208,198.871873,160.655483,191.039789,94.762827,182.504515,0.083654,72.076437,90.493958,99.503386,191.047573,20.061687,75.316293,0.756557,1048623.874020,1.248048,9.955448,23.943465,3.997206,0.070337,0.063224,150.431786,99.298870,72.169743,32.000000,32.000000,32.000000,32.000000,32.000000,71.408800,68.101999,104.887426,50.126582,39.851647,43.468354,46.303797,43.635192,34.544304,26.000000,40.451625,158.383477,76.258148,0.746309,159.424574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809741,50.005919,199.537409,164.253581,171.545571,253.557428,158.290189,14.309429,191.363514,2.569109,48.350698,48.792759,162.714040,198.968625,160.637390,190.988371,94.763379,182.668651,0.083653,72.066192,90.485243,99.611278,191.096275,20.061471,75.253079,0.757589,1048340.111103,1.246344,9.934704,23.929066,4.007309,0.069633,0.064579,150.444462,99.309448,72.144584,32.000000,32.000000,32.000000,32.000000,32.000000,71.409585,68.073260,104.902323,50.126582,39.912817,43.468354,46.303797,43.612312,34.544304,26.000000,40.431013,158.290189,76.060498,0.746511,159.608248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787709,49.994924,198.802926,164.244048,171.564204,253.497656,158.554966,14.304149,191.428512,2.564323,48.272817,48.655904,162.703889,198.849163,160.642259,191.087072,94.742778,182.507639,0.083653,72.032237,90.478756,99.329927,191.151527,20.061911,75.245524,0.754799,1048149.543701,1.246186,9.873080,23.943200,3.990221,0.069224,0.062655,150.472152,99.258460,72.139423,32.000000,32.000000,32.000000,32.000000,32.000000,71.417019,68.061592,104.896303,50.126582,40.116638,43.468354,46.303797,43.644611,34.544304,26.000000,40.420735,158.554966,76.487134,0.745477,159.286376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843088,49.975407,199.487894,164.212643,171.582418,253.480951,158.585281,14.299011,191.383823,2.565840,48.250619,48.691051,162.711314,198.949374,160.676405,191.026358,94.736542,182.518989,0.083652,72.018866,90.536582,99.717333,191.149979,20.062562,75.304934,0.757635,1048117.399293,1.248420,9.935110,24.006292,4.005992,0.067444,0.060777,150.468935,99.226178,72.129143,32.000000,32.000000,32.000000,32.000000,32.000000,71.452142,68.062752,104.947938,50.126582,39.873745,43.468354,46.303797,43.662846,34.544304,26.000000,40.419611,158.585281,76.456752,0.749592,159.309114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868449,49.954516,199.667735,164.194978,171.528774,253.491086,158.439325,14.312996,191.431639,2.573144,48.196955,48.764164,162.679166,198.697370,160.652077,191.075058,94.718464,182.428174,0.083652,72.018678,90.478227,99.754188,191.042737,20.062965,75.254990,0.755795,1047964.931196,1.246615,9.946922,23.964460,3.993012,0.068785,0.063818,150.459499,99.205781,72.128578,32.000000,32.000000,32.000000,32.000000,32.000000,71.452687,68.054565,104.948799,50.126582,40.062634,43.468354,46.303797,43.622718,34.544304,26.000000,40.396617,158.439325,76.214622,0.743526,159.458721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920480,49.937748,199.701307,164.182921,171.442856,253.479381,158.291986,14.299725,191.347763,2.582483,48.270081,48.684455,162.703789,198.783722,160.636894,191.026746,94.752265,182.544842,0.083653,72.011937,90.480582,99.736179,191.037134,20.063468,75.306268,0.756229,1047764.077245,1.244689,9.870090,23.975100,4.002318,0.069460,0.065096,150.459439,99.250651,72.169748,32.000000,32.000000,32.000000,32.000000,32.000000,71.472831,68.053995,104.981822,50.126582,39.781221,43.468354,46.303797,43.606022,34.544304,26.000000,40.368823,158.291986,76.450838,0.744836,159.278076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737792,49.937748,199.766643,164.182921,171.319072,253.483738,158.336959,14.301865,191.337319,2.582457,48.334939,48.623732,162.675709,198.868146,160.615513,191.000039,94.769727,182.509600,0.083652,72.014866,90.461370,99.516320,190.969279,20.063512,75.238781,0.756860,1047776.325192,1.245110,9.822969,23.957946,4.003889,0.070925,0.063514,150.433349,99.244359,72.141060,32.000000,32.000000,32.000000,32.000000,32.000000,71.465025,68.037008,105.006662,50.126582,40.131339,43.468354,46.303797,43.573334,34.544304,26.000000,40.343166,158.336959,76.417681,0.747330,159.331065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862790,49.939122,199.415445,164.194697,171.274383,253.453895,158.300928,14.301437,191.348985,2.587917,48.309981,48.705335,162.689591,198.921700,160.613633,190.991951,94.772146,182.549982,0.083653,72.010456,90.467011,99.761578,191.023346,20.064067,75.222048,0.755661,1047424.180106,1.244711,9.752415,23.969402,4.000388,0.067238,0.059480,150.445505,99.278859,72.153107,32.000000,32.000000,32.000000,32.000000,32.000000,71.448870,68.049485,105.026990,50.126582,39.968727,43.468354,46.303797,43.675797,34.544304,26.000000,40.334235,158.300928,76.280649,0.744348,159.480397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802902,49.952867,198.934315,164.207596,171.301239,253.398405,158.243975,14.300296,191.308455,2.583495,48.264249,48.666670,162.689492,198.951640,160.630835,191.021613,94.778151,182.502970,0.083652,72.008655,90.502424,99.744264,191.198742,20.064643,75.288995,0.758997,1047675.195282,1.249454,9.941450,23.938273,4.016395,0.068819,0.062164,150.428752,99.218642,72.121237,32.000000,32.000000,32.000000,32.000000,32.000000,71.463673,68.028581,105.038907,50.126582,40.038350,43.468354,46.303797,43.603979,34.544304,26.000000,40.324124,158.243975,76.509672,0.747288,159.187517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808441,49.952867,198.742973,164.207596,171.303165,253.412472,158.472389,14.307146,191.368095,2.595749,48.286759,48.742231,162.705467,198.810609,160.624659,190.988370,94.771786,182.607274,0.083653,72.012304,90.484379,99.619123,191.050265,20.064592,75.210653,0.756428,1047329.522823,1.246119,9.813427,23.951516,3.999284,0.068543,0.061415,150.477834,99.169781,72.142736,32.000000,32.000000,32.000000,32.000000,32.000000,71.470955,68.070411,105.084827,50.126582,39.790099,43.468354,46.303797,43.636389,34.544304,26.000000,40.329611,158.472389,76.249457,0.745931,159.519893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825682,49.931151,198.844781,164.204511,171.344538,253.458133,158.507848,14.301865,191.299401,2.590752,48.305172,48.778860,162.711410,198.817761,160.624223,190.940389,94.791750,182.504376,0.083652,72.034932,90.478547,99.441176,190.868610,20.065093,75.224086,0.755121,1047219.024712,1.248006,9.889135,23.927277,3.994432,0.069981,0.061137,150.466258,99.158758,72.158681,32.000000,32.000000,32.000000,32.000000,32.000000,71.501126,68.064938,105.108153,50.126582,39.751742,43.468354,46.303797,43.632911,34.544304,26.000000,40.299542,158.507848,76.082405,0.743073,159.432285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824236,49.909985,198.707977,164.184323,171.375259,253.461890,158.418589,14.298583,191.313934,2.584321,48.294508,48.723598,162.676201,198.831492,160.600586,191.009795,94.769898,182.448857,0.083652,72.026354,90.421250,99.408326,191.024081,20.065590,75.238095,0.755349,1047301.972553,1.246123,9.883402,23.974091,3.990146,0.069991,0.063967,150.483272,99.155866,72.133477,32.000000,32.000000,32.000000,32.000000,32.000000,71.488351,68.077481,105.098505,50.126582,40.005947,43.468354,46.303797,43.621926,34.544304,26.000000,40.266428,158.418589,76.512953,0.745058,159.119303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810510,49.912184,199.523573,164.169181,171.418344,253.456493,158.193760,14.298298,191.348460,2.583253,48.259484,48.776592,162.691603,198.997409,160.609256,191.023363,94.775224,182.423269,0.083651,72.016305,90.477743,99.798297,191.091181,20.066362,75.243216,0.755347,1047289.241469,1.245514,9.843843,23.914223,3.990809,0.067657,0.061553,150.478794,99.197676,72.132476,32.000000,32.000000,32.000000,32.000000,32.000000,71.488372,68.107861,105.099785,50.126582,39.704045,43.468354,46.303797,43.621021,34.544304,26.000000,40.251478,158.193760,76.168807,0.746826,159.283190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834158,49.905037,199.637007,164.158245,171.494081,253.459938,158.485147,14.303292,191.303443,2.582808,48.296602,48.751211,162.678412,198.774857,160.633268,191.014342,94.779956,182.458790,0.083649,72.018284,90.463536,99.582762,190.997627,20.066464,75.204919,0.754811,1047340.851313,1.246201,9.824174,23.914538,3.988179,0.068032,0.061584,150.485152,99.208002,72.145655,32.000000,32.000000,32.000000,32.000000,32.000000,71.504874,68.099893,105.108847,50.126582,40.005132,43.468354,46.303797,43.625695,34.544304,26.000000,40.234161,158.485147,76.145349,0.742234,159.334803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808850,49.905037,198.699777,164.158245,171.511086,253.526849,158.326666,14.303292,191.329266,2.583195,48.327661,48.818947,162.668953,198.839637,160.594824,191.044330,94.737797,182.370640,0.083649,72.016052,90.498757,99.300647,190.946885,20.066593,75.219452,0.757163,1047322.520793,1.248335,9.840579,23.899283,4.005652,0.068281,0.062350,150.443907,99.263934,72.108557,32.000000,32.000000,32.000000,32.000000,32.000000,71.511000,68.100222,105.087891,50.126582,39.760816,43.468354,46.303797,43.612400,34.544304,26.000000,40.211465,158.326666,76.410613,0.747962,159.031774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820736,49.915757,199.600938,164.159367,171.521392,253.528755,158.255268,14.300296,191.179012,2.587537,48.264385,48.757473,162.682104,198.846455,160.604999,191.025361,94.739581,182.517662,0.083649,72.019422,90.471128,99.715514,191.055652,20.066788,75.265952,0.757531,1047250.200253,1.245375,9.808959,23.908332,4.006028,0.067910,0.060874,150.448247,99.260494,72.150188,32.000000,32.000000,32.000000,32.000000,32.000000,71.506879,68.107729,105.104401,50.126582,39.681530,43.468354,46.303797,43.626003,34.544304,26.000000,40.206673,158.255268,76.336454,0.748175,159.238029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822286,49.913009,198.681003,164.169461,171.474401,253.523046,158.364997,14.300010,191.346414,2.586723,48.243388,48.688639,162.669209,198.766994,160.569127,190.994436,94.742148,182.440326,0.083646,72.023723,90.516401,99.622932,190.961877,20.067108,75.304141,0.755367,1047770.350536,1.247654,9.835149,23.916288,3.989246,0.068696,0.062125,150.408881,99.159542,72.124810,32.000000,32.000000,32.000000,32.000000,32.000000,71.480217,68.085117,105.096976,50.126582,39.687805,43.468354,46.303797,43.617995,34.544304,26.000000,40.189866,158.364997,76.269921,0.743592,159.444283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841289,49.903388,199.601091,164.165536,171.477974,253.526578,158.469285,14.302294,191.329738,2.589507,48.236352,48.738679,162.670571,198.792343,160.582153,191.102981,94.694323,182.389230,0.083645,72.036023,90.462159,99.558730,191.040845,20.067239,75.218010,0.757234,1047789.260353,1.247934,9.833568,23.971546,4.006383,0.069852,0.064200,150.393826,99.194194,72.129799,32.000000,32.000000,32.000000,32.000000,32.000000,71.501188,68.075398,105.080383,50.126582,39.636981,43.468354,46.303797,43.615954,34.544304,26.000000,40.175417,158.469285,76.413660,0.746615,159.281656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813640,49.898990,199.634331,164.163573,171.504348,253.484548,158.458279,14.301723,191.318544,2.583393,48.254478,48.730149,162.674756,198.894504,160.628475,190.963227,94.733365,182.483829,0.083644,72.034600,90.469349,99.311002,190.898815,20.067159,75.241016,0.754294,1047739.368105,1.246988,9.829214,23.938978,3.987794,0.069065,0.063047,150.424157,99.222616,72.128493,32.000000,32.000000,32.000000,32.000000,32.000000,71.527347,68.117883,105.140503,50.126582,39.915987,43.468354,46.303797,43.603387,34.544304,26.000000,40.150050,158.458279,76.110839,0.744743,159.362615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835016,49.898990,199.624833,164.163573,171.473640,253.429939,158.347323,14.299725,191.223550,2.583663,48.213888,48.662039,162.674400,198.730884,160.580350,191.106931,94.723713,182.420942,0.083642,72.022265,90.473804,99.580011,191.262456,20.067188,75.199204,0.757401,1047915.903586,1.245624,9.799932,23.966976,4.004734,0.069758,0.063426,150.432157,99.240692,72.129891,32.000000,32.000000,32.000000,32.000000,32.000000,71.497546,68.138697,105.144512,50.126582,39.977660,43.468354,46.303797,43.617146,34.544304,26.000000,40.129256,158.347323,76.215361,0.745550,159.439563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850086,49.887445,199.586267,164.150394,171.480306,253.412476,158.428393,14.300010,191.374525,2.581792,48.224689,48.618791,162.648965,198.816724,160.572153,190.955647,94.707801,182.472975,0.083639,72.030165,90.458707,99.415471,190.980966,20.067001,75.215305,0.757499,1047592.624739,1.246256,9.824145,23.964637,4.007624,0.066627,0.059724,150.418303,99.223253,72.147318,32.000000,32.000000,32.000000,32.000000,32.000000,71.498047,68.134209,105.146716,50.126582,39.930009,43.468354,46.303797,43.603407,34.544304,26.000000,40.112479,158.428393,76.340438,0.748842,159.307423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846262,49.876450,199.610475,164.154600,171.500490,253.428613,158.330950,14.302579,191.174922,2.587647,48.225291,48.801016,162.660971,198.841540,160.612023,190.990811,94.734176,182.495622,0.083638,72.024632,90.457266,99.668954,191.011598,20.067151,75.243000,0.757445,1047373.228360,1.246267,9.802025,23.949890,4.005714,0.066421,0.060807,150.447333,99.244284,72.142876,32.000000,32.000000,32.000000,32.000000,32.000000,71.520413,68.157081,105.171593,50.126582,39.977314,43.468354,46.303797,43.593946,34.544304,26.000000,40.082600,158.330950,76.448368,0.747346,159.125243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.804200,49.880298,198.862435,164.170022,171.495641,253.470065,158.399246,14.299725,191.415426,2.598822,48.236827,48.758202,162.684015,198.877619,160.610675,191.031309,94.739927,182.354829,0.083636,72.013298,90.492023,99.605658,191.055734,20.067123,75.277474,0.756891,1047314.714838,1.245085,9.774890,23.985991,4.003730,0.068797,0.061289,150.464528,99.239978,72.149500,32.000000,32.000000,32.000000,32.000000,32.000000,71.527627,68.162245,105.193618,50.126582,39.708483,43.468354,46.303797,43.593914,34.544304,26.000000,40.051427,158.399246,76.486845,0.745736,159.282914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882016,49.860507,199.692125,164.167218,171.469653,253.546094,158.329963,14.300010,191.274501,2.594355,48.189310,48.763848,162.689799,198.931724,160.596540,191.027357,94.768424,182.536149,0.083637,72.006799,90.480213,99.635674,190.919455,20.066691,75.180218,0.756757,1047226.646459,1.245998,9.767849,23.968400,4.004522,0.070530,0.063354,150.545695,99.241057,72.172592,32.000000,32.000000,32.000000,32.000000,32.000000,71.551824,68.180716,105.224578,50.126582,39.967661,43.468354,46.303797,43.620075,34.544304,26.000000,40.028434,158.329963,76.210583,0.744825,159.303489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874085,49.860507,199.746404,164.167218,171.507764,253.587364,158.451775,14.300438,191.310559,2.589672,48.169268,48.678346,162.689049,198.977302,160.600677,191.031371,94.785206,182.370724,0.083637,72.010117,90.448638,99.479444,191.225806,20.066421,75.227710,0.755068,1047451.279046,1.246847,9.815223,23.908021,3.992885,0.069269,0.059985,150.482122,99.280624,72.145364,32.000000,32.000000,32.000000,32.000000,32.000000,71.562178,68.178637,105.219649,50.126582,40.001300,43.468354,46.303797,43.571423,34.544304,26.000000,39.987187,158.451775,76.338888,0.743129,159.212734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788372,49.841265,199.639150,164.156283,171.552254,253.614727,158.411832,14.301009,191.378302,2.571244,48.206991,48.667059,162.686856,199.018278,160.614652,191.061441,94.784868,182.600975,0.083637,72.022609,90.458776,99.685190,191.203372,20.065830,75.217757,0.757435,1047433.860095,1.245536,9.714931,23.949872,4.003289,0.065966,0.059952,150.454074,99.274270,72.155888,32.000000,32.000000,32.000000,32.000000,32.000000,71.557272,68.157909,105.237645,50.126582,39.989154,43.468354,46.303797,43.572788,34.544304,26.000000,39.964019,158.411832,76.303837,0.747195,159.328784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818160,49.852535,199.800987,164.168059,171.525025,253.649647,158.432036,14.305718,191.328424,2.573328,48.218794,48.646591,162.689244,198.851878,160.597864,191.105265,94.767492,182.601440,0.083637,72.037228,90.430530,99.548106,191.187523,20.065374,75.293990,0.757337,1047532.867721,1.245001,9.723131,23.868911,4.005014,0.069321,0.062123,150.428964,99.304315,72.149093,32.000000,32.000000,32.000000,32.000000,32.000000,71.541684,68.151823,105.236010,50.126582,40.008798,43.468354,46.303797,43.618858,34.544304,26.000000,39.919013,158.432036,76.423685,0.746314,159.335039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864680,49.870952,199.724269,164.161891,171.513274,253.651883,158.323728,14.301295,191.326451,2.566604,48.267448,48.668644,162.673822,199.048991,160.592935,191.215089,94.779990,182.582651,0.083638,72.040726,90.460750,99.611148,191.138393,20.065176,75.319034,0.758346,1047740.961332,1.247763,9.792576,23.958567,4.009755,0.070438,0.065517,150.439982,99.296293,72.140621,32.000000,32.000000,32.000000,32.000000,32.000000,71.535428,68.149284,105.243184,50.126582,40.028107,43.468354,46.303797,43.601139,34.544304,26.000000,39.905440,158.323728,75.967606,0.747552,159.448532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886830,49.870952,199.835116,164.161891,171.542532,253.666513,158.562091,14.303578,191.294249,2.566437,48.285395,48.630805,162.640033,198.954104,160.590657,191.106873,94.778951,182.618398,0.083637,72.041885,90.404914,99.730231,191.094666,20.065188,75.302031,0.757739,1047953.954398,1.246987,9.773012,23.976122,4.010606,0.069550,0.063640,150.407473,99.273998,72.135219,32.000000,32.000000,32.000000,32.000000,32.000000,71.523393,68.136785,105.266465,50.126582,40.068744,43.468354,46.303797,43.573376,34.544304,26.000000,39.900830,158.562091,76.142266,0.746538,159.466707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843827,49.899265,199.680103,164.157965,171.504247,253.631722,158.277820,14.302864,191.409740,2.563661,48.310866,48.772874,162.683812,199.078206,160.599189,191.159942,94.765733,182.552878,0.083636,72.041056,90.494445,99.327009,191.118589,20.065521,75.351218,0.756706,1047882.955874,1.246622,9.743302,23.956340,4.005325,0.068623,0.062678,150.412492,99.276490,72.158963,32.000000,32.000000,32.000000,32.000000,32.000000,71.547285,68.129584,105.278105,50.126582,40.076784,43.468354,46.303797,43.557665,34.544304,26.000000,39.908395,158.277820,76.373524,0.750246,159.187557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023166,49.900914,199.716236,164.168901,171.545440,253.667225,158.335003,14.297442,191.348912,2.553984,48.240418,48.694842,162.671272,199.041539,160.606929,191.078572,94.780034,182.735999,0.083637,72.035090,90.446289,99.496214,191.124261,20.065525,75.313751,0.756923,1047910.220396,1.244207,9.720399,23.971239,4.005769,0.069490,0.062892,150.428627,99.255418,72.165935,32.000000,32.000000,32.000000,32.000000,32.000000,71.534270,68.150617,105.304195,50.126582,40.079994,43.468354,46.303797,43.579043,34.544304,26.000000,39.891664,158.335003,76.230615,0.748570,159.410530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
