OSU 80 Ton Compressor Load Stand
49.851937,49.900914,200.341607,164.168901,171.627388,253.749488,158.576845,14.305861,191.397864,2.539713,48.156691,48.703099,162.665032,199.081857,160.573967,191.197002,94.780479,182.467725,0.083638,72.027985,90.418530,99.647242,191.223887,20.065287,75.248102,0.756544,1047996.666002,1.247563,9.793184,23.959052,4.006115,0.070312,0.063365,150.407394,99.138312,72.128990,32.000000,32.000000,32.000000,32.000000,32.000000,71.519512,68.159087,105.274352,50.126582,40.108949,43.468354,46.303797,43.471847,34.544304,26.000000,39.876805,158.576845,76.489856,0.746418,159.257069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802497,49.873151,198.838060,164.192174,171.548024,253.771772,158.467653,14.297727,191.399863,2.533785,48.182768,48.733788,162.680631,198.878893,160.598633,191.170451,94.763401,182.520153,0.083640,72.020375,90.409921,99.556287,191.163705,20.065678,75.309622,0.754718,1047774.528361,1.242328,9.609561,24.015739,3.992475,0.071462,0.063590,150.384842,99.103258,72.115811,32.000000,32.000000,32.000000,32.000000,32.000000,71.513952,68.207979,105.300107,50.126582,39.946901,43.468354,46.303797,43.565096,34.544304,26.000000,39.827857,158.467653,76.365464,0.745641,159.399791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824045,49.873151,199.772603,164.192174,171.521985,253.781992,158.200479,14.302294,191.383673,2.523077,48.168827,48.681176,162.691926,199.040011,160.615973,191.085542,94.785189,182.549859,0.083640,72.014856,90.519530,99.504496,191.132866,20.066202,75.282198,0.759631,1048400.117603,1.245569,9.786444,23.911275,4.018733,0.069148,0.065038,150.440322,99.167072,72.152102,32.000000,32.000000,32.000000,32.000000,32.000000,71.545059,68.281204,105.347942,50.126582,39.821754,43.468354,46.303797,43.593058,34.544304,26.000000,39.804278,158.200479,76.400353,0.747299,159.243182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793774,49.852260,199.681321,164.200586,171.497997,253.802931,158.387449,14.309001,191.445622,2.521390,48.245895,48.669853,162.676898,198.815899,160.586992,191.146847,94.749375,182.567666,0.083639,72.032248,90.410005,99.425768,191.196516,20.066167,75.272245,0.755576,1048570.288196,1.247814,9.809839,23.948692,3.992532,0.070540,0.064487,150.392898,99.162321,72.148138,32.000000,32.000000,32.000000,32.000000,32.000000,71.507345,68.282014,105.308159,50.126582,40.144508,43.468354,46.303797,43.579596,34.544304,26.000000,39.761814,158.387449,76.334885,0.745130,159.377525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748775,49.857483,199.729512,164.192454,171.519484,253.774765,158.496263,14.301865,191.352518,2.531124,48.319172,48.736302,162.709263,198.909042,160.611163,191.176708,94.738172,182.545187,0.083640,72.063703,90.445144,99.485119,190.901405,20.066110,75.251330,0.758151,1048471.392852,1.249372,9.787537,23.938424,4.009562,0.071003,0.065165,150.410453,99.200921,72.153933,32.000000,32.000000,32.000000,32.000000,32.000000,71.520709,68.300834,105.313822,50.126582,40.132544,43.468354,46.303797,43.596329,34.544304,26.000000,39.737276,158.496263,76.410360,0.747055,159.216235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791078,49.892118,199.636643,164.197221,171.538451,253.709285,158.393778,14.302436,191.297357,2.526493,48.332063,48.670111,162.702391,198.896199,160.601640,191.071506,94.730301,182.524210,0.083640,72.077705,90.488446,99.535023,191.002808,20.066404,75.332250,0.758426,1048714.267721,1.248769,9.797978,23.981145,4.010166,0.069740,0.063758,150.402276,99.188675,72.176871,32.000000,32.000000,32.000000,32.000000,32.000000,71.506495,68.311928,105.316003,50.126582,40.144266,43.468354,46.303797,43.622545,34.544304,26.000000,39.718665,158.393778,76.324752,0.747868,159.220798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.833471,49.892118,199.705246,164.197221,171.608274,253.672926,158.351381,14.298869,191.316671,2.514894,48.344265,48.596370,162.692596,198.875455,160.587683,191.124655,94.738704,182.647154,0.083640,72.079828,90.466626,99.698568,191.083104,20.066436,75.282630,0.759299,1048748.156448,1.249045,9.849805,23.983628,4.014762,0.067184,0.059680,150.401837,99.176175,72.152408,32.000000,32.000000,32.000000,32.000000,32.000000,71.511007,68.306894,105.333075,50.126582,40.150359,43.468354,46.303797,43.598336,34.544304,26.000000,39.732386,158.351381,76.284869,0.747781,159.264228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831003,49.905862,199.587747,164.208437,171.658507,253.650419,158.393772,14.299154,191.411913,2.513838,48.318906,48.788981,162.697295,198.835334,160.574716,191.092182,94.724213,182.623279,0.083640,72.068132,90.459395,99.344045,191.100521,20.066420,75.271289,0.757551,1048554.414440,1.248473,9.840628,23.983365,4.009486,0.067514,0.060811,150.410974,99.193849,72.151996,32.000000,32.000000,32.000000,32.000000,32.000000,71.499212,68.284245,105.324330,50.126582,40.189625,43.468354,46.303797,43.573150,34.544304,26.000000,39.728545,158.393772,76.388165,0.747701,159.222372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809872,49.919331,199.735444,164.223018,171.721186,253.609593,158.490394,14.311855,191.323446,2.514466,48.315811,48.789337,162.696051,198.940297,160.605064,191.026327,94.730535,182.592232,0.083639,72.061478,90.433079,99.670388,191.188438,20.066518,75.285696,0.757555,1048293.907757,1.247449,9.796751,24.022633,4.007452,0.067773,0.060587,150.429847,99.186099,72.154328,32.000000,32.000000,32.000000,32.000000,32.000000,71.527247,68.265402,105.342533,50.126582,40.161401,43.468354,46.303797,43.574615,34.544304,26.000000,39.712909,158.490394,76.164606,0.747602,159.383268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828274,49.914658,199.645041,164.215166,171.725284,253.615135,158.391908,14.307146,191.349136,2.508154,48.300227,48.653865,162.702034,198.806192,160.629868,191.050954,94.734228,182.516023,0.083639,72.059540,90.512112,99.530421,191.153544,20.066420,75.326138,0.757341,1048319.554101,1.247121,9.813049,24.027869,4.005293,0.066666,0.060112,150.457639,99.196194,72.159404,32.000000,32.000000,32.000000,32.000000,32.000000,71.523911,68.242926,105.374871,50.126582,40.141764,43.468354,46.303797,43.585387,34.544304,26.000000,39.712561,158.391908,76.534265,0.746268,159.256636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766523,49.902838,199.533400,164.184323,171.749219,253.606226,158.434347,14.300010,191.373871,2.488574,48.320377,48.559664,162.703791,198.842243,160.609062,191.045448,94.727630,182.539250,0.083639,72.072051,90.457573,99.722253,191.087998,20.066220,75.309352,0.757795,1048201.263079,1.246794,9.848385,24.009510,4.009957,0.069599,0.061651,150.455600,99.182807,72.139103,32.000000,32.000000,32.000000,32.000000,32.000000,71.500170,68.210777,105.358389,50.126582,40.186416,43.468354,46.303797,43.573780,34.544304,26.000000,39.689393,158.434347,76.358379,0.749051,159.364189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752157,49.902838,199.675356,164.184323,171.688473,253.612364,158.469085,14.293446,191.238191,2.497979,48.340505,48.533769,162.692357,198.844676,160.602865,191.041654,94.727058,182.503139,0.083638,72.057563,90.419127,99.425895,191.076539,20.066144,75.259461,0.756902,1048154.886821,1.247069,9.824668,23.976263,4.006662,0.071132,0.064650,150.464177,99.214333,72.132960,32.000000,32.000000,32.000000,32.000000,32.000000,71.491689,68.178145,105.369378,50.126582,40.171387,43.468354,46.303797,43.608523,34.544304,26.000000,39.662458,158.469085,76.302863,0.744954,159.326699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741977,49.904487,199.483138,164.182921,171.598679,253.590964,158.398344,14.299297,191.258915,2.509059,48.421052,48.570808,162.679699,198.801451,160.610863,191.048972,94.721181,182.406638,0.083638,72.081926,90.463215,99.454126,190.992163,20.065833,75.196968,0.757548,1048219.377487,1.248367,9.876775,23.991868,4.009390,0.069994,0.061842,150.455601,99.240981,72.136774,32.000000,32.000000,32.000000,32.000000,32.000000,71.522035,68.149145,105.373531,50.126582,40.201952,43.468354,46.303797,43.617274,34.544304,26.000000,39.648010,158.398344,76.428589,0.747141,159.350656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743712,49.940497,199.670730,164.199184,171.614725,253.556341,158.213048,14.296443,191.131522,2.517105,48.430201,48.600766,162.690145,198.760646,160.597262,190.946049,94.716194,182.424516,0.083637,72.099507,90.380870,99.577709,190.995183,20.065518,75.267269,0.758646,1048271.611917,1.248523,9.891657,23.978434,4.013401,0.067575,0.060867,150.444065,99.158588,72.145705,32.000000,32.000000,32.000000,32.000000,32.000000,71.513271,68.102917,105.413625,50.126582,40.173121,43.468354,46.303797,43.624917,34.544304,26.000000,39.632147,158.213048,76.482464,0.748272,159.235786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769119,49.958914,198.698361,164.194136,171.593780,253.496882,158.313948,14.303721,191.220518,2.509224,48.355267,48.649791,162.692869,198.930691,160.574417,190.926925,94.708069,182.480766,0.083638,72.099870,90.467435,99.357923,190.957266,20.065918,75.202756,0.758833,1048229.941134,1.249265,9.903853,23.946873,4.010358,0.067221,0.060283,150.429571,99.132045,72.114599,32.000000,32.000000,32.000000,32.000000,32.000000,71.501782,68.058111,105.409180,50.126582,39.959872,43.468354,46.303797,43.625098,34.544304,26.000000,39.655158,158.313948,76.227892,0.746605,159.427407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734852,49.958914,199.592968,164.194136,171.578621,253.428252,158.444316,14.304006,191.252347,2.516190,48.416267,48.595010,162.707245,198.801908,160.592214,191.011633,94.700494,182.408409,0.083638,72.093805,90.438108,99.495917,191.062789,20.066263,75.271235,0.758589,1048228.004345,1.250635,9.938064,23.958797,4.013989,0.068306,0.061639,150.444086,99.137747,72.123139,32.000000,32.000000,32.000000,32.000000,32.000000,71.492386,68.033287,105.424803,50.126582,39.872421,43.468354,46.303797,43.611873,34.544304,26.000000,39.665158,158.444316,76.216137,0.746536,159.523866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795058,49.971284,198.570520,164.200866,171.573978,253.355174,158.349578,14.303007,191.249714,2.513772,48.413930,48.604732,162.696443,198.833135,160.588531,190.974127,94.671255,182.418184,0.083638,72.100444,90.409289,99.498349,190.918699,20.066206,75.226953,0.756101,1048040.400836,1.248901,9.930163,23.988746,3.992403,0.067796,0.060394,150.437429,99.202531,72.125448,32.000000,32.000000,32.000000,32.000000,32.000000,71.497857,68.009252,105.447303,50.126582,39.915088,43.468354,46.303797,43.632402,34.544304,26.000000,39.671003,158.349578,76.000313,0.745933,159.395227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685737,49.973208,198.486417,164.201988,171.561221,253.289982,158.176363,14.300296,191.224775,2.518254,48.417380,48.653351,162.702604,198.605167,160.567249,190.937027,94.675350,182.351972,0.083640,72.093345,90.486712,99.383739,190.865572,20.065283,75.114461,0.758120,1047848.989626,1.248490,9.965663,23.968248,4.013141,0.069356,0.063324,150.451164,99.130779,72.125949,32.000000,32.000000,32.000000,32.000000,32.000000,71.478563,67.986134,105.455733,50.126582,39.872742,43.468354,46.303797,43.601630,34.544304,26.000000,39.664644,158.176363,76.087778,0.748721,159.431144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745755,49.977331,199.354583,164.200305,171.548949,253.276263,158.414874,14.305861,191.112502,2.505034,48.522827,48.551382,162.700590,198.684509,160.595321,190.894840,94.697651,182.453523,0.083642,72.084560,90.414315,99.384730,190.893980,20.065236,75.130436,0.754763,1047624.204105,1.247243,9.915674,24.001280,3.987756,0.066464,0.059723,150.458880,99.114855,72.122594,32.000000,32.000000,32.000000,32.000000,32.000000,71.473440,67.956450,105.457053,50.126582,39.716224,43.468354,46.303797,43.662709,34.544304,26.000000,39.662059,158.414874,76.125336,0.747083,159.392946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793916,49.994649,199.462314,164.212923,171.503478,253.206084,158.449212,14.304291,191.165357,2.498912,48.462170,48.774626,162.689453,198.690955,160.575881,190.828404,94.709979,182.221621,0.083643,72.079490,90.420592,99.552887,190.811483,20.065250,75.134421,0.756958,1047527.690875,1.251343,10.030870,23.971489,3.994837,0.070229,0.063468,150.446566,99.123514,72.130436,32.000000,32.000000,32.000000,32.000000,32.000000,71.485998,67.939943,105.458081,50.126582,39.841784,43.468354,46.303797,43.630593,34.544304,26.000000,39.662288,158.449212,76.288889,0.747275,159.209390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754374,49.994649,199.427285,164.212923,171.468717,253.182655,158.346984,14.298155,191.136666,2.497965,48.409988,48.828754,162.696562,198.748453,160.584136,190.901150,94.725955,182.160472,0.083643,72.098969,90.415607,99.567497,190.882684,20.065180,75.153461,0.758332,1047278.581362,1.247733,9.972782,23.988594,4.007469,0.068864,0.062509,150.450983,99.168301,72.134771,32.000000,32.000000,32.000000,32.000000,32.000000,71.470650,67.914963,105.478649,50.126582,40.033471,43.468354,46.303797,43.603475,34.544304,26.000000,39.677219,158.346984,76.126724,0.748421,159.403843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725653,49.966336,199.469574,164.204792,171.449492,253.198685,158.209683,14.307003,191.243903,2.501360,48.270729,48.549600,162.680587,198.693012,160.588809,190.950416,94.709746,182.404224,0.083644,72.117304,90.434865,99.477514,190.931343,20.065255,75.197653,0.757759,1046892.815250,1.245839,9.940220,23.886253,4.005757,0.070086,0.064693,150.436090,99.073127,72.108323,32.000000,32.000000,32.000000,32.000000,32.000000,71.441829,67.876869,105.438329,50.126582,39.749249,43.468354,46.303797,43.626251,34.544304,26.000000,39.647332,158.209683,76.216209,0.746292,159.287045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772710,49.936374,199.483277,164.190491,171.415179,253.227135,158.520763,14.300296,191.195683,2.484485,48.314434,48.593411,162.707621,198.786419,160.577545,190.974349,94.724788,182.313447,0.083645,72.137375,90.411218,99.269227,190.930509,20.064852,75.222247,0.757937,1046786.839055,1.247627,9.981170,23.846528,4.008236,0.071662,0.065192,150.435068,99.097728,72.140281,32.000000,32.000000,32.000000,32.000000,32.000000,71.496943,67.896858,105.422516,50.126582,40.013833,43.468354,46.303797,43.642948,34.544304,26.000000,39.641741,158.520763,76.374985,0.748247,159.392592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748777,49.945995,198.713007,164.199464,171.424515,253.189627,158.227490,14.304720,191.106294,2.496176,48.364795,48.607906,162.692139,198.550864,160.617315,190.877237,94.748998,182.312648,0.083647,72.157643,90.443473,99.345690,191.010312,20.064149,75.239808,0.757982,1046896.777246,1.249491,9.982616,23.957370,4.011402,0.069291,0.064565,150.448384,99.155125,72.150214,32.000000,32.000000,32.000000,32.000000,32.000000,71.496005,67.878861,105.414968,50.126582,40.075220,43.468354,46.303797,43.617206,34.544304,26.000000,39.602144,158.227490,76.059182,0.747852,159.418398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774187,49.945995,198.594211,164.199464,171.371555,253.103200,158.432430,14.298298,191.212317,2.501497,48.331064,48.700246,162.704895,198.711299,160.607912,190.894773,94.761600,182.263130,0.083649,72.141479,90.405703,99.276377,190.978438,20.064012,75.261968,0.757144,1046757.672476,1.245766,9.903904,23.907097,4.007885,0.071373,0.065549,150.416194,99.095848,72.140389,32.000000,32.000000,32.000000,32.000000,32.000000,71.482750,67.839757,105.418657,50.126582,39.743634,43.468354,46.303797,43.631466,34.544304,26.000000,39.601963,158.432430,76.257030,0.745716,159.441648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737370,49.969085,198.695305,164.205352,171.273322,253.007813,158.529912,14.300296,191.097947,2.507092,48.370449,48.589675,162.699959,198.716895,160.610486,190.985105,94.760433,182.326507,0.083649,72.122106,90.398896,99.141973,190.942909,20.062974,75.264780,0.755097,1046560.031287,1.248590,9.938315,23.882576,3.994330,0.069313,0.063367,150.434468,99.122372,72.165765,32.000000,32.000000,32.000000,32.000000,32.000000,71.479786,67.832620,105.422684,50.126582,39.993365,43.468354,46.303797,43.617564,34.544304,26.000000,39.616643,158.529912,76.093494,0.746962,159.373827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693341,49.985028,199.473202,164.215727,171.209908,252.975816,158.455736,14.295016,191.183865,2.505566,48.428976,48.602588,162.691823,198.810421,160.604587,190.915123,94.738005,182.333470,0.083649,72.112430,90.405893,99.423381,190.887376,20.061856,75.189017,0.753948,1046096.993503,1.245843,9.911995,23.850750,3.989904,0.071131,0.064056,150.426250,99.174276,72.143959,32.000000,32.000000,32.000000,32.000000,32.000000,71.437251,67.794478,105.343541,50.126582,39.630320,43.468354,46.303797,43.639585,34.544304,26.000000,39.626126,158.455736,76.012664,0.744110,159.473119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705517,49.996573,198.731438,164.212923,171.225898,252.954590,158.504710,14.302864,191.226363,2.503667,48.385231,48.533117,162.700611,198.637181,160.619415,190.967791,94.755977,182.343930,0.083649,72.093971,90.409754,99.285844,190.904362,20.061217,75.302969,0.754469,1045850.057546,1.245711,9.973224,23.876521,3.994890,0.067774,0.060921,150.494465,99.215832,72.138077,32.000000,32.000000,32.000000,32.000000,32.000000,71.461037,67.817950,105.350945,50.126582,39.938172,43.468354,46.303797,43.665104,34.544304,26.000000,39.623639,158.504710,76.212819,0.746252,159.519460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758794,49.975957,198.714961,164.189930,171.210568,252.920220,158.388031,14.299297,191.265616,2.509320,48.356111,48.565123,162.716842,198.764154,160.632302,191.010998,94.761685,182.377092,0.083648,72.086234,90.425532,99.476016,190.988084,20.060360,75.168895,0.757893,1045953.635059,1.247417,10.034804,23.901652,4.014083,0.069428,0.062694,150.489587,99.250397,72.175283,32.000000,32.000000,32.000000,32.000000,32.000000,71.428421,67.813068,105.341843,50.126582,39.629625,43.468354,46.303797,43.660773,34.544304,26.000000,39.634255,158.388031,76.326735,0.749681,159.430672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718464,49.975957,199.559711,164.189930,171.227097,252.838000,158.672362,14.300010,191.215991,2.506371,48.419426,48.622202,162.687321,198.804619,160.630540,191.019208,94.769217,182.453712,0.083648,72.077337,90.402840,99.368098,190.842281,20.059381,75.219362,0.754515,1045797.635736,1.246628,10.033726,23.887741,3.998177,0.069256,0.064087,150.503521,99.279956,72.162431,32.000000,32.000000,32.000000,32.000000,32.000000,71.445121,67.806542,105.338530,50.126582,39.607819,43.468354,46.303797,43.632645,34.544304,26.000000,39.611429,158.672362,76.313519,0.745508,159.358327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737657,49.955615,199.483040,164.190211,171.280501,252.844922,158.311611,14.298583,191.264085,2.499965,48.436590,48.500896,162.682918,198.706840,160.609576,191.058037,94.757760,182.412781,0.083648,72.059951,90.410730,99.340534,190.943970,20.058484,75.238781,0.754943,1045469.721251,1.245823,9.957900,23.894903,3.993565,0.067637,0.060566,150.500323,99.226833,72.170796,32.000000,32.000000,32.000000,32.000000,32.000000,71.437775,67.831613,105.341152,50.126582,39.938548,43.468354,46.303797,43.657025,34.544304,26.000000,39.607436,158.311611,76.413155,0.743491,159.413638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712619,49.976232,199.681714,164.213764,171.290216,252.825888,158.478392,14.300296,191.313685,2.498188,48.421586,48.593574,162.687479,198.753866,160.607379,191.118259,94.776112,182.484687,0.083648,72.061049,90.418194,99.392397,191.031668,20.058187,75.261914,0.757045,1045167.395707,1.244306,9.999689,23.917102,4.013795,0.070400,0.064074,150.492166,99.086619,72.173367,32.000000,32.000000,32.000000,32.000000,32.000000,71.461865,67.857055,105.337775,50.126582,39.889831,43.468354,46.303797,43.647996,34.544304,26.000000,39.580357,158.478392,76.450334,0.746191,159.283819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749893,49.977056,199.432466,164.220494,171.275494,252.778847,158.477389,14.302722,191.253351,2.499101,48.401150,48.652041,162.701124,198.682351,160.600371,190.985902,94.786870,182.478624,0.083650,72.079835,90.408397,99.510151,191.009946,20.058270,75.336848,0.756355,1045148.187201,1.246571,9.959457,23.912677,4.010704,0.066445,0.059294,150.476473,99.074055,72.153325,32.000000,32.000000,32.000000,32.000000,32.000000,71.421423,67.870520,105.305374,50.126582,39.947113,43.468354,46.303797,43.663965,34.544304,26.000000,39.596383,158.477389,76.233590,0.744731,159.603764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769163,49.977056,199.645972,164.220494,171.284163,252.764635,158.629952,14.301437,191.249778,2.495581,48.380445,48.773397,162.711866,198.743066,160.622047,190.954140,94.799790,182.376131,0.083650,72.091692,90.429369,99.270205,191.001809,20.057806,75.297001,0.756993,1045095.837584,1.245933,10.006023,23.922223,4.016721,0.069809,0.063779,150.465476,99.090526,72.173279,32.000000,32.000000,32.000000,32.000000,32.000000,71.420027,67.862462,105.317747,50.126582,39.890519,43.468354,46.303797,43.645331,34.544304,26.000000,39.593326,158.629952,76.367899,0.745226,159.412104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705571,49.970734,198.839376,164.210680,171.315345,252.811409,158.200340,14.293018,191.274537,2.494903,48.425260,48.533503,162.709812,198.864042,160.613217,191.056383,94.805010,182.582536,0.083649,72.109876,90.468432,99.564646,191.095201,20.057485,75.264456,0.754918,1044788.673452,1.244676,9.968221,23.909113,4.008701,0.069013,0.064526,150.423293,99.104549,72.162453,32.000000,32.000000,32.000000,32.000000,32.000000,71.426873,67.880569,105.324899,50.126582,39.643725,43.468354,46.303797,43.635197,34.544304,26.000000,39.589515,158.200340,76.294136,0.746038,159.365762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749131,49.963312,199.749089,164.200025,171.307415,252.867874,158.415828,14.308287,191.379370,2.496197,48.460165,48.643149,162.708924,198.803244,160.627748,191.137985,94.836260,182.554873,0.083649,72.116799,90.424323,99.423585,190.910601,20.057192,75.324010,0.755595,1044629.522068,1.242874,9.948259,23.856426,4.011439,0.068911,0.062422,150.411336,99.108772,72.157007,32.000000,32.000000,32.000000,32.000000,32.000000,71.418021,67.877088,105.307974,50.126582,39.913006,43.468354,46.303797,43.671252,34.544304,26.000000,39.569307,158.415828,76.144754,0.744999,159.493418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761500,49.996848,198.816009,164.219933,171.299027,252.887392,158.406033,14.298298,191.387032,2.484740,48.491775,48.660449,162.695555,198.819756,160.607952,191.011792,94.866789,182.603324,0.083650,72.103529,90.441543,99.604068,191.085307,20.057223,75.335099,0.754710,1044896.309666,1.248228,10.007831,23.931275,4.000344,0.066856,0.059705,150.394142,99.091414,72.164980,32.000000,32.000000,32.000000,32.000000,32.000000,71.400361,67.896792,105.304284,50.126582,39.977730,43.468354,46.303797,43.649290,34.544304,26.000000,39.563214,158.406033,76.247996,0.744524,159.464740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747375,50.030109,199.814520,164.238440,171.271168,252.928983,158.343439,14.304006,191.383424,2.477858,48.488324,48.586563,162.731711,198.907747,160.634043,191.219756,94.897359,182.548143,0.083650,72.095125,90.437853,99.377974,190.966851,20.057563,75.355419,0.756151,1044879.328673,1.245571,9.955265,23.889297,4.015127,0.069815,0.062489,150.389144,99.092554,72.172167,32.000000,32.000000,32.000000,32.000000,32.000000,71.388086,67.894450,105.307807,50.126582,39.657816,43.468354,46.303797,43.643183,34.544304,26.000000,39.595182,158.343439,76.462901,0.748001,159.304433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832486,50.030109,199.707735,164.238440,171.191755,252.917296,158.257110,14.300867,191.408396,2.484207,48.476148,48.711749,162.738997,198.892012,160.653759,191.254102,94.928076,182.620258,0.083650,72.105609,90.440759,99.540151,191.186750,20.058067,75.339534,0.753472,1044904.065951,1.245517,9.975989,23.877556,3.995378,0.069733,0.063860,150.373269,99.185722,72.189203,32.000000,32.000000,32.000000,32.000000,32.000000,71.404830,67.900032,105.331002,50.126582,39.982257,43.468354,46.303797,43.650044,34.544304,26.000000,39.630566,158.257110,76.299058,0.744451,159.402781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797509,50.040280,199.117613,164.259189,171.173823,252.925710,158.258244,14.303721,191.543961,2.478862,48.462726,48.760898,162.746757,198.999724,160.653264,191.264779,94.931810,182.629152,0.083652,72.110519,90.495257,99.630237,191.155177,20.058166,75.351182,0.756378,1045061.546279,1.246723,10.023882,23.825590,4.016584,0.069678,0.061888,150.334240,99.183020,72.163259,32.000000,32.000000,32.000000,32.000000,32.000000,71.396414,67.921115,105.330709,50.126582,39.660613,43.468354,46.303797,43.601238,34.544304,26.000000,39.645984,158.258244,76.542938,0.745422,159.047155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891120,50.046053,198.851293,164.259470,171.127027,252.962162,158.473795,14.302722,191.497853,2.474662,48.490306,48.694112,162.762000,199.149877,160.673435,191.237051,94.963332,182.775559,0.083653,72.114333,90.527572,99.509171,191.330716,20.058229,75.382158,0.755069,1044722.258900,1.244981,9.935761,23.822836,4.007581,0.066341,0.060476,150.322543,99.180697,72.208000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413246,67.940512,105.345934,50.126582,39.727109,43.468354,46.303797,43.620736,34.544304,26.000000,39.652674,158.473795,76.305730,0.745573,159.175322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836429,50.066944,198.988419,164.263676,171.095367,252.966819,158.123213,14.303007,191.671055,2.480870,48.451418,48.696671,162.737140,199.050539,160.651522,191.277104,94.959726,182.777967,0.083653,72.115036,90.482067,99.940879,191.306854,20.058800,75.280232,0.753864,1044833.225515,1.246020,9.982132,23.822549,3.998546,0.069003,0.064449,150.286851,99.109302,72.146528,32.000000,32.000000,32.000000,32.000000,32.000000,71.389524,67.917524,105.340775,50.126582,39.754518,43.468354,46.303797,43.565382,34.544304,26.000000,39.665915,158.123213,76.224899,0.742126,159.288815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865768,50.066944,200.360825,164.263676,171.075639,252.975944,158.321095,14.302579,191.673406,2.491780,48.434544,48.731330,162.741603,199.170346,160.662765,191.247665,94.974681,182.724649,0.083654,72.097157,90.471232,99.720247,191.246873,20.059385,75.345827,0.751691,1044695.191566,1.241933,9.891065,23.847770,3.985705,0.071405,0.062924,150.281952,99.085270,72.151539,32.000000,32.000000,32.000000,32.000000,32.000000,71.377467,67.940359,105.347989,50.126582,39.640605,43.468354,46.303797,43.595264,34.544304,26.000000,39.696118,158.321095,76.256633,0.742593,159.260530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932019,50.054849,199.533294,164.261433,171.083611,252.934093,158.432126,14.304577,191.784743,2.490612,48.445029,48.824455,162.763224,199.181341,160.702117,191.364563,95.029003,182.910782,0.083654,72.105867,90.505795,99.737601,191.398161,20.060556,75.403669,0.753881,1044894.606352,1.246298,9.968516,23.852310,3.992831,0.067758,0.060292,150.338099,99.130525,72.195911,32.000000,32.000000,32.000000,32.000000,32.000000,71.397198,67.959339,105.404483,50.126582,39.938682,43.468354,46.303797,43.576416,34.544304,26.000000,39.694849,158.432126,76.374876,0.744538,159.094716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887242,50.050726,200.052966,164.272929,171.107661,252.988358,158.537806,14.298155,191.794992,2.481747,48.488302,48.894541,162.783739,199.354209,160.693348,191.468804,95.042428,182.966229,0.083655,72.086292,90.599789,99.867907,191.496161,20.061862,75.351236,0.756588,1044808.859652,1.243972,9.938170,23.816695,4.018003,0.067919,0.061458,150.335559,99.177191,72.199286,32.000000,32.000000,32.000000,32.000000,32.000000,71.392097,68.000385,105.403812,50.126582,40.013177,43.468354,46.303797,43.535985,34.544304,26.000000,39.702772,158.537806,76.214947,0.747552,159.177250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912336,50.077390,199.387399,164.272649,171.129395,253.058719,158.174943,14.304006,191.716019,2.475952,48.578472,48.787173,162.784035,199.207435,160.706056,191.462105,95.048961,183.078349,0.083656,72.079598,90.559589,99.947758,191.617528,20.063317,75.325651,0.752720,1044227.550709,1.241022,9.857595,23.834477,3.996099,0.069295,0.063578,150.372869,99.216994,72.196215,32.000000,32.000000,32.000000,32.000000,32.000000,71.404851,68.025668,105.429395,50.126582,40.094440,43.468354,46.303797,43.556307,34.544304,26.000000,39.711197,158.174943,76.291504,0.743148,159.201365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927565,50.077390,200.156365,164.272649,171.133709,253.118269,158.116003,14.298155,191.708697,2.496020,48.579451,48.880085,162.757280,199.298917,160.690141,191.525846,95.028938,183.019282,0.083656,72.107045,90.552464,100.181223,191.406913,20.064403,75.399810,0.755413,1044454.313465,1.241683,9.899746,23.842521,4.010103,0.068023,0.061481,150.364630,99.223940,72.191118,32.000000,32.000000,32.000000,32.000000,32.000000,71.381936,68.045917,105.398841,50.126582,39.805920,43.468354,46.303797,43.538182,34.544304,26.000000,39.749884,158.116003,76.406285,0.746853,159.028115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924545,50.122747,199.502509,164.279378,171.155587,253.165623,158.358531,14.290021,191.862039,2.494558,48.488813,48.786508,162.754141,199.300107,160.690755,191.516897,95.067498,183.136027,0.083655,72.139230,90.571673,99.848665,191.644496,20.065683,75.427361,0.753792,1044761.808061,1.244275,9.900473,23.879386,3.994752,0.069683,0.064126,150.375147,99.252698,72.175498,32.000000,32.000000,32.000000,32.000000,32.000000,71.374327,68.070302,105.391145,50.126582,40.148769,43.468354,46.303797,43.525697,34.544304,26.000000,39.809193,158.358531,76.258869,0.744249,159.252820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928982,50.121373,199.553175,164.283865,171.161723,253.208542,158.591623,14.299868,191.814846,2.497632,48.526921,48.840375,162.785772,199.469122,160.706669,191.600247,95.076406,183.138691,0.083656,72.152393,90.543113,99.707081,191.668864,20.067811,75.434068,0.755113,1045075.378106,1.244611,9.884739,23.876549,4.008935,0.068829,0.063038,150.387344,99.288444,72.190224,32.000000,32.000000,32.000000,32.000000,32.000000,71.390199,68.104535,105.389992,50.126582,39.887565,43.468354,46.303797,43.522473,34.544304,26.000000,39.828172,158.591623,76.890203,0.745166,158.930043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900631,50.121373,200.194501,164.283865,171.141461,253.286691,158.166465,14.293874,191.861806,2.491183,48.537539,48.736107,162.762275,199.339786,160.703798,191.554487,95.100224,183.064299,0.083657,72.158811,90.587067,99.854968,191.647860,20.070445,75.523751,0.753348,1045244.432829,1.243178,9.933215,23.883167,3.996081,0.070221,0.063286,150.382445,99.292498,72.184102,32.000000,32.000000,32.000000,32.000000,32.000000,71.377509,68.118828,105.374893,50.126582,39.948162,43.468354,46.303797,43.514466,34.544304,26.000000,39.848330,158.166465,76.689489,0.745133,159.159311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906353,50.121373,199.519862,164.283865,171.165154,253.319037,158.364225,14.302579,191.909900,2.502173,48.503150,48.787696,162.770430,199.668627,160.696554,191.782561,95.097680,183.132261,0.083657,72.152306,90.580092,99.768764,191.745486,20.072098,75.471769,0.753482,1045367.690488,1.241434,9.927256,23.875289,3.996740,0.069025,0.060742,150.400560,99.344119,72.189678,32.000000,32.000000,32.000000,32.000000,32.000000,71.397699,68.183175,105.365206,50.126582,39.968273,43.468354,46.303797,43.526194,34.544304,26.000000,39.868489,158.364225,76.338707,0.739213,159.207423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997577,50.125496,200.224302,164.317794,171.179947,253.376504,158.559586,14.300438,191.975259,2.511815,48.533289,48.776296,162.772562,199.666159,160.703580,191.681492,95.088518,183.228881,0.083656,72.148157,90.592686,100.031422,191.683140,20.073913,75.536066,0.754939,1045621.843597,1.245941,9.956553,23.822687,4.011863,0.068445,0.061987,150.402940,99.335801,72.175127,32.000000,32.000000,32.000000,32.000000,32.000000,71.385140,68.214647,105.385233,50.126582,39.969049,43.468354,46.303797,43.518520,34.544304,26.000000,39.892871,158.559586,76.579846,0.743464,159.225204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.006941,50.117249,200.356754,164.334338,171.326278,253.430745,158.497731,14.305148,192.040113,2.519951,48.533379,48.906894,162.805891,199.509410,160.739625,191.726457,95.115603,183.148052,0.083657,72.167111,90.649974,99.770679,191.701718,20.077178,75.489295,0.753649,1045761.726511,1.244385,9.950640,23.851527,3.997885,0.067833,0.060044,150.391625,99.287750,72.201616,32.000000,32.000000,32.000000,32.000000,32.000000,71.395016,68.305640,105.405239,50.126582,40.331054,43.468354,46.303797,43.457629,34.544304,26.000000,39.911759,158.497731,76.820119,0.745090,158.941805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010678,50.098831,200.473129,164.339105,171.394923,253.433012,158.325412,14.300296,192.091974,2.515170,48.451130,48.853149,162.823029,199.566884,160.739130,191.802117,95.100503,183.199518,0.083657,72.174138,90.641325,99.963977,191.756256,20.079443,75.601083,0.753878,1045900.881653,1.240630,9.860547,23.898065,4.004680,0.066510,0.059898,150.395244,99.304007,72.185606,32.000000,32.000000,32.000000,32.000000,32.000000,71.396956,68.325881,105.397481,50.126582,40.049379,43.468354,46.303797,43.446208,34.544304,26.000000,39.912369,158.325412,76.421016,0.743603,159.188894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978704,50.088386,199.713415,164.322841,171.470116,253.416259,158.229813,14.300153,192.073363,2.514950,48.445144,48.857717,162.804034,199.650660,160.743781,191.754547,95.117769,183.390041,0.083657,72.184903,90.655765,99.995199,191.865266,20.081796,75.555557,0.754716,1045948.819443,1.241093,9.842638,23.839713,4.006579,0.066853,0.060928,150.352638,99.299935,72.196498,32.000000,32.000000,32.000000,32.000000,32.000000,71.396280,68.360958,105.424114,50.126582,40.422817,43.468354,46.303797,43.437923,34.544304,26.000000,39.928784,158.229813,76.325834,0.741642,159.357737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.001410,50.059247,199.730419,164.325365,171.494150,253.420574,158.597833,14.304862,192.132824,2.498801,48.457633,48.943645,162.780537,199.679744,160.735645,191.786800,95.110728,183.302029,0.083656,72.202215,90.634225,100.103639,191.815481,20.084568,75.530783,0.753826,1045965.271546,1.242288,9.820363,23.874722,4.008606,0.067514,0.061956,150.315228,99.265647,72.178029,32.000000,32.000000,32.000000,32.000000,32.000000,71.379033,68.346559,105.406396,50.126582,40.112588,43.468354,46.303797,43.449209,34.544304,26.000000,39.933343,158.597833,76.623750,0.745739,159.007266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.021128,50.059247,200.521423,164.325365,171.523593,253.480995,158.434667,14.301009,192.186500,2.517010,48.481876,48.894797,162.798465,199.769625,160.729172,191.834448,95.102394,183.287892,0.083655,72.221192,90.686317,100.018925,191.768717,20.087251,75.554277,0.752579,1045841.149279,1.243803,9.842919,23.931119,3.995970,0.070198,0.061365,150.318009,99.274601,72.190946,32.000000,32.000000,32.000000,32.000000,32.000000,71.389301,68.374326,105.417280,50.126582,40.189413,43.468354,46.303797,43.429044,34.544304,26.000000,39.916566,158.434667,76.576727,0.744984,159.139405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.993303,50.062821,200.481825,164.327888,171.581416,253.595350,158.370668,14.302722,192.121040,2.511326,48.537124,48.912590,162.826818,199.670078,160.735782,191.898581,95.101844,183.303806,0.083654,72.243139,90.640248,99.972284,191.884477,20.090499,75.588841,0.752512,1045754.087446,1.240211,9.790343,23.904138,3.994496,0.069529,0.064669,150.325468,99.341846,72.210226,32.000000,32.000000,32.000000,32.000000,32.000000,71.394926,68.371240,105.435860,50.126582,40.503150,43.468354,46.303797,43.410343,34.544304,26.000000,39.930066,158.370668,76.740154,0.741778,159.102151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010630,50.080139,200.416278,164.330692,171.584001,253.677796,158.379839,14.301723,192.174302,2.501389,48.583400,48.978678,162.807172,199.739584,160.734891,191.920562,95.074612,183.409567,0.083655,72.250723,90.698424,99.943025,191.923452,20.093386,75.577662,0.754340,1046007.177494,1.241241,9.769997,23.907006,4.008735,0.069860,0.064507,150.292957,99.360869,72.212862,32.000000,32.000000,32.000000,32.000000,32.000000,71.403887,68.367761,105.436029,50.126582,40.551898,43.468354,46.303797,43.419770,34.544304,26.000000,39.940500,158.379839,76.651625,0.744268,159.084606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966593,50.113676,200.574093,164.338544,171.551156,253.725196,158.625500,14.299582,192.188179,2.498678,48.601719,48.884111,162.831141,199.719777,160.754031,191.918910,95.078771,183.481701,0.083654,72.267400,90.683649,99.972412,191.881174,20.096638,75.590536,0.754608,1046542.998967,1.243083,9.802284,23.913710,4.010174,0.069742,0.063631,150.304096,99.375438,72.227675,32.000000,32.000000,32.000000,32.000000,32.000000,71.436982,68.349839,105.440937,50.126582,40.577288,43.468354,46.303797,43.402692,34.544304,26.000000,39.970589,158.625500,76.523699,0.743287,159.303803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
