OSU 80 Ton Compressor Load Stand
50.031545,50.119448,200.493211,164.343591,171.546115,253.806079,158.308822,14.304149,192.201571,2.495427,48.538910,48.818829,162.817201,199.898725,160.730654,191.906527,95.052366,183.309314,0.083655,72.299754,90.706398,99.962766,191.888352,20.100722,75.630581,0.754594,1047044.639570,1.242997,9.801721,23.981821,4.007474,0.070276,0.062693,150.265525,99.383651,72.198969,32.000000,32.000000,32.000000,32.000000,32.000000,71.425732,68.291565,105.403278,50.126582,40.703394,43.468354,46.303797,43.419808,34.544304,26.000000,40.026397,158.308822,76.537402,0.744021,159.248021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.002762,50.119448,200.577988,164.343591,171.439234,253.858125,158.552791,14.299297,192.217312,2.491943,48.557163,48.843053,162.819352,199.794577,160.727170,191.947961,95.023415,183.409753,0.083657,72.313082,90.680281,99.792435,191.907973,20.104176,75.632402,0.755703,1047411.496389,1.242635,9.880711,24.005535,4.014164,0.067642,0.059723,150.283443,99.290653,72.194092,32.000000,32.000000,32.000000,32.000000,32.000000,71.435978,68.286466,105.388202,50.126582,40.729638,43.468354,46.303797,43.373589,34.544304,26.000000,40.051510,158.552791,76.805442,0.746488,159.228194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.038431,50.107078,199.555245,164.324523,171.393537,253.856327,158.317675,14.299725,192.183091,2.503203,48.524109,48.838121,162.809203,199.781754,160.698567,191.949367,95.025770,183.378839,0.083657,72.334738,90.668939,100.104219,191.884907,20.107236,75.555575,0.754467,1047771.155754,1.243743,9.819452,23.965316,4.007336,0.068060,0.060662,150.262866,99.260102,72.190564,32.000000,32.000000,32.000000,32.000000,32.000000,71.444240,68.241953,105.369811,50.126582,40.787547,43.468354,46.303797,43.382286,34.544304,26.000000,40.058679,158.317675,76.566413,0.745528,159.154826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.014953,50.127420,199.983966,164.325925,171.399267,253.867547,158.445191,14.303292,192.188130,2.496192,48.468372,48.958481,162.795875,199.714490,160.729584,191.793216,95.047215,183.289522,0.083656,72.360625,90.616658,99.951945,191.864979,20.109589,75.536192,0.755220,1048179.768773,1.242877,9.849148,24.033090,4.011338,0.066427,0.060529,150.278905,99.285060,72.204679,32.000000,32.000000,32.000000,32.000000,32.000000,71.455206,68.235913,105.352365,50.126582,40.485665,43.468354,46.303797,43.353930,34.544304,26.000000,40.076463,158.445191,76.533255,0.743686,159.070641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989842,50.127420,200.472626,164.325925,171.378729,253.906185,158.335522,14.298441,192.090772,2.497010,48.445377,48.833913,162.801226,199.786196,160.725922,191.753487,95.048679,183.399428,0.083655,72.354378,90.645111,100.065690,191.768595,20.111420,75.533722,0.752696,1048056.545432,1.243686,9.799979,24.018789,3.988040,0.067422,0.062005,150.293582,99.302162,72.200062,32.000000,32.000000,32.000000,32.000000,32.000000,71.473541,68.211073,105.333491,50.126582,40.542390,43.468354,46.303797,43.359401,34.544304,26.000000,40.117334,158.335522,76.534085,0.742759,159.133269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007620,50.115600,200.467201,164.322000,171.372818,253.997263,158.249420,14.305433,192.079460,2.493377,48.522844,48.858286,162.803615,199.766687,160.708384,191.745485,95.029803,183.281215,0.083654,72.350154,90.680221,100.071049,191.719788,20.113447,75.588985,0.754451,1048103.818618,1.243459,9.844540,23.962816,3.998483,0.069055,0.063442,150.279207,99.287384,72.198255,32.000000,32.000000,32.000000,32.000000,32.000000,71.467066,68.210810,105.281356,50.126582,40.861467,43.468354,46.303797,43.366719,34.544304,26.000000,40.126391,158.249420,76.583236,0.744622,159.164504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.982695,50.112026,200.360965,164.350882,171.378773,254.013360,158.341947,14.291163,191.968761,2.493858,48.535219,48.848564,162.808570,199.627765,160.688154,191.753706,95.018624,183.395089,0.083655,72.335459,90.647296,99.993723,191.729175,20.115624,75.612893,0.756253,1048305.313921,1.245204,9.870457,24.003835,4.010267,0.069963,0.064230,150.295263,99.356886,72.192592,32.000000,32.000000,32.000000,32.000000,32.000000,71.477508,68.174303,105.237228,50.126582,40.902144,43.468354,46.303797,43.349486,34.544304,26.000000,40.141931,158.341947,76.683485,0.746368,159.014425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983079,50.149411,200.459543,164.377240,171.396647,253.957840,158.505801,14.296300,192.027179,2.481270,48.563977,48.735934,162.827209,199.635847,160.706088,191.664641,95.010968,183.277959,0.083655,72.346926,90.707717,99.959001,191.662360,20.117786,75.550057,0.755695,1048696.701369,1.245795,9.840287,23.977017,4.008733,0.069608,0.063724,150.312360,99.392987,72.207623,32.000000,32.000000,32.000000,32.000000,32.000000,71.512999,68.185816,105.233642,50.126582,40.920951,43.468354,46.303797,43.356375,34.544304,26.000000,40.160537,158.505801,76.690517,0.745884,159.099830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999775,50.149411,200.208936,164.377240,171.419841,253.960753,158.255923,14.296015,191.954818,2.490311,48.538514,48.930736,162.838877,199.677276,160.716657,191.660445,95.002823,183.153447,0.083656,72.344573,90.661713,99.907096,191.814791,20.119409,75.563129,0.755540,1048853.009355,1.245823,9.862439,24.032215,4.008607,0.068181,0.060933,150.297083,99.377660,72.232562,32.000000,32.000000,32.000000,32.000000,32.000000,71.530852,68.187106,105.197693,50.126582,40.964496,43.468354,46.303797,43.349484,34.544304,26.000000,40.221573,158.255923,76.362760,0.744992,159.391018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.008598,50.149411,200.460842,164.378642,171.424599,253.998891,158.191925,14.306575,191.909156,2.499441,48.485225,48.844971,162.818501,199.565801,160.693973,191.696266,94.992344,183.176740,0.083656,72.341098,90.664533,99.800040,191.743445,20.120763,75.521930,0.756354,1048779.450155,1.244382,9.899428,23.994592,4.010548,0.067020,0.060558,150.297843,99.313881,72.213264,32.000000,32.000000,32.000000,32.000000,32.000000,71.514568,68.157866,105.151862,50.126582,40.959260,43.468354,46.303797,43.334537,34.544304,26.000000,40.246388,158.191925,76.735160,0.745106,159.176463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929216,50.129619,199.438025,164.383128,171.471642,254.104175,158.380261,14.305576,191.977781,2.497667,48.530612,48.808073,162.832519,199.565130,160.712540,191.693964,94.988039,183.142603,0.083656,72.343638,90.621558,99.905875,191.723520,20.122653,75.453054,0.755331,1048795.087176,1.245899,9.882195,23.954582,4.004197,0.070251,0.064231,150.328736,99.342088,72.216684,32.000000,32.000000,32.000000,32.000000,32.000000,71.523004,68.190455,105.155575,50.126582,40.812282,43.468354,46.303797,43.377870,34.544304,26.000000,40.258108,158.380261,76.683773,0.747421,159.096014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.948806,50.130719,200.275622,164.370230,171.515225,254.159413,158.424946,14.302579,191.862830,2.510697,48.499894,48.911635,162.835797,199.508313,160.732374,191.756158,95.002292,183.157237,0.083655,72.328217,90.632985,99.967894,191.649549,20.124538,75.456786,0.756418,1048989.935333,1.246346,9.873091,23.974071,4.008528,0.070659,0.062849,150.336473,99.328596,72.233019,32.000000,32.000000,32.000000,32.000000,32.000000,71.522067,68.180781,105.160105,50.126582,41.045252,43.468354,46.303797,43.360986,34.544304,26.000000,40.280763,158.424946,76.543280,0.744458,159.230003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984429,50.108178,200.348297,164.346115,171.527513,254.180454,158.278500,14.300010,191.914195,2.523130,48.451054,48.714791,162.823615,199.490531,160.718657,191.635267,94.994846,183.006772,0.083656,72.317491,90.609833,99.716045,191.549901,20.125992,75.548777,0.755657,1049515.959862,1.247510,9.935261,23.965170,3.994415,0.069665,0.062939,150.337433,99.316371,72.174229,32.000000,32.000000,32.000000,32.000000,32.000000,71.512345,68.138584,105.127634,50.126582,41.076634,43.468354,46.303797,43.344059,34.544304,26.000000,40.302474,158.278500,76.373109,0.743529,159.374338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.874578,50.107353,200.213575,164.322280,171.494330,254.201697,158.357190,14.298441,191.877813,2.511433,48.574882,48.813771,162.825590,199.504502,160.722517,191.555631,95.000000,183.005039,0.083657,72.309689,90.629486,99.791742,191.546536,20.127079,75.404516,0.757808,1049646.240948,1.246890,9.916124,23.956577,4.009618,0.069581,0.064084,150.365465,99.286602,72.216965,32.000000,32.000000,32.000000,32.000000,32.000000,71.509969,68.149922,105.123564,50.126582,41.125539,43.468354,46.303797,43.317696,34.544304,26.000000,40.298602,158.357190,76.658603,0.747051,159.068241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851031,50.107353,200.167386,164.322280,171.435151,254.233542,158.517359,14.298726,191.784449,2.502548,48.587681,48.768411,162.802192,199.257937,160.728019,191.541411,94.999301,182.921908,0.083656,72.311347,90.644094,99.729953,191.543069,20.128170,75.462844,0.756617,1049625.459913,1.247081,9.856801,23.905799,4.008214,0.070171,0.063063,150.382660,99.290719,72.225373,32.000000,32.000000,32.000000,32.000000,32.000000,71.544193,68.111924,105.102546,50.126582,41.141948,43.468354,46.303797,43.376401,34.544304,26.000000,40.315679,158.517359,76.214153,0.748450,159.435629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889578,50.119998,200.647745,164.339385,171.423633,254.288329,158.429891,14.302294,191.755820,2.498472,48.568428,48.863918,162.793307,199.307472,160.705949,191.595991,94.984580,182.881891,0.083656,72.293976,90.635424,99.737931,191.511394,20.128173,75.434825,0.759235,1049878.635750,1.249611,9.969467,23.899973,4.014341,0.069493,0.062606,150.354729,99.307758,72.193309,32.000000,32.000000,32.000000,32.000000,32.000000,71.507461,68.105402,105.071249,50.126582,41.160423,43.468354,46.303797,43.387065,34.544304,26.000000,40.346460,158.429891,76.574725,0.746814,159.222254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888147,50.104054,199.226891,164.362659,171.485967,254.290162,158.323770,14.300010,191.683912,2.506131,48.465880,48.760599,162.800296,199.344450,160.696031,191.409216,94.981568,182.921234,0.083656,72.298415,90.626773,99.774036,191.471421,20.128534,75.384953,0.758936,1050051.307302,1.249159,9.993821,23.868489,4.015311,0.068058,0.061697,150.338592,99.312782,72.191763,32.000000,32.000000,32.000000,32.000000,32.000000,71.509794,68.096931,105.067472,50.126582,41.375781,43.468354,46.303797,43.360631,34.544304,26.000000,40.366390,158.323770,76.528531,0.751455,159.094284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898421,50.091135,200.042548,164.375838,171.449792,254.219081,158.159454,14.295729,191.683063,2.508878,48.494062,48.803587,162.801797,199.150083,160.692270,191.428893,95.020513,182.779341,0.083655,72.298300,90.612526,99.848002,191.478561,20.128394,75.343447,0.760197,1050321.238472,1.249090,9.966605,23.867711,4.021837,0.068075,0.061877,150.360107,99.325071,72.209515,32.000000,32.000000,32.000000,32.000000,32.000000,71.524705,68.117725,105.093233,50.126582,40.875255,43.468354,46.303797,43.357960,34.544304,26.000000,40.369108,158.159454,76.334596,0.748881,159.207698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905464,50.085637,199.932356,164.377240,171.442498,254.189154,158.355532,14.301723,191.617471,2.496784,48.448963,48.760200,162.812182,199.195827,160.699673,191.364969,95.012601,182.783865,0.083656,72.270764,90.665847,99.658296,191.366102,20.127519,75.323578,0.756816,1050294.915326,1.249921,9.952141,23.885961,3.993471,0.071352,0.064451,150.395197,99.246994,72.189236,32.000000,32.000000,32.000000,32.000000,32.000000,71.508833,68.136306,105.081423,50.126582,41.172939,43.468354,46.303797,43.343881,34.544304,26.000000,40.377488,158.355532,76.417158,0.745507,159.123276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864030,50.085637,199.909795,164.377240,171.436720,254.157891,158.435340,14.297727,191.574414,2.496723,48.507752,48.794539,162.837020,199.145046,160.721941,191.352824,95.017034,182.742324,0.083658,72.268775,90.582865,99.666062,191.275958,20.126574,75.406067,0.759079,1049747.756422,1.250539,9.928599,23.792055,4.008996,0.069667,0.064576,150.435464,99.317196,72.205182,32.000000,32.000000,32.000000,32.000000,32.000000,71.494424,68.146375,105.126062,50.126582,41.176056,43.468354,46.303797,43.337803,34.544304,26.000000,40.386689,158.435340,76.655033,0.749223,159.035747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860355,50.099656,200.019895,164.361257,171.441571,254.129678,158.373035,14.301723,191.601291,2.491875,48.497402,48.738920,162.810504,199.166709,160.721684,191.326995,95.016038,182.740606,0.083657,72.258983,90.639474,99.615987,191.345217,20.125253,75.383835,0.758778,1049631.891169,1.248628,9.915822,23.801719,4.006222,0.070834,0.062632,150.469852,99.306577,72.207227,32.000000,32.000000,32.000000,32.000000,32.000000,71.486270,68.179774,105.154967,50.126582,41.200365,43.468354,46.303797,43.357968,34.544304,26.000000,40.415271,158.373035,76.337860,0.747920,159.370641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847346,50.100481,199.827324,164.348077,171.434257,254.116620,158.209640,14.300581,191.578902,2.491668,48.544592,48.823871,162.828312,199.095553,160.725246,191.193677,95.008212,182.816025,0.083656,72.243301,90.630040,99.584788,191.271633,20.123763,75.379111,0.758356,1049551.527606,1.248997,9.958658,23.781190,4.009098,0.070346,0.063584,150.485266,99.325663,72.239705,32.000000,32.000000,32.000000,32.000000,32.000000,71.498063,68.209909,105.178712,50.126582,41.257842,43.468354,46.303797,43.358193,34.544304,26.000000,40.431822,158.209640,76.342115,0.746000,159.369854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835181,50.089210,199.010433,164.320037,171.417617,254.135024,158.580203,14.297727,191.461805,2.491710,48.498516,48.625767,162.805231,199.069143,160.715270,191.271172,94.975589,182.667723,0.083656,72.235851,90.582527,99.612155,191.344811,20.122907,75.296009,0.758880,1049493.272924,1.249501,9.976479,23.781521,4.011602,0.069757,0.063871,150.480728,99.312046,72.218969,32.000000,32.000000,32.000000,32.000000,32.000000,71.492875,68.221334,105.216990,50.126582,41.028506,43.468354,46.303797,43.363207,34.544304,26.000000,40.449310,158.580203,76.419195,0.749396,159.276463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791588,50.089210,199.829412,164.320037,171.359198,254.124534,158.375074,14.297013,191.435923,2.490422,48.514432,48.679632,162.822586,198.955556,160.713112,191.166152,94.975844,182.708636,0.083656,72.221214,90.647235,99.656364,191.219771,20.121691,75.337407,0.758541,1049504.808456,1.251092,9.990759,23.818568,4.008786,0.070067,0.063383,150.512876,99.307887,72.228423,32.000000,32.000000,32.000000,32.000000,32.000000,71.519907,68.230175,105.233582,50.126582,40.911577,43.468354,46.303797,43.367980,34.544304,26.000000,40.453831,158.375074,76.286942,0.748972,159.457186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816237,50.065020,199.772213,164.306578,171.347077,254.167184,158.356369,14.298583,191.404151,2.490748,48.450857,48.690136,162.805112,199.043171,160.698603,191.055918,94.976522,182.664008,0.083656,72.184717,90.597962,99.432340,191.139435,20.119694,75.282739,0.757330,1049715.749275,1.248558,9.992074,23.793723,3.993372,0.070210,0.063367,150.489965,99.306156,72.211911,32.000000,32.000000,32.000000,32.000000,32.000000,71.513454,68.243656,105.259358,50.126582,41.243215,43.468354,46.303797,43.391714,34.544304,26.000000,40.443872,158.356369,76.526963,0.746199,159.196211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837044,50.053750,199.066343,164.299567,171.271940,254.188734,158.464280,14.303721,191.411740,2.468081,48.480063,48.685852,162.795082,199.030805,160.697573,191.119402,94.968886,182.611522,0.083657,72.162013,90.572604,99.698192,191.077840,20.117829,75.283748,0.759718,1049748.579666,1.251338,10.037191,23.809326,4.013317,0.066866,0.060551,150.486186,99.314200,72.218100,32.000000,32.000000,32.000000,32.000000,32.000000,71.501551,68.238776,105.313970,50.126582,41.215358,43.468354,46.303797,43.376346,34.544304,26.000000,40.454671,158.464280,76.356017,0.750262,159.204000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817413,50.052925,198.997458,164.309942,171.147479,254.151260,158.488797,14.302579,191.369739,2.475622,48.513498,48.777300,162.781537,198.873439,160.689260,191.031067,94.942308,182.588832,0.083657,72.146685,90.563361,99.465903,191.047983,20.115554,75.253728,0.759853,1049798.032435,1.250924,9.987486,23.791349,4.010183,0.066964,0.060252,150.458478,99.334279,72.214961,32.000000,32.000000,32.000000,32.000000,32.000000,71.523874,68.248711,105.312000,50.126582,40.946433,43.468354,46.303797,43.362976,34.544304,26.000000,40.452679,158.488797,76.155122,0.747499,159.404275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787867,50.052925,198.887402,164.309942,171.069362,254.068402,158.262754,14.298012,191.241450,2.474517,48.634200,48.707596,162.796088,198.868546,160.705352,190.947945,94.971496,182.568431,0.083659,72.103077,90.629999,99.359729,191.029058,20.113196,75.255405,0.757660,1049847.957636,1.249560,9.954686,23.778638,3.994345,0.070329,0.063624,150.462816,99.342069,72.220932,32.000000,32.000000,32.000000,32.000000,32.000000,71.534141,68.255692,105.364763,50.126582,40.912268,43.468354,46.303797,43.374231,34.544304,26.000000,40.460716,158.262754,76.334903,0.747021,159.216707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820175,50.066669,198.809216,164.320878,171.080628,253.969921,158.421314,14.304291,191.315229,2.445011,48.507199,48.732068,162.784597,198.811354,160.675403,190.970196,94.938723,182.521168,0.083660,72.092715,90.585560,99.507147,190.999116,20.109879,75.276626,0.757925,1049850.253000,1.249726,9.974174,23.796418,3.994536,0.068438,0.061376,150.407236,99.260109,72.202091,32.000000,32.000000,32.000000,32.000000,32.000000,71.485004,68.243371,105.371411,50.126582,40.886030,43.468354,46.303797,43.408543,34.544304,26.000000,40.486514,158.421314,76.490595,0.748954,159.297903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806127,50.087561,199.739273,164.336581,171.025694,253.970418,158.328739,14.300438,191.283101,2.445880,48.484962,48.695565,162.796719,198.830893,160.704104,190.929184,94.950984,182.552085,0.083661,72.084685,90.555516,99.555731,190.941747,20.107178,75.263626,0.757762,1049419.608801,1.251927,10.004760,23.759321,3.994696,0.070343,0.065114,150.434368,99.273115,72.206425,32.000000,32.000000,32.000000,32.000000,32.000000,71.500459,68.260133,105.393892,50.126582,40.915517,43.468354,46.303797,43.371901,34.544304,26.000000,40.518984,158.328739,76.300339,0.747046,159.279413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.798035,50.086736,198.773328,164.337422,170.998658,253.998823,158.476047,14.301723,191.199398,2.450481,48.467600,48.653316,162.810048,198.826125,160.695277,190.919222,94.933230,182.301489,0.083661,72.096543,90.592156,99.460636,191.035379,20.104777,75.297451,0.756635,1049156.324126,1.249337,9.985060,23.773762,3.990536,0.069362,0.064018,150.389524,99.230170,72.224004,32.000000,32.000000,32.000000,32.000000,32.000000,71.504821,68.292785,105.440089,50.126582,41.125057,43.468354,46.303797,43.379920,34.544304,26.000000,40.533527,158.476047,76.309787,0.744627,159.476817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729816,50.081513,199.571942,164.334898,171.049973,253.956335,158.138433,14.292447,191.313518,2.466701,48.528837,48.617725,162.824816,198.836807,160.736032,190.979049,94.958538,182.382811,0.083662,72.093611,90.571527,99.423916,191.064119,20.101771,75.308143,0.759553,1049195.617196,1.250534,10.020492,23.773493,4.010335,0.068871,0.062973,150.392483,99.222865,72.227360,32.000000,32.000000,32.000000,32.000000,32.000000,71.538522,68.310815,105.480244,50.126582,40.815245,43.468354,46.303797,43.383738,34.544304,26.000000,40.547134,158.138433,76.057541,0.749232,159.423591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735665,50.081513,199.568611,164.334898,170.989832,253.848423,158.359902,14.290592,191.185652,2.462553,48.520958,48.605149,162.804223,198.739091,160.692446,190.956822,94.925637,182.533586,0.083663,72.091707,90.526152,99.382529,190.948542,20.099208,75.284361,0.756762,1049398.884547,1.249734,10.028043,23.694012,3.991590,0.067183,0.060105,150.378568,99.189714,72.208518,32.000000,32.000000,32.000000,32.000000,32.000000,71.539395,68.287576,105.475212,50.126582,41.038439,43.468354,46.303797,43.423567,34.544304,26.000000,40.555901,158.359902,75.932807,0.746723,159.486297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777133,50.078215,199.001229,164.345273,171.024679,253.823426,158.524929,14.302294,191.215332,2.458286,48.468781,48.622211,162.809079,198.699754,160.690921,190.942121,94.934759,182.424164,0.083662,72.078309,90.565081,99.409096,190.844401,20.095361,75.265952,0.759624,1049207.097005,1.254081,10.093481,23.700270,4.013124,0.066846,0.059049,150.399321,99.309918,72.219083,32.000000,32.000000,32.000000,32.000000,32.000000,71.534816,68.293790,105.480244,50.126582,41.174957,43.468354,46.303797,43.421616,34.544304,26.000000,40.566061,158.524929,76.535455,0.752139,159.264897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774629,50.072717,199.403369,164.350882,171.068298,253.836183,158.244137,14.306575,191.201635,2.447905,48.422791,48.707711,162.812061,198.767179,160.719860,190.866217,94.950182,182.463378,0.083663,72.073132,90.609099,99.311607,190.728108,20.091885,75.216044,0.759456,1048914.518864,1.251632,10.087418,23.791665,4.012586,0.068174,0.061188,150.413098,99.395063,72.215467,32.000000,32.000000,32.000000,32.000000,32.000000,71.530652,68.304163,105.524969,50.126582,40.849192,43.468354,46.303797,43.397958,34.544304,26.000000,40.579051,158.244137,76.388940,0.752970,159.364858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752103,50.053475,199.394497,164.327327,170.989903,253.878579,158.415945,14.298441,191.178465,2.449134,48.424906,48.743598,162.833128,198.624250,160.732330,190.921318,94.968721,182.370032,0.083664,72.065105,90.577677,99.316541,190.915764,20.088993,75.191162,0.757443,1048680.741096,1.249038,10.041164,23.740096,3.997844,0.069139,0.062955,150.399043,99.386239,72.223352,32.000000,32.000000,32.000000,32.000000,32.000000,71.528647,68.312128,105.526563,50.126582,41.021722,43.468354,46.303797,43.399649,34.544304,26.000000,40.585802,158.415945,76.258995,0.744879,159.463756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686756,50.053475,199.400346,164.327327,170.982500,253.899407,158.489708,14.300724,191.064707,2.454224,48.413308,48.606185,162.820630,198.566825,160.716416,190.786863,94.933488,182.354849,0.083665,72.058389,90.517481,99.192878,190.871711,20.085782,75.191234,0.759102,1048647.003147,1.251368,10.038260,23.739886,4.006125,0.070421,0.064213,150.420536,99.337134,72.216774,32.000000,32.000000,32.000000,32.000000,32.000000,71.537628,68.298692,105.523208,50.126582,40.988531,43.468354,46.303797,43.413417,34.544304,26.000000,40.577106,158.489708,76.221023,0.747447,159.293890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730170,50.058423,199.246490,164.308540,170.911688,253.783999,158.523023,14.310142,190.953836,2.462182,48.342112,48.591400,162.780805,198.568719,160.701689,190.669810,94.907566,182.395283,0.083667,72.055621,90.504865,99.326283,190.838871,20.081788,75.158689,0.759721,1048705.271135,1.250781,10.042350,23.685127,4.007760,0.065951,0.058585,150.382429,99.301306,72.193425,32.000000,32.000000,32.000000,32.000000,32.000000,71.520581,68.284490,105.465716,50.126582,40.973954,43.468354,46.303797,43.411781,34.544304,26.000000,40.594290,158.523023,76.273564,0.749083,159.254000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701955,50.050176,198.746302,164.286388,170.844600,253.726720,158.176987,14.305433,190.973806,2.470756,48.459813,48.550467,162.756183,198.628626,160.676629,190.656952,94.902433,182.398899,0.083667,72.056228,90.548482,99.421874,190.802835,20.078443,75.105680,0.760689,1049074.394641,1.252126,10.110080,23.714467,4.013149,0.068735,0.062371,150.387468,99.308633,72.198543,32.000000,32.000000,32.000000,32.000000,32.000000,71.514521,68.277575,105.472195,50.126582,40.677874,43.468354,46.303797,43.429820,34.544304,26.000000,40.595547,158.176987,76.009526,0.750411,159.519696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.715656,50.077940,199.301459,164.288351,170.819147,253.731799,158.452869,14.288023,191.030760,2.483752,48.537655,48.642377,162.775473,198.439451,160.699353,190.661707,94.913740,182.350963,0.083668,72.049501,90.570258,99.249603,190.604809,20.075385,75.166623,0.759667,1048663.377267,1.250099,10.070023,23.756082,4.006552,0.068828,0.062738,150.411800,99.310259,72.225358,32.000000,32.000000,32.000000,32.000000,32.000000,71.527121,68.293965,105.504486,50.126582,40.709544,43.468354,46.303797,43.448174,34.544304,26.000000,40.603881,158.452869,76.266315,0.748563,159.427407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791573,50.076291,199.331105,164.301530,170.761237,253.684813,158.460041,14.312996,190.959142,2.483464,48.489041,48.460893,162.777626,198.619340,160.680450,190.694014,94.887562,182.246650,0.083668,72.058190,90.565042,99.433848,190.774341,20.072160,75.179677,0.759020,1048474.122428,1.253311,10.091021,23.762617,3.998762,0.069366,0.062008,150.428155,99.345179,72.203009,32.000000,32.000000,32.000000,32.000000,32.000000,71.502574,68.284293,105.504905,50.126582,40.910088,43.468354,46.303797,43.442568,34.544304,26.000000,40.642187,158.460041,75.970310,0.749995,159.357108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689558,50.076291,199.290938,164.301530,170.729392,253.608177,158.146930,14.301723,191.007523,2.489863,48.506137,48.485518,162.787222,198.483414,160.676530,190.714033,94.853471,182.123720,0.083667,72.071047,90.543055,99.281762,190.814136,20.068986,75.121294,0.759827,1048506.571312,1.250869,10.104582,23.732707,4.008827,0.069595,0.061592,150.465542,99.283572,72.214227,32.000000,32.000000,32.000000,32.000000,32.000000,71.500742,68.269149,105.493919,50.126582,40.900918,43.468354,46.303797,43.400454,34.544304,26.000000,40.653352,158.146930,75.953253,0.748871,159.478666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688547,50.070793,199.341492,164.288632,170.745902,253.527760,158.469493,14.305433,191.013848,2.476223,48.469632,48.615767,162.778475,198.590838,160.692208,190.691666,94.884381,182.155344,0.083668,72.057985,90.533662,99.345260,190.760414,20.065669,75.104977,0.758602,1048296.172249,1.248459,10.024288,23.718389,4.003310,0.067392,0.059827,150.447949,99.344019,72.195538,32.000000,32.000000,32.000000,32.000000,32.000000,71.473688,68.239080,105.499770,50.126582,40.896937,43.468354,46.303797,43.459996,34.544304,26.000000,40.660392,158.469493,76.255894,0.750708,159.280869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685203,50.072992,198.455965,164.278818,170.654691,253.473423,158.494467,14.300581,190.883966,2.471079,48.422193,48.433533,162.789295,198.450046,160.704183,190.587886,94.887139,182.144942,0.083668,72.059034,90.538433,99.345145,190.881357,20.062546,75.101822,0.760233,1048315.223974,1.253402,10.129991,23.704735,4.010721,0.066696,0.059262,150.468401,99.304644,72.220284,32.000000,32.000000,32.000000,32.000000,32.000000,71.472380,68.242757,105.504885,50.126582,40.899871,43.468354,46.303797,43.464236,34.544304,26.000000,40.672150,158.494467,76.120377,0.751906,159.419146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649225,50.055949,199.274413,164.262274,170.638035,253.421591,158.323429,14.299582,190.857798,2.446977,48.447705,48.473468,162.786590,198.344353,160.698463,190.652079,94.866307,182.157002,0.083668,72.059574,90.531309,99.080981,190.634315,20.059246,75.027158,0.760302,1047819.520063,1.250463,10.125541,23.686110,4.011820,0.070594,0.062228,150.441172,99.301562,72.209545,32.000000,32.000000,32.000000,32.000000,32.000000,71.451582,68.233106,105.499434,50.126582,40.890594,43.468354,46.303797,43.469205,34.544304,26.000000,40.686403,158.323429,76.216335,0.748827,159.501679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652646,50.055949,199.188090,164.262274,170.617992,253.392419,158.212953,14.302151,190.795809,2.441139,48.491158,48.643510,162.785247,198.442292,160.688466,190.568432,94.838389,182.109782,0.083668,72.068832,90.532009,99.367298,190.625789,20.056292,75.076795,0.757790,1047595.338584,1.250099,10.131206,23.679311,3.994267,0.069004,0.063832,150.423978,99.329938,72.198980,32.000000,32.000000,32.000000,32.000000,32.000000,71.439743,68.249913,105.479012,50.126582,40.842957,43.468354,46.303797,43.493822,34.544304,26.000000,40.680127,158.212953,76.129555,0.747651,159.354590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752691,50.079039,199.223385,164.258909,170.719901,253.357492,158.337659,14.300438,190.815180,2.451696,48.292844,48.682407,162.756794,198.303659,160.676867,190.637289,94.777181,181.989720,0.083669,72.069886,90.497828,99.415246,190.701577,20.052712,75.046703,0.761087,1047487.370274,1.252141,10.151485,23.704828,4.013646,0.069573,0.063619,150.413782,99.313956,72.210590,32.000000,32.000000,32.000000,32.000000,32.000000,71.495314,68.226693,105.418518,50.126582,40.847731,43.468354,46.303797,43.465020,34.544304,26.000000,40.717445,158.337659,76.293721,0.749212,159.302230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704256,50.047977,198.946524,164.253862,170.749156,253.306625,158.445201,14.297013,190.753735,2.449368,48.331606,48.467976,162.771742,198.421777,160.671542,190.585297,94.758085,182.182184,0.083671,72.078298,90.525881,99.154209,190.479356,20.050162,74.967982,0.760207,1047493.154754,1.252775,10.147935,23.714403,4.011631,0.068913,0.061613,150.421999,99.354723,72.205755,32.000000,32.000000,32.000000,32.000000,32.000000,71.508503,68.227875,105.401239,50.126582,40.715380,43.468354,46.303797,43.441668,34.544304,26.000000,40.698758,158.445201,76.059092,0.749695,159.397548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677210,50.010318,198.272156,164.256946,170.679744,253.277584,158.445880,14.297013,190.740169,2.427481,48.415850,48.566575,162.782128,198.434046,160.684211,190.562480,94.744039,182.130437,0.083673,72.074922,90.521513,99.227229,190.536462,20.047103,75.051553,0.759201,1047538.843694,1.248904,10.067304,23.728953,4.004274,0.070354,0.063724,150.447130,99.334730,72.198894,32.000000,32.000000,32.000000,32.000000,32.000000,71.508787,68.219428,105.384966,50.126582,40.690605,43.468354,46.303797,43.470240,34.544304,26.000000,40.706727,158.445880,76.217309,0.746792,159.296211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661833,50.024062,198.246032,164.259750,170.702410,253.311904,158.218315,14.296585,190.672405,2.427160,48.389958,48.669783,162.759934,198.192330,160.656320,190.406896,94.741938,181.866212,0.083673,72.073486,90.534723,99.027344,190.421496,20.044588,75.130760,0.759676,1047408.343668,1.249047,10.086438,23.822831,4.002605,0.065954,0.060507,150.461865,99.333041,72.192010,32.000000,32.000000,32.000000,32.000000,32.000000,71.513692,68.219362,105.350616,50.126582,40.624585,43.468354,46.303797,43.488465,34.544304,26.000000,40.671954,158.218315,76.068648,0.748778,159.405928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634541,50.024062,198.830073,164.259750,170.691441,253.276676,158.463465,14.304862,190.729386,2.431087,48.381254,48.565815,162.776085,198.207805,160.684923,190.438642,94.758637,181.781278,0.083673,72.068121,90.595322,99.324760,190.439399,20.041804,75.041294,0.757166,1047276.500121,1.249521,10.076823,23.816777,3.991210,0.067551,0.061144,150.521660,99.381345,72.230302,32.000000,32.000000,32.000000,32.000000,32.000000,71.541878,68.242253,105.356761,50.126582,40.360715,43.468354,46.303797,43.502046,34.544304,26.000000,40.688505,158.463465,75.954930,0.745585,159.431970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671180,50.006194,198.647140,164.229747,170.689934,253.263666,158.328288,14.302294,190.722078,2.428743,48.291975,48.632445,162.731816,198.049830,160.669503,190.431347,94.724349,181.855270,0.083672,72.050080,90.482094,99.317291,190.423615,20.039504,74.997263,0.756638,1047490.479366,1.251966,10.106517,23.716173,3.991919,0.069424,0.062880,150.504168,99.360466,72.204338,32.000000,32.000000,32.000000,32.000000,32.000000,71.477263,68.198176,105.275055,50.126582,40.236142,43.468354,46.303797,43.521888,34.544304,26.000000,40.674202,158.328288,76.081341,0.747309,159.379059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746435,49.973758,198.016495,164.213204,170.654629,253.270374,158.407044,14.299297,190.591273,2.432091,48.308964,48.515092,162.745895,198.187517,160.678727,190.401784,94.768758,181.952829,0.083671,72.029474,90.525267,99.248788,190.466466,20.037067,75.036588,0.759412,1047308.987855,1.250618,10.134836,23.666437,4.005881,0.068221,0.062153,150.538413,99.380986,72.227385,32.000000,32.000000,32.000000,32.000000,32.000000,71.505233,68.209207,105.313770,50.126582,40.413289,43.468354,46.303797,43.504341,34.544304,26.000000,40.675230,158.407044,76.057487,0.750277,159.383190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.627057,49.970184,198.934750,164.199744,170.670884,253.265805,158.417510,14.295444,190.602293,2.430751,48.288479,48.631118,162.703598,198.271836,160.643472,190.602143,94.710536,181.795693,0.083672,72.025944,90.457814,99.241668,190.368796,20.034563,75.030620,0.758773,1047299.211441,1.250534,10.078953,23.729507,3.999243,0.070529,0.062757,150.535974,99.331880,72.199698,32.000000,32.000000,32.000000,32.000000,32.000000,71.468477,68.202247,105.265386,50.126582,40.135936,43.468354,46.303797,43.463660,34.544304,26.000000,40.639446,158.417510,76.260744,0.747961,159.266235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639250,49.970184,198.745441,164.199744,170.698936,253.246297,158.365664,14.297442,190.759393,2.427313,48.276056,48.580973,162.731342,198.074096,160.665267,190.406122,94.730142,181.681300,0.083672,72.029578,90.522532,99.123763,190.269309,20.031884,75.008118,0.755568,1046880.643343,1.247735,9.968504,23.723033,3.980516,0.068895,0.062589,150.545710,99.291217,72.232089,32.000000,32.000000,32.000000,32.000000,32.000000,71.467213,68.219274,105.265638,50.126582,40.411800,43.468354,46.303797,43.538939,34.544304,26.000000,40.631230,158.365664,75.980155,0.745426,159.471506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630167,49.968535,198.173396,164.195258,170.724272,253.264916,158.391714,14.299439,190.704024,2.448668,48.252342,48.498828,162.711359,198.108648,160.651252,190.373080,94.734152,181.763286,0.083673,72.025134,90.523719,99.104361,190.487656,20.028257,75.068501,0.759751,1047331.499148,1.250948,10.088726,23.720147,4.008595,0.070691,0.064596,150.560503,99.269133,72.208716,32.000000,32.000000,32.000000,32.000000,32.000000,71.438108,68.235797,105.260835,50.126582,40.112373,43.468354,46.303797,43.532801,34.544304,26.000000,40.622846,158.391714,75.979019,0.747496,159.514936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574902,49.947919,198.877876,164.216849,170.623578,253.185501,158.105520,14.305576,190.661456,2.428261,48.269732,48.518447,162.728794,198.225040,160.624349,190.310276,94.717263,181.783624,0.083674,72.029517,90.428678,99.042542,190.336344,20.025951,74.980044,0.759234,1047131.764027,1.250920,10.076072,23.656028,4.003796,0.067403,0.061116,150.529397,99.267971,72.227622,32.000000,32.000000,32.000000,32.000000,32.000000,71.414278,68.216451,105.242945,50.126582,40.234292,43.468354,46.303797,43.547811,34.544304,26.000000,40.596505,158.105520,75.729947,0.749521,159.649240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651474,49.952317,198.799813,164.199464,170.598723,253.146877,158.458827,14.303863,190.585870,2.434704,48.341471,48.336429,162.721785,198.098349,160.654558,190.345723,94.725157,181.935521,0.083674,72.008536,90.476052,99.304975,190.476743,20.023212,75.039635,0.757222,1047202.837093,1.251055,10.083849,23.683922,3.993003,0.068597,0.062233,150.550508,99.294280,72.217427,32.000000,32.000000,32.000000,32.000000,32.000000,71.421866,68.231136,105.263500,50.126582,40.251314,43.468354,46.303797,43.586113,34.544304,26.000000,40.587855,158.458827,76.202884,0.748148,159.349515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648521,49.952317,198.720764,164.199464,170.609774,253.146799,158.431913,14.298583,190.671625,2.426369,48.334947,48.470520,162.691790,198.236696,160.658339,190.285030,94.695153,181.878820,0.083675,71.998779,90.449693,99.222918,190.338162,20.020902,75.034676,0.760522,1046984.359964,1.254404,10.120617,23.708724,4.011665,0.068175,0.063331,150.534775,99.288494,72.191463,32.000000,32.000000,32.000000,32.000000,32.000000,71.425615,68.229910,105.269707,50.126582,39.981435,43.468354,46.303797,43.547942,34.544304,26.000000,40.584197,158.431913,75.855222,0.752991,159.538540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.563671,49.977331,198.322264,164.180677,170.621308,253.175670,158.305921,14.303721,190.641950,2.435200,48.295048,48.467373,162.696430,198.215660,160.658853,190.289027,94.688978,181.827150,0.083675,71.999514,90.520878,99.207309,190.272488,20.019011,74.986788,0.758557,1046673.157585,1.249290,10.045520,23.759906,4.003906,0.067292,0.060876,150.515283,99.401084,72.228579,32.000000,32.000000,32.000000,32.000000,32.000000,71.431153,68.220500,105.287114,50.126582,40.122977,43.468354,46.303797,43.555007,34.544304,26.000000,40.601897,158.305921,75.981056,0.746977,159.504157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
