OSU 80 Ton Compressor Load Stand
49.601772,49.959464,198.863939,164.173948,170.619845,253.204862,158.175438,14.298155,190.587843,2.422432,48.215669,48.371005,162.707746,198.131574,160.655528,190.361528,94.681870,181.937322,0.083674,71.983812,90.480335,99.142446,190.389455,20.016895,75.019855,0.758428,1046819.228693,1.249585,10.048583,23.767861,4.002551,0.070149,0.063994,150.521501,99.374358,72.224200,32.000000,32.000000,32.000000,32.000000,32.000000,71.428733,68.179399,105.278096,50.126582,39.901582,43.468354,46.303797,43.609005,34.544304,26.000000,40.598132,158.175438,76.092106,0.750223,159.388343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615039,49.936649,198.684990,164.155442,170.575293,253.174593,158.536123,14.305718,190.693796,2.431077,48.261538,48.508844,162.694516,198.096114,160.643770,190.243598,94.657043,181.844819,0.083674,71.970489,90.466000,99.070945,190.259639,20.014693,75.038174,0.759115,1047195.915045,1.253185,10.161697,23.753941,4.001364,0.068883,0.063825,150.495831,99.350058,72.223655,32.000000,32.000000,32.000000,32.000000,32.000000,71.417026,68.166398,105.273880,50.126582,40.084346,43.468354,46.303797,43.593544,34.544304,26.000000,40.574089,158.536123,75.820622,0.749181,159.547981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564070,49.923729,198.784890,164.139459,170.579015,253.105674,158.330406,14.292875,190.612963,2.418200,48.309320,48.533036,162.684958,198.097994,160.645848,190.463488,94.674358,181.786105,0.083674,71.949054,90.413600,99.158892,190.459065,20.012804,75.014302,0.759804,1047229.491130,1.253232,10.104257,23.803892,4.009210,0.066870,0.059952,150.476819,99.335596,72.216315,32.000000,32.000000,32.000000,32.000000,32.000000,71.422215,68.156221,105.289001,50.126582,40.026735,43.468354,46.303797,43.591616,34.544304,26.000000,40.541462,158.330406,76.262421,0.749098,159.287399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556696,49.923729,198.790350,164.139459,170.488940,253.042779,158.393004,14.303007,190.667713,2.413210,48.295960,48.373258,162.668608,198.129555,160.625320,190.442491,94.667270,181.772730,0.083674,71.946994,90.457686,99.142234,190.405728,20.010867,75.023624,0.758802,1047121.977560,1.249781,10.067666,23.792748,4.004532,0.070216,0.063830,150.460645,99.336968,72.221955,32.000000,32.000000,32.000000,32.000000,32.000000,71.412862,68.150158,105.295943,50.126582,39.999082,43.468354,46.303797,43.626912,34.544304,26.000000,40.516993,158.393004,76.381980,0.750971,159.200814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643504,49.911909,198.475751,164.147030,170.575701,253.072089,158.476178,14.310285,190.789070,2.411216,48.265323,48.490994,162.697853,198.334117,160.638464,190.414077,94.694113,181.917131,0.083674,71.926008,90.480483,98.906602,190.408438,20.009087,75.026256,0.759771,1046798.068697,1.252446,10.107681,23.752595,4.010665,0.068363,0.063293,150.448330,99.340811,72.218341,32.000000,32.000000,32.000000,32.000000,32.000000,71.434795,68.124353,105.296572,50.126582,39.976071,43.468354,46.303797,43.643279,34.544304,26.000000,40.487342,158.476178,76.229515,0.747336,159.476463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645118,49.897066,198.801865,164.159928,170.547730,253.056317,158.437739,14.307146,190.758964,2.406849,48.267193,48.698861,162.678798,198.085763,160.644562,190.334337,94.662835,181.922316,0.083674,71.921271,90.458895,99.199299,190.273140,20.008304,75.024002,0.759605,1046583.368019,1.251847,10.115343,23.754479,4.011372,0.067345,0.060548,150.409743,99.366250,72.175930,32.000000,32.000000,32.000000,32.000000,32.000000,71.422041,68.104895,105.289966,50.126582,39.920854,43.468354,46.303797,43.597208,34.544304,26.000000,40.457508,158.437739,76.178579,0.746097,159.536533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656141,49.895141,198.191028,164.178715,170.576354,253.058947,158.361905,14.301580,190.619706,2.416884,48.220410,48.473030,162.684900,198.191272,160.650679,190.333661,94.694451,182.060729,0.083676,71.918084,90.440530,99.041977,190.479517,20.006631,75.078184,0.757592,1046393.244859,1.248866,10.013381,23.783800,3.998021,0.068701,0.062932,150.414081,99.415754,72.222848,32.000000,32.000000,32.000000,32.000000,32.000000,71.439549,68.102094,105.334761,50.126582,39.895275,43.468354,46.303797,43.601166,34.544304,26.000000,40.440412,158.361905,76.096577,0.745634,159.359980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607956,49.879473,198.878484,164.189089,170.622851,252.984309,158.242218,14.302864,190.801589,2.413827,48.196161,48.439715,162.671965,198.253083,160.625301,190.565560,94.684649,181.947745,0.083676,71.907628,90.436375,99.087857,190.426633,20.005138,75.051336,0.758406,1046424.807611,1.248994,9.996864,23.817094,4.004460,0.067113,0.061394,150.363817,99.418035,72.204268,32.000000,32.000000,32.000000,32.000000,32.000000,71.429825,68.086509,105.314314,50.126582,39.886492,43.468354,46.303797,43.599096,34.544304,26.000000,40.421132,158.242218,75.781279,0.746911,159.600813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628655,49.879473,198.932972,164.189089,170.586075,252.889676,158.407280,14.298583,190.840129,2.401913,48.209076,48.595760,162.677850,198.173553,160.634209,190.539929,94.675185,181.946565,0.083675,71.887675,90.439004,99.023134,190.449110,20.004057,75.044737,0.756034,1046265.335155,1.249291,9.983502,23.839280,3.991269,0.065775,0.059584,150.351100,99.405812,72.200151,32.000000,32.000000,32.000000,32.000000,32.000000,71.430937,68.100934,105.326477,50.126582,39.852365,43.468354,46.303797,43.631724,34.544304,26.000000,40.386801,158.407280,75.950098,0.745916,159.473433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612316,49.890194,198.426216,164.170863,170.594347,252.820857,158.133837,14.307716,190.792222,2.400805,48.228160,48.586050,162.702020,198.282146,160.646404,190.460075,94.690952,181.981980,0.083676,71.874453,90.457581,99.239729,190.432953,20.003292,75.025012,0.758590,1046030.686756,1.251160,10.017844,23.805166,4.009004,0.069714,0.064103,150.332906,99.303970,72.201437,32.000000,32.000000,32.000000,32.000000,32.000000,71.440639,68.123982,105.384694,50.126582,39.772624,43.468354,46.303797,43.625168,34.544304,26.000000,40.366783,158.133837,76.142194,0.751283,159.348217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601668,49.901464,198.173679,164.166657,170.678049,252.810565,158.463162,14.304149,190.823303,2.394671,48.182065,48.546584,162.664185,198.257966,160.641197,190.590802,94.657106,181.902016,0.083676,71.852282,90.382255,99.174249,190.529076,20.002572,75.058819,0.758242,1045648.602048,1.248810,9.996357,23.814173,4.008430,0.070689,0.063097,150.300252,99.294763,72.177563,32.000000,32.000000,32.000000,32.000000,32.000000,71.424549,68.089115,105.341283,50.126582,39.630011,43.468354,46.303797,43.638582,34.544304,26.000000,40.358932,158.463162,76.094576,0.749203,159.376266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.610799,49.881397,198.470796,164.166657,170.665078,252.793689,158.392947,14.305576,190.951394,2.395825,48.089803,48.389472,162.666693,198.376357,160.621521,190.553929,94.663133,182.051502,0.083675,71.836795,90.424139,99.072436,190.592340,20.001981,75.100505,0.757093,1045353.577155,1.251124,10.024037,23.812172,3.999535,0.066987,0.060543,150.282377,99.340072,72.174644,32.000000,32.000000,32.000000,32.000000,32.000000,71.437674,68.100212,105.363178,50.126582,39.754975,43.468354,46.303797,43.650327,34.544304,26.000000,40.352862,158.392947,76.341520,0.745984,159.330829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621478,49.868478,198.294531,164.163573,170.730624,252.765101,158.511927,14.301437,190.851972,2.395430,48.091676,48.524867,162.683755,198.373363,160.643889,190.527137,94.674593,182.125230,0.083676,71.835144,90.417461,99.109463,190.540559,20.001826,75.137684,0.756192,1045525.740688,1.248809,10.046364,23.814930,3.995303,0.066180,0.060302,150.299635,99.324598,72.198738,32.000000,32.000000,32.000000,32.000000,32.000000,71.478464,68.171521,105.413151,50.126582,39.780327,43.468354,46.303797,43.656385,34.544304,26.000000,40.308267,158.511927,76.362147,0.745899,159.388658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607968,49.868478,198.634116,164.163573,170.735688,252.793020,158.355437,14.300581,190.948524,2.389805,48.075663,48.545777,162.668648,198.334064,160.638900,190.671331,94.665788,182.110988,0.083677,71.815747,90.422763,99.226876,190.640209,20.001858,75.142083,0.756368,1045350.586386,1.248955,10.016818,23.867012,4.000556,0.066248,0.059754,150.283738,99.255262,72.186387,32.000000,32.000000,32.000000,32.000000,32.000000,71.462200,68.177233,105.429948,50.126582,39.458273,43.468354,46.303797,43.651034,34.544304,26.000000,40.274621,158.355437,76.192318,0.744072,159.470404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733714,49.848962,199.040893,164.168340,170.717556,252.779595,158.253786,14.303721,190.979938,2.402475,48.027602,48.588552,162.666061,198.493591,160.647967,190.772421,94.655880,182.300222,0.083677,71.804782,90.420919,99.430780,190.680712,20.002248,75.088731,0.755248,1045120.696469,1.247533,9.992810,23.884199,3.996143,0.067526,0.060426,150.288079,99.267468,72.187195,32.000000,32.000000,32.000000,32.000000,32.000000,71.488339,68.179356,105.411790,50.126582,39.671176,43.468354,46.303797,43.664067,34.544304,26.000000,40.252777,158.253786,76.128599,0.743138,159.512182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721477,49.829445,199.082300,164.182921,170.740429,252.768148,158.455083,14.308858,191.083629,2.408071,48.006577,48.550156,162.678758,198.629433,160.642641,190.827104,94.659233,182.136242,0.083677,71.789005,90.410571,99.249692,190.664802,20.002887,75.125928,0.756403,1045301.221526,1.249281,10.006838,23.887472,4.004077,0.069912,0.064745,150.297318,99.237106,72.188373,32.000000,32.000000,32.000000,32.000000,32.000000,71.478746,68.172220,105.443391,50.126582,39.664365,43.468354,46.303797,43.595253,34.544304,26.000000,40.208783,158.455083,76.377328,0.745977,159.179492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.666675,49.798934,199.103812,164.182921,170.721717,252.728533,158.264412,14.301723,191.049363,2.417133,48.032346,48.568686,162.673248,198.594652,160.639752,190.658457,94.681364,182.219052,0.083677,71.779300,90.430675,99.154835,190.676756,20.003399,75.160619,0.756266,1045017.118879,1.246442,9.856890,23.970872,4.002132,0.069271,0.062248,150.304876,99.247494,72.200398,32.000000,32.000000,32.000000,32.000000,32.000000,71.495446,68.188986,105.455700,50.126582,39.401279,43.468354,46.303797,43.604043,34.544304,26.000000,40.161547,158.264412,76.060624,0.745935,159.513913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696993,49.798934,199.233623,164.182921,170.732821,252.722407,158.362093,14.298012,191.015253,2.407793,48.113571,48.491716,162.686853,198.537613,160.662416,190.760031,94.686585,182.208812,0.083678,71.785710,90.418567,99.377045,190.790357,20.003545,75.183499,0.756088,1044903.372297,1.245074,9.850054,23.903837,4.003950,0.069346,0.061321,150.380457,99.339739,72.211312,32.000000,32.000000,32.000000,32.000000,32.000000,71.499696,68.210301,105.474803,50.126582,39.634191,43.468354,46.303797,43.637622,34.544304,26.000000,40.100281,158.362093,76.175298,0.743700,159.543968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698771,49.796460,198.752241,164.192454,170.700942,252.761768,158.585275,14.302151,191.141643,2.392868,48.122747,48.525743,162.694041,198.495457,160.649687,190.952735,94.690893,182.268126,0.083678,71.818769,90.444227,99.246252,190.794169,20.003528,75.179028,0.756349,1044633.324401,1.247799,9.876365,23.913869,4.008801,0.067131,0.060933,150.375020,99.347235,72.182450,32.000000,32.000000,32.000000,32.000000,32.000000,71.488577,68.190822,105.455953,50.126582,39.636784,43.468354,46.303797,43.623498,34.544304,26.000000,40.064352,158.585275,76.152201,0.747400,159.405377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706761,49.812403,198.621563,164.185724,170.663728,252.824968,158.373109,14.295158,191.128276,2.390680,48.116489,48.411542,162.702413,198.590378,160.660337,190.739575,94.708314,182.258685,0.083676,71.834150,90.469695,99.565643,190.810345,20.003843,75.203567,0.756048,1044529.953512,1.246155,9.844925,23.904672,4.008967,0.067628,0.061306,150.394094,99.350127,72.197767,32.000000,32.000000,32.000000,32.000000,32.000000,71.485808,68.196775,105.462013,50.126582,39.479392,43.468354,46.303797,43.625985,34.544304,26.000000,40.030547,158.373109,76.109775,0.746205,159.445542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687974,49.813227,198.768000,164.167779,170.682208,252.783382,158.232182,14.289878,191.164019,2.401798,48.125043,48.496090,162.691571,198.584771,160.656991,190.776832,94.687033,182.226470,0.083676,71.837695,90.423044,99.337056,190.835412,20.004961,75.201728,0.754869,1044663.324912,1.244537,9.840606,23.923397,3.999138,0.068385,0.061586,150.388097,99.304483,72.183675,32.000000,32.000000,32.000000,32.000000,32.000000,71.478395,68.147749,105.448553,50.126582,39.452339,43.468354,46.303797,43.623908,34.544304,26.000000,40.014835,158.232182,76.412055,0.745222,159.217612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753734,49.797010,198.826791,164.173107,170.669326,252.776511,158.374360,14.301580,191.166405,2.404993,48.074735,48.532644,162.676109,198.542489,160.646380,190.954772,94.713282,182.307876,0.083676,71.838020,90.458141,99.306286,190.795230,20.006524,75.245704,0.754379,1044878.057160,1.246349,9.848267,23.902309,3.995866,0.069982,0.063887,150.429545,99.274440,72.202497,32.000000,32.000000,32.000000,32.000000,32.000000,71.483693,68.143918,105.474492,50.126582,39.565237,43.468354,46.303797,43.630188,34.544304,26.000000,39.974228,158.374360,76.220518,0.745397,159.251286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730596,49.797010,199.264228,164.173107,170.652709,252.764402,158.567852,14.307716,191.204575,2.402706,48.058433,48.602781,162.695658,198.820668,160.672747,190.879256,94.709845,182.471376,0.083676,71.837434,90.434964,99.349177,190.838403,20.008001,75.236509,0.754935,1044842.861756,1.247780,9.868569,23.911082,4.000324,0.070995,0.064044,150.455176,99.300706,72.227854,32.000000,32.000000,32.000000,32.000000,32.000000,71.501546,68.114019,105.481852,50.126582,39.418093,43.468354,46.303797,43.603633,34.544304,26.000000,39.925699,158.567852,76.424875,0.742977,159.320562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693891,49.770897,198.746368,164.163293,170.645030,252.750241,158.400263,14.300581,191.217215,2.394138,48.060059,48.668255,162.658947,198.648639,160.625039,190.880270,94.716636,182.393068,0.083677,71.834010,90.443765,99.389251,190.957553,20.009351,75.188097,0.753705,1044523.755596,1.244741,9.784195,23.916439,3.996218,0.067835,0.061179,150.466893,99.230440,72.206902,32.000000,32.000000,32.000000,32.000000,32.000000,71.499126,68.072496,105.472229,50.126582,39.566597,43.468354,46.303797,43.618085,34.544304,26.000000,39.865239,158.400263,76.336706,0.744065,159.453528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683630,49.761276,199.892396,164.179275,170.690366,252.738985,158.292011,14.298155,191.405357,2.383881,48.021997,48.676063,162.687797,198.794584,160.636283,190.970904,94.742459,182.419372,0.083678,71.849373,90.422433,99.377024,191.084185,20.011058,75.273237,0.755265,1044537.470873,1.243804,9.808169,23.983326,4.006874,0.068043,0.060551,150.479829,99.277399,72.221933,32.000000,32.000000,32.000000,32.000000,32.000000,71.506952,68.094493,105.476634,50.126582,39.360688,43.468354,46.303797,43.641542,34.544304,26.000000,39.827188,158.292011,76.377292,0.743521,159.314386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723711,49.761276,199.513263,164.179275,170.670869,252.756324,158.317179,14.302864,191.259377,2.386778,48.068124,48.513786,162.684381,198.690019,160.652416,190.979199,94.738832,182.464565,0.083678,71.875123,90.428478,99.475663,190.978762,20.013044,75.325092,0.754735,1044420.754380,1.245981,9.820104,23.946151,3.999413,0.068832,0.063216,150.452860,99.291842,72.219953,32.000000,32.000000,32.000000,32.000000,32.000000,71.511050,68.096529,105.487391,50.126582,39.402422,43.468354,46.303797,43.650349,34.544304,26.000000,39.778218,158.317179,76.063509,0.743379,159.589287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682245,49.756053,199.540619,164.179275,170.610833,252.785217,158.443164,14.298869,191.238384,2.383016,48.179608,48.649162,162.693504,198.751948,160.661937,191.065494,94.754343,182.393804,0.083678,71.880892,90.475004,99.461049,190.967424,20.014885,75.204613,0.757078,1044239.321297,1.247029,9.821123,23.930536,4.023305,0.067978,0.061692,150.452281,99.286416,72.217428,32.000000,32.000000,32.000000,32.000000,32.000000,71.524020,68.099986,105.514272,50.126582,39.626082,43.468354,46.303797,43.629092,34.544304,26.000000,39.733220,158.443164,76.060552,0.746134,159.626148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723605,49.781067,199.050005,164.167218,170.658279,252.776061,158.259798,14.301152,191.449867,2.355999,48.136920,48.662329,162.684104,198.900803,160.655523,190.896649,94.766077,182.457955,0.083677,71.898402,90.485926,99.311412,191.003808,20.017060,75.294134,0.755040,1044259.291871,1.245801,9.779570,23.951697,4.012437,0.068727,0.060387,150.439787,99.291274,72.215579,32.000000,32.000000,32.000000,32.000000,32.000000,71.514886,68.051305,105.513120,50.126582,39.378737,43.468354,46.303797,43.655203,34.544304,26.000000,39.718322,158.259798,76.497663,0.747710,159.184055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708720,49.779143,199.533801,164.164975,170.707396,252.730649,158.325274,14.305576,191.440889,2.357478,48.074586,48.787281,162.651856,198.794480,160.637489,191.045798,94.792153,182.531593,0.083678,71.908175,90.501915,99.442763,191.090953,20.019065,75.272029,0.756961,1044357.696127,1.246088,9.817337,23.908731,4.016337,0.068746,0.060531,150.455242,99.342093,72.200835,32.000000,32.000000,32.000000,32.000000,32.000000,71.507866,68.044256,105.520564,50.126582,39.443127,43.468354,46.303797,43.633772,34.544304,26.000000,39.681960,158.325274,76.254181,0.748442,159.308681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758559,49.772271,199.588630,164.165255,170.866659,252.658018,158.396673,14.302864,191.376235,2.358679,48.075989,48.555208,162.675651,198.801257,160.621474,191.144785,94.781800,182.586669,0.083678,71.932906,90.491164,99.489548,191.093463,20.021853,75.279421,0.754200,1044275.893596,1.246422,9.799471,23.921889,4.003129,0.068174,0.062690,150.478153,99.330186,72.203037,32.000000,32.000000,32.000000,32.000000,32.000000,71.504726,68.030706,105.497186,50.126582,39.569978,43.468354,46.303797,43.644326,34.544304,26.000000,39.643414,158.396673,76.496852,0.742334,159.281970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.773643,49.772271,199.610912,164.165255,170.914800,252.605136,158.447265,14.301295,191.422553,2.361578,48.045500,48.647527,162.680548,198.941352,160.652711,191.188687,94.798711,182.565021,0.083678,71.950051,90.466568,99.509051,191.272836,20.024553,75.364200,0.755798,1043986.710882,1.246090,9.812975,23.924377,4.014060,0.067610,0.061915,150.516498,99.342601,72.230745,32.000000,32.000000,32.000000,32.000000,32.000000,71.505162,68.011595,105.495573,50.126582,39.636672,43.468354,46.303797,43.617423,34.544304,26.000000,39.599314,158.447265,76.576943,0.746063,159.238265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743086,49.783266,199.056734,164.161049,171.007258,252.603162,158.193528,14.295586,191.433188,2.363364,48.059867,48.539158,162.647767,198.859413,160.619474,191.093992,94.774907,182.642402,0.083678,71.968613,90.431091,99.391608,191.121590,20.027442,75.299110,0.754968,1043628.012991,1.243762,9.754457,23.956087,4.011142,0.067986,0.062683,150.508503,99.312897,72.185222,32.000000,32.000000,32.000000,32.000000,32.000000,71.486783,67.955706,105.478422,50.126582,39.524172,43.468354,46.303797,43.620307,34.544304,26.000000,39.560753,158.193528,76.419448,0.742953,159.152151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931337,49.783816,199.541038,164.181519,171.035907,252.601556,158.494828,14.301009,191.398078,2.374025,48.113206,48.606145,162.680903,198.931251,160.632756,191.212848,94.808790,182.686839,0.083677,71.986917,90.484296,99.651538,191.250851,20.029918,75.312272,0.753818,1043302.013711,1.242686,9.738835,23.930783,4.010374,0.067082,0.061742,150.553343,99.317732,72.203674,32.000000,32.000000,32.000000,32.000000,32.000000,71.528334,67.974555,105.500354,50.126582,39.660565,43.468354,46.303797,43.627905,34.544304,26.000000,39.525319,158.494828,76.381115,0.741880,159.379452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760979,49.781617,199.410121,164.191893,171.122538,252.642623,158.510771,14.296728,191.415371,2.365658,48.132604,48.597641,162.688327,198.969175,160.633805,191.050641,94.825254,182.598816,0.083676,72.002749,90.492694,99.576851,191.180980,20.032678,75.279493,0.753391,1043500.619530,1.245557,9.781483,23.984589,4.001697,0.067825,0.061619,150.551385,99.309245,72.209754,32.000000,32.000000,32.000000,32.000000,32.000000,71.521205,67.961988,105.495910,50.126582,39.623053,43.468354,46.303797,43.521323,34.544304,26.000000,39.489413,158.510771,76.427471,0.742346,159.170483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736988,49.781617,199.070561,164.191893,171.173180,252.621347,158.315306,14.300438,191.364003,2.365419,48.188166,48.660803,162.687182,198.943113,160.627015,191.243243,94.823366,182.623584,0.083676,72.010984,90.481138,99.418676,191.216669,20.035180,75.378552,0.752043,1043007.718818,1.237980,9.587267,23.967932,3.996309,0.068898,0.063730,150.556822,99.339859,72.199451,32.000000,32.000000,32.000000,32.000000,32.000000,71.529053,67.929938,105.485678,50.126582,39.803342,43.468354,46.303797,43.616274,34.544304,26.000000,39.451012,158.315306,76.177804,0.741519,159.410216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.737950,49.792062,199.257125,164.177873,171.284229,252.691295,158.281081,14.298155,191.399800,2.366453,48.205914,48.657545,162.687655,198.957188,160.651937,191.186851,94.826974,182.720062,0.083676,72.012596,90.491996,99.463603,191.355845,20.038203,75.319899,0.754421,1043384.855026,1.242756,9.761295,23.917344,4.007359,0.067171,0.060697,150.585290,99.316573,72.204027,32.000000,32.000000,32.000000,32.000000,32.000000,71.540344,67.918816,105.451396,50.126582,39.474846,43.468354,46.303797,43.633042,34.544304,26.000000,39.425439,158.281081,76.303909,0.743089,159.441530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801879,49.809379,199.236799,164.200866,171.298155,252.688932,158.587755,14.305861,191.393451,2.375544,48.197810,48.649332,162.690854,198.999083,160.631072,191.217048,94.826105,182.686305,0.083677,72.029980,90.438347,99.627640,191.189297,20.040459,75.355221,0.752767,1043347.752356,1.244852,9.786152,23.928834,4.002465,0.067039,0.061915,150.576115,99.281611,72.215181,32.000000,32.000000,32.000000,32.000000,32.000000,71.531864,67.883260,105.439781,50.126582,39.410136,43.468354,46.303797,43.633706,34.544304,26.000000,39.408640,158.587755,76.528640,0.744869,159.168674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766201,49.799484,199.796686,164.225822,171.360584,252.670018,158.441454,14.301295,191.475016,2.377146,48.259780,48.665720,162.677208,199.168081,160.616641,191.225194,94.798079,182.704918,0.083677,72.039343,90.425646,99.610822,191.253910,20.042934,75.379886,0.754084,1043656.665256,1.245476,9.795600,23.962623,4.006139,0.067300,0.061664,150.566420,99.260941,72.184841,32.000000,32.000000,32.000000,32.000000,32.000000,71.518457,67.844419,105.397738,50.126582,39.504824,43.468354,46.303797,43.598218,34.544304,26.000000,39.376980,158.441454,76.182438,0.744360,159.529492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758195,49.832469,199.187579,164.256105,171.410252,252.717852,158.297495,14.302008,191.555814,2.376498,48.307184,48.755774,162.697844,199.013388,160.619650,191.262415,94.789637,182.755094,0.083675,72.038638,90.460318,99.770643,191.322334,20.045761,75.300895,0.752846,1043594.453835,1.241345,9.746708,23.950410,4.000588,0.066523,0.060445,150.572519,99.276608,72.193644,32.000000,32.000000,32.000000,32.000000,32.000000,71.519700,67.857731,105.391385,50.126582,39.632691,43.468354,46.303797,43.618595,34.544304,26.000000,39.334089,158.297495,76.531597,0.741303,159.127328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.828683,49.832469,199.567698,164.256105,171.407704,252.739617,158.432940,14.300867,191.498123,2.366763,48.241924,48.554347,162.703373,199.073264,160.661299,191.236989,94.781872,182.721794,0.083674,72.039500,90.497683,99.716084,191.334898,20.048216,75.327959,0.754520,1043681.452414,1.243352,9.773753,23.985648,4.014706,0.068752,0.062665,150.600525,99.249626,72.224293,32.000000,32.000000,32.000000,32.000000,32.000000,71.552725,67.843061,105.372953,50.126582,39.499412,43.468354,46.303797,43.624255,34.544304,26.000000,39.336396,158.432940,76.334416,0.746571,159.207108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756289,49.834943,199.161092,164.256385,171.442396,252.854710,158.387079,14.296300,191.431287,2.378452,48.349112,48.465313,162.713818,199.085056,160.645443,191.214984,94.752596,182.789869,0.083674,72.076827,90.511935,99.629677,191.284321,20.051418,75.319016,0.753985,1044043.028371,1.245056,9.815033,24.013536,4.003111,0.070954,0.064641,150.624595,99.268230,72.223405,32.000000,32.000000,32.000000,32.000000,32.000000,71.557629,67.862963,105.332062,50.126582,39.528045,43.468354,46.303797,43.573567,34.544304,26.000000,39.301830,158.387079,76.530461,0.741860,159.058446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764477,49.843739,199.516945,164.237038,171.435175,252.923869,158.238493,14.292161,191.427475,2.369743,48.323509,48.528911,162.703845,199.038549,160.641463,191.192429,94.725777,182.682399,0.083675,72.110737,90.461765,99.615084,191.258156,20.053266,75.302680,0.753859,1044046.551751,1.242145,9.742056,24.008397,4.005077,0.067408,0.060760,150.608444,99.252775,72.216938,32.000000,32.000000,32.000000,32.000000,32.000000,71.559045,67.886017,105.311532,50.126582,39.598070,43.468354,46.303797,43.623623,34.544304,26.000000,39.283425,158.238493,76.483473,0.743920,159.144756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820486,49.862980,199.599416,164.235355,171.415896,252.976155,158.381810,14.305290,191.527226,2.370233,48.353745,48.694731,162.709927,198.960234,160.632891,191.258852,94.691702,182.633497,0.083675,72.156615,90.481296,99.626252,191.143042,20.055303,75.312128,0.754167,1044799.001110,1.245087,9.819480,24.064052,4.002732,0.071377,0.063720,150.605587,99.213651,72.217592,32.000000,32.000000,32.000000,32.000000,32.000000,71.557062,67.887352,105.299370,50.126582,39.612569,43.468354,46.303797,43.618852,34.544304,26.000000,39.257472,158.381810,76.385406,0.742229,159.137203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832264,49.881122,199.611827,164.233392,171.499222,253.009114,158.377237,14.302579,191.428086,2.369495,48.326295,48.782823,162.704082,198.848902,160.646590,191.304219,94.690939,182.684818,0.083675,72.190734,90.497456,99.516870,191.129236,20.057332,75.314202,0.755422,1045222.536910,1.246400,9.819796,24.049224,4.009224,0.066804,0.060509,150.586259,99.204869,72.204416,32.000000,32.000000,32.000000,32.000000,32.000000,71.567177,67.909574,105.269527,50.126582,39.620975,43.468354,46.303797,43.586592,34.544304,26.000000,39.253357,158.377237,76.100886,0.743759,159.382718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793480,49.881122,199.731978,164.233392,171.511317,253.040226,158.372506,14.304577,191.533377,2.365419,48.341056,48.531743,162.706610,198.867094,160.635207,191.152854,94.679608,182.540715,0.083674,72.209161,90.480492,99.508576,191.203839,20.059043,75.309838,0.754993,1045565.653031,1.244042,9.781051,24.064342,4.006372,0.069508,0.061129,150.583940,99.208036,72.197272,32.000000,32.000000,32.000000,32.000000,32.000000,71.563340,67.883674,105.272274,50.126582,39.661251,43.468354,46.303797,43.577196,34.544304,26.000000,39.250185,158.372506,76.252486,0.744385,159.274732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761209,49.894042,199.670581,164.230869,171.525134,253.040993,158.271583,14.301580,191.426270,2.353306,48.373652,48.627021,162.708031,198.806025,160.638137,191.222872,94.684873,182.667821,0.083674,72.238191,90.466817,99.523875,190.999668,20.060412,75.321540,0.754993,1045746.567319,1.243977,9.787005,24.084998,4.005674,0.066587,0.060523,150.602952,99.271846,72.239772,32.000000,32.000000,32.000000,32.000000,32.000000,71.605083,67.906881,105.279072,50.126582,39.623917,43.468354,46.303797,43.598273,34.544304,26.000000,39.243673,158.271583,76.257553,0.747189,159.132167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815763,49.903113,199.567735,164.232832,171.551256,253.080158,158.310063,14.297584,191.466893,2.364635,48.304969,48.717726,162.720214,198.885621,160.641323,191.216757,94.682306,182.726510,0.083675,72.248127,90.452165,99.742370,191.004646,20.062022,75.286723,0.755977,1045991.508096,1.245243,9.827145,24.040459,4.011207,0.069968,0.061725,150.529509,99.282129,72.231779,32.000000,32.000000,32.000000,32.000000,32.000000,71.574630,67.887942,105.300842,50.126582,39.704249,43.468354,46.303797,43.616761,34.544304,26.000000,39.226075,158.310063,76.135613,0.746632,159.331813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791361,49.903113,199.678647,164.232832,171.598122,253.100253,158.512227,14.295016,191.517768,2.347110,48.201566,48.641573,162.689982,198.840357,160.620795,191.213048,94.692621,182.644770,0.083674,72.265668,90.459249,99.547531,191.098993,20.063216,75.272227,0.756156,1046073.441799,1.246983,9.873483,24.084476,4.012575,0.069372,0.062915,150.494785,99.285974,72.203529,32.000000,32.000000,32.000000,32.000000,32.000000,71.573149,67.861910,105.302270,50.126582,39.686727,43.468354,46.303797,43.585296,34.544304,26.000000,39.218771,158.512227,76.424983,0.746875,159.176817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792373,49.891843,199.616185,164.235355,171.587862,253.186923,158.334104,14.303863,191.505042,2.340025,48.272576,48.675761,162.702501,198.928053,160.617548,191.237704,94.684092,182.558285,0.083673,72.288051,90.480540,99.527302,191.087446,20.064487,75.359133,0.755633,1046184.821448,1.245388,9.826070,24.109789,4.006116,0.067439,0.060674,150.496246,99.323619,72.227556,32.000000,32.000000,32.000000,32.000000,32.000000,71.572886,67.891598,105.330101,50.126582,39.732505,43.468354,46.303797,43.597440,34.544304,26.000000,39.191137,158.334104,76.496762,0.747208,159.119067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726650,49.866829,199.565987,164.217129,171.522148,253.216757,158.267413,14.302722,191.397993,2.344359,48.340952,48.595837,162.705305,198.941797,160.634652,191.151814,94.673462,182.511762,0.083673,72.301821,90.496911,99.446606,191.186158,20.065821,75.309153,0.756472,1046257.810843,1.244575,9.851330,24.067793,4.010307,0.069089,0.062252,150.469517,99.353557,72.238296,32.000000,32.000000,32.000000,32.000000,32.000000,71.544919,67.880564,105.353463,50.126582,39.664238,43.468354,46.303797,43.596303,34.544304,26.000000,39.147553,158.267413,76.449576,0.745061,159.368241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759302,49.878649,199.500636,164.231710,171.545439,253.205477,158.264462,14.307574,191.427687,2.360042,48.354089,48.766375,162.673730,198.889394,160.609392,191.103698,94.666227,182.525919,0.083673,72.291943,90.469537,99.553555,190.992935,20.067939,75.275004,0.755642,1046615.232072,1.246335,9.839012,24.042790,4.008971,0.067524,0.061711,150.446367,99.309856,72.219828,32.000000,32.000000,32.000000,32.000000,32.000000,71.532841,67.844306,105.345915,50.126582,39.719855,43.468354,46.303797,43.638438,34.544304,26.000000,39.130168,158.264462,76.603808,0.744404,159.062104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824508,49.887445,199.180360,164.237318,171.572425,253.211544,158.526844,14.303150,191.321115,2.356593,48.284669,48.638661,162.683426,198.831805,160.604819,191.100415,94.650059,182.442976,0.083673,72.286886,90.473122,99.531489,191.006458,20.069107,75.288166,0.756926,1046819.470667,1.248749,9.882076,24.035377,4.013260,0.066741,0.059074,150.415559,99.288554,72.203689,32.000000,32.000000,32.000000,32.000000,32.000000,71.514965,67.844240,105.357828,50.126582,39.689802,43.468354,46.303797,43.616696,34.544304,26.000000,39.110013,158.526844,76.384360,0.745635,159.253567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768376,49.891568,199.403216,164.231149,171.587082,253.280140,158.381656,14.296585,191.365543,2.346481,48.319382,48.726636,162.713519,198.809700,160.624080,191.098088,94.634761,182.506769,0.083673,72.280043,90.497318,99.483596,190.894167,20.069482,75.262491,0.756646,1046789.356673,1.247849,9.860066,24.048101,4.009313,0.069812,0.062180,150.412921,99.299809,72.223187,32.000000,32.000000,32.000000,32.000000,32.000000,71.537833,67.841831,105.381358,50.126582,39.501914,43.468354,46.303797,43.579145,34.544304,26.000000,39.099841,158.381656,76.109938,0.743521,159.469303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781382,49.891568,199.558718,164.231149,171.571985,253.253902,158.448464,14.301723,191.264773,2.341104,48.359213,48.554066,162.694029,198.840193,160.602661,191.143807,94.644099,182.535249,0.083673,72.282113,90.487713,99.557506,191.175695,20.070033,75.270334,0.754796,1046804.242253,1.244034,9.801352,24.032095,3.997638,0.070121,0.063382,150.377273,99.232478,72.201428,32.000000,32.000000,32.000000,32.000000,32.000000,71.548623,67.824797,105.390984,50.126582,39.638027,43.468354,46.303797,43.611390,34.544304,26.000000,39.085599,158.448464,76.381980,0.743964,159.361317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729379,49.897340,199.450786,164.223298,171.541648,253.244348,158.501500,14.294730,191.263011,2.350425,48.343741,48.515236,162.698788,198.904033,160.605551,191.002683,94.629755,182.539520,0.083674,72.295261,90.411331,99.284244,191.036381,20.071035,75.237753,0.756639,1047275.237656,1.247086,9.863586,24.072139,4.006625,0.065871,0.058941,150.364517,99.224624,72.219182,32.000000,32.000000,32.000000,32.000000,32.000000,71.537309,67.800120,105.397926,50.126582,39.636137,43.468354,46.303797,43.604116,34.544304,26.000000,39.073502,158.501500,76.560463,0.748214,159.053214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739017,49.917957,199.484374,164.211241,171.527264,253.245478,158.361035,14.302008,191.266693,2.346690,48.356766,48.594149,162.704967,198.806453,160.617012,191.070426,94.656280,182.520027,0.083674,72.320184,90.433005,99.393292,191.006133,20.071377,75.286940,0.756726,1047100.615990,1.246069,9.850118,24.073848,4.008702,0.069939,0.063025,150.330247,99.279902,72.216505,32.000000,32.000000,32.000000,32.000000,32.000000,71.561527,67.826525,105.400632,50.126582,39.660791,43.468354,46.303797,43.634751,34.544304,26.000000,39.056451,158.361035,76.059885,0.745713,159.499712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782907,49.916582,199.095034,164.208437,171.486116,253.196313,158.275769,14.303150,191.301012,2.350727,48.301219,48.757566,162.663617,198.820845,160.596245,191.104326,94.615031,182.433998,0.083673,72.318517,90.426030,99.538677,190.947558,20.071761,75.259948,0.757451,1047239.510431,1.247071,9.909761,24.089850,4.010723,0.069518,0.062268,150.297837,99.334734,72.221734,32.000000,32.000000,32.000000,32.000000,32.000000,71.548600,67.794819,105.375009,50.126582,39.694735,43.468354,46.303797,43.630689,34.544304,26.000000,39.062799,158.275769,76.349453,0.744364,159.222214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774031,49.916582,199.448164,164.208437,171.487225,253.194332,158.478089,14.302436,191.205669,2.344311,48.315314,48.611795,162.700169,198.917301,160.625365,191.015604,94.643786,182.481441,0.083672,72.298378,90.444290,99.557076,191.006398,20.072055,75.262400,0.756966,1047166.686629,1.247986,9.920389,24.055762,4.010622,0.068481,0.060703,150.294159,99.336868,72.215593,32.000000,32.000000,32.000000,32.000000,32.000000,71.559957,67.814132,105.406214,50.126582,39.537068,43.468354,46.303797,43.606499,34.544304,26.000000,39.047688,158.478089,76.426876,0.749274,159.143457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726762,49.897340,199.451725,164.225261,171.518079,253.161911,158.299826,14.303292,191.240847,2.351861,48.235825,48.704429,162.697779,198.755063,160.600026,191.173572,94.647054,182.328687,0.083673,72.287421,90.445944,99.570510,191.007091,20.072063,75.244496,0.755428,1047076.354486,1.247190,9.873552,24.063640,3.999265,0.069046,0.061053,150.252027,99.319260,72.216901,32.000000,32.000000,32.000000,32.000000,32.000000,71.563117,67.811898,105.368803,50.126582,39.527149,43.468354,46.303797,43.611465,34.544304,26.000000,39.014126,158.299826,76.258328,0.744649,159.382128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782866,49.880848,199.412617,164.224700,171.529751,253.092903,158.473516,14.301437,191.254028,2.362276,48.211845,48.565476,162.679651,198.803919,160.610062,190.919426,94.634281,182.418247,0.083674,72.278896,90.439626,99.347145,190.921535,20.071784,75.269198,0.756483,1046947.720227,1.245835,9.882745,24.053290,4.007073,0.070042,0.063126,150.240371,99.284087,72.211960,32.000000,32.000000,32.000000,32.000000,32.000000,71.541034,67.805110,105.333867,50.126582,39.649152,43.468354,46.303797,43.639113,34.544304,26.000000,38.997076,158.473516,76.585093,0.744957,159.223276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
