OSU 80 Ton Compressor Load Stand
49.778466,50.075741,199.352447,164.284986,170.855593,252.953366,158.283898,14.294873,191.393413,2.343936,48.477001,48.628110,162.771558,198.874403,160.676623,190.932093,94.623325,182.451513,0.083674,72.216822,90.483473,99.485640,190.957555,20.069528,75.273146,0.755675,1046039.701026,1.243826,10.008294,24.123513,4.005235,0.068093,0.061305,150.180272,99.438048,72.206658,32.000000,32.000000,32.000000,32.000000,32.000000,71.382788,67.937382,105.288373,50.126582,39.478823,43.468354,46.303797,43.730875,34.544304,26.000000,38.895740,158.283898,76.458790,0.744731,159.169697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762221,50.060622,199.216081,164.297605,170.891977,252.984216,158.417423,14.298298,191.384253,2.338094,48.478873,48.535210,162.771735,198.734691,160.690340,190.975285,94.644462,182.486770,0.083675,72.208617,90.499357,99.443326,191.004870,20.069506,75.276608,0.757298,1046463.278900,1.249266,10.123875,24.144263,4.012577,0.065978,0.059753,150.208931,99.441428,72.212606,32.000000,32.000000,32.000000,32.000000,32.000000,71.387955,67.939243,105.317630,50.126582,39.437078,43.468354,46.303797,43.686049,34.544304,26.000000,38.905557,158.417423,76.226721,0.746333,159.284409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770972,50.060622,199.495293,164.297605,170.958462,252.930091,158.427629,14.302722,191.334579,2.328777,48.532719,48.690538,162.800819,198.930183,160.709342,191.036262,94.651040,182.481399,0.083673,72.201863,90.538967,99.382081,191.069499,20.069440,75.237987,0.755711,1046565.264197,1.246607,10.037310,24.062141,4.004793,0.065402,0.059750,150.239447,99.451582,72.239660,32.000000,32.000000,32.000000,32.000000,32.000000,71.412613,67.941957,105.344055,50.126582,39.396354,43.468354,46.303797,43.694599,34.544304,26.000000,38.901815,158.427629,75.945482,0.743992,159.608366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732325,50.071343,199.077176,164.284426,170.880435,252.971259,158.115853,14.301152,191.344123,2.326507,48.508370,48.605800,162.777026,198.947098,160.697525,190.999000,94.639923,182.464648,0.083673,72.215070,90.509728,99.329871,191.010008,20.069451,75.230829,0.755576,1046571.780014,1.246107,10.039015,24.054682,4.003360,0.070490,0.063649,150.220991,99.458571,72.198451,32.000000,32.000000,32.000000,32.000000,32.000000,71.409124,67.901848,105.331474,50.126582,39.439552,43.468354,46.303797,43.741329,34.544304,26.000000,38.926813,158.115853,76.296733,0.746159,159.284921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742172,50.066120,199.414753,164.276294,170.855472,253.023684,158.330006,14.296443,191.250831,2.326892,48.527758,48.533517,162.770608,198.883662,160.707263,190.975222,94.666067,182.576656,0.083672,72.232157,90.458498,99.356526,190.932367,20.069477,75.284181,0.756451,1046300.101221,1.245517,10.029951,24.046019,4.008266,0.069917,0.062821,150.240689,99.404361,72.212349,32.000000,32.000000,32.000000,32.000000,32.000000,71.383811,67.893069,105.338584,50.126582,39.481317,43.468354,46.303797,43.714938,34.544304,26.000000,38.933313,158.330006,76.172611,0.749404,159.508091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746518,50.058973,199.330266,164.277135,170.804105,253.078484,158.415408,14.300724,191.329803,2.326545,48.489763,48.536661,162.785850,198.887452,160.720663,190.978200,94.663713,182.456711,0.083671,72.231573,90.477500,99.336794,190.975480,20.069058,75.273597,0.756051,1046625.303270,1.249290,10.080709,24.050638,4.002973,0.069472,0.062410,150.254428,99.406833,72.217166,32.000000,32.000000,32.000000,32.000000,32.000000,71.392771,67.872947,105.328687,50.126582,39.459617,43.468354,46.303797,43.711354,34.544304,26.000000,38.944295,158.415408,75.943805,0.745489,159.488225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742421,50.030659,199.348396,164.283024,170.837634,253.139984,158.316073,14.305576,191.293959,2.314516,48.447604,48.702489,162.782928,198.939907,160.694791,190.966917,94.663439,182.545142,0.083670,72.209413,90.417595,99.544043,191.066479,20.068571,75.304826,0.756441,1046688.420048,1.247566,10.065283,24.067938,4.008968,0.069968,0.063977,150.268988,99.385301,72.198783,32.000000,32.000000,32.000000,32.000000,32.000000,71.385815,67.868458,105.340370,50.126582,39.449814,43.468354,46.303797,43.709931,34.544304,26.000000,38.947561,158.316073,76.343521,0.747618,159.256282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753675,50.030659,199.445731,164.283024,170.857658,253.172139,158.311488,14.305290,191.219963,2.308388,48.434225,48.757920,162.777181,198.766058,160.707835,191.052684,94.653912,182.501108,0.083669,72.200120,90.431443,99.589987,190.906135,20.068292,75.283063,0.756413,1046889.449863,1.247018,10.053633,24.023769,4.006919,0.071968,0.064292,150.279766,99.370609,72.218584,32.000000,32.000000,32.000000,32.000000,32.000000,71.373256,67.859590,105.365619,50.126582,39.428932,43.468354,46.303797,43.713590,34.544304,26.000000,38.926789,158.311488,76.327781,0.749738,159.183151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731033,50.022687,199.223036,164.291155,170.877269,253.194451,158.293197,14.300581,191.191065,2.318459,48.396181,48.558448,162.766518,198.922644,160.692632,190.947906,94.662401,182.549616,0.083667,72.190995,90.408499,99.349229,190.972563,20.067715,75.232145,0.756320,1047063.157358,1.248119,10.029566,24.058345,4.007614,0.067994,0.060117,150.271049,99.374642,72.193515,32.000000,32.000000,32.000000,32.000000,32.000000,71.397936,67.837782,105.363251,50.126582,39.486530,43.468354,46.303797,43.708287,34.544304,26.000000,38.931881,158.293197,76.462342,0.746030,159.248965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705802,50.012517,199.289726,164.284706,170.909170,253.269804,158.389581,14.298298,191.275567,2.332991,48.492841,48.485666,162.783676,198.784258,160.706072,190.988160,94.687208,182.473874,0.083667,72.184194,90.471568,99.476977,190.947275,20.067177,75.238889,0.756747,1047220.069427,1.248000,10.017905,24.050794,4.008663,0.070728,0.062290,150.277709,99.488364,72.217935,32.000000,32.000000,32.000000,32.000000,32.000000,71.397412,67.845992,105.373025,50.126582,39.388110,43.468354,46.303797,43.722126,34.544304,26.000000,38.927926,158.389581,76.230074,0.746390,159.277604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750337,50.062271,199.354313,164.293118,170.916064,253.333356,158.340274,14.306575,191.252628,2.321158,48.541478,48.686107,162.790408,198.838338,160.701162,190.979324,94.657375,182.539285,0.083667,72.202403,90.518707,99.311607,190.995362,20.066637,75.247597,0.757007,1047287.431384,1.248857,10.033393,24.061119,4.006010,0.070391,0.063367,150.274291,99.590229,72.213211,32.000000,32.000000,32.000000,32.000000,32.000000,71.425973,67.799376,105.397729,50.126582,39.441220,43.468354,46.303797,43.761388,34.544304,26.000000,38.921407,158.340274,76.433962,0.744828,159.233937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783416,50.076016,199.176410,164.300969,170.987239,253.373308,158.343098,14.302151,191.205056,2.296910,48.505085,48.690455,162.813253,198.682598,160.722559,190.894226,94.688398,182.564081,0.083666,72.202196,90.538024,99.396375,190.978865,20.066211,75.226484,0.757661,1047488.096923,1.249137,10.049374,24.006932,4.009386,0.070209,0.064210,150.253755,99.590208,72.219397,32.000000,32.000000,32.000000,32.000000,32.000000,71.448297,67.805156,105.425996,50.126582,39.442698,43.468354,46.303797,43.716441,34.544304,26.000000,38.979954,158.343098,76.235628,0.747809,159.358406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770752,50.076016,199.245120,164.300969,170.960121,253.415973,158.228418,14.297584,191.127924,2.282420,48.446942,48.541644,162.789440,198.841780,160.708842,190.925678,94.685385,182.569146,0.083665,72.198978,90.527762,99.404714,190.953577,20.065644,75.287733,0.757452,1047982.430687,1.248771,10.052975,24.062138,4.007095,0.068652,0.063145,150.257755,99.545104,72.193543,32.000000,32.000000,32.000000,32.000000,32.000000,71.441473,67.781245,105.421824,50.126582,39.357682,43.468354,46.303797,43.697807,34.544304,26.000000,39.005134,158.228418,76.239414,0.745695,159.320129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794271,50.053200,199.488504,164.295081,170.930307,253.430743,158.383225,14.307859,191.216812,2.284478,48.403131,48.763412,162.784780,198.723150,160.712068,190.985009,94.698053,182.540243,0.083665,72.185293,90.485629,99.447170,190.927304,20.064835,75.235102,0.756888,1047986.804858,1.248073,10.032458,24.040731,4.000859,0.066462,0.059737,150.260955,99.550085,72.187291,32.000000,32.000000,32.000000,32.000000,32.000000,71.443784,67.765676,105.427570,50.126582,39.409860,43.468354,46.303797,43.705140,34.544304,26.000000,38.994392,158.383225,76.097190,0.746869,159.375165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760405,50.043304,199.393595,164.269564,170.948582,253.435694,158.228902,14.302579,191.245363,2.282077,48.302099,48.610314,162.764778,198.752059,160.699914,190.901336,94.684813,182.564510,0.083665,72.186681,90.480052,99.628441,191.058425,20.063843,75.244388,0.756760,1048199.811894,1.249540,10.045573,24.045707,4.003257,0.066894,0.060790,150.259495,99.583033,72.172654,32.000000,32.000000,32.000000,32.000000,32.000000,71.452352,67.774697,105.428032,50.126582,39.459959,43.468354,46.303797,43.691334,34.544304,26.000000,39.003227,158.228902,76.263142,0.747313,159.323670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776196,50.021038,199.551376,164.259189,170.914127,253.477188,158.376401,14.302864,191.248917,2.293650,48.346628,48.599066,162.760177,198.709158,160.705832,191.119361,94.701852,182.586669,0.083664,72.192578,90.464043,99.332400,191.044842,20.063380,75.264203,0.757623,1048083.084207,1.247658,9.998403,24.021830,4.006254,0.068983,0.063764,150.265295,99.620834,72.173024,32.000000,32.000000,32.000000,32.000000,32.000000,71.451828,67.768347,105.444870,50.126582,39.444225,43.468354,46.303797,43.710834,34.544304,26.000000,39.000832,158.376401,76.444744,0.749040,159.134252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779399,50.006744,199.488869,164.266760,170.962052,253.398498,158.335666,14.300724,191.325390,2.303196,48.397032,48.604073,162.781126,198.803042,160.730970,191.091144,94.736183,182.535883,0.083664,72.186526,90.564021,99.592935,191.136354,20.063547,75.238059,0.757718,1048195.145389,1.249808,10.023579,24.044483,4.007073,0.071788,0.064293,150.312845,99.624908,72.205590,32.000000,32.000000,32.000000,32.000000,32.000000,71.480758,67.777433,105.490351,50.126582,39.443137,43.468354,46.303797,43.699033,34.544304,26.000000,38.985151,158.335666,76.385226,0.747596,159.153410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747990,50.006744,199.437112,164.266760,171.030272,253.319276,158.450618,14.299868,191.356731,2.298904,48.389819,48.737228,162.758853,198.763743,160.703001,191.081487,94.728905,182.554779,0.083665,72.175317,90.518879,99.558754,191.045761,20.062919,75.227584,0.757809,1048184.207676,1.248331,9.984958,24.036035,4.008972,0.068196,0.062138,150.304847,99.574760,72.175857,32.000000,32.000000,32.000000,32.000000,32.000000,71.478534,67.770623,105.464832,50.126582,39.470904,43.468354,46.303797,43.700057,34.544304,26.000000,38.973214,158.450618,76.145674,0.746107,159.267415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844046,49.996848,199.531016,164.273770,171.080180,253.230188,158.289535,14.293446,191.262707,2.285083,48.353620,48.614988,162.785174,199.010061,160.704564,190.988523,94.733913,182.593575,0.083665,72.200513,90.525092,99.648222,191.044397,20.062422,75.243036,0.757592,1047641.101781,1.248126,9.967346,23.982010,4.007458,0.068643,0.064184,150.299688,99.558086,72.166947,32.000000,32.000000,32.000000,32.000000,32.000000,71.485226,67.791490,105.473765,50.126582,39.452156,43.468354,46.303797,43.718463,34.544304,26.000000,38.964199,158.289535,76.372046,0.746215,159.188579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781517,49.994374,199.368916,164.275453,171.110718,253.150039,158.213224,14.300153,191.429092,2.291105,48.357516,48.655644,162.762032,198.862834,160.693400,191.131480,94.746496,182.548371,0.083668,72.224595,90.505436,99.522448,191.029241,20.062196,75.210311,0.757739,1047402.675529,1.247704,9.999880,23.996616,4.008948,0.068426,0.062715,150.306987,99.526489,72.170958,32.000000,32.000000,32.000000,32.000000,32.000000,71.478315,67.824487,105.497753,50.126582,39.493211,43.468354,46.303797,43.663022,34.544304,26.000000,38.963675,158.213224,76.418095,0.748603,159.016156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758883,50.002346,199.403229,164.268443,171.129631,253.113392,158.449714,14.302008,191.305591,2.294221,48.366711,48.509844,162.781027,198.942229,160.709433,191.128935,94.752839,182.711019,0.083668,72.228760,90.514193,99.596670,191.125891,20.062335,75.238186,0.756255,1046812.854806,1.245829,9.890541,24.006652,4.003106,0.069524,0.065002,150.313345,99.493095,72.189559,32.000000,32.000000,32.000000,32.000000,32.000000,71.543606,67.851790,105.518762,50.126582,39.487342,43.468354,46.303797,43.697574,34.544304,26.000000,38.960344,158.449714,76.132043,0.745076,159.381341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770331,50.002346,199.321695,164.268443,171.113750,253.143820,158.122208,14.317848,191.417696,2.289358,48.401865,48.726132,162.756720,198.928297,160.705375,191.059864,94.740386,182.662379,0.083669,72.215475,90.506179,99.563503,191.098168,20.062236,75.242585,0.756740,1046520.533484,1.247765,9.952784,23.976541,4.004878,0.068817,0.060842,150.334282,99.471080,72.198166,32.000000,32.000000,32.000000,32.000000,32.000000,71.537895,67.900132,105.547886,50.126582,39.449786,43.468354,46.303797,43.710076,34.544304,26.000000,38.968016,158.122208,76.422404,0.744780,159.037006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832079,50.023787,199.425065,164.263115,171.112994,253.248733,158.171173,14.295444,191.381399,2.271023,48.431384,48.579625,162.783810,199.011404,160.729900,191.039741,94.731432,182.683233,0.083669,72.238357,90.514152,99.559394,191.198622,20.061709,75.215521,0.756766,1046409.308827,1.246379,9.984197,24.033253,4.007390,0.070594,0.063321,150.347878,99.492252,72.199865,32.000000,32.000000,32.000000,32.000000,32.000000,71.555378,67.932665,105.570508,50.126582,39.462361,43.468354,46.303797,43.704249,34.544304,26.000000,38.990365,158.171173,76.026493,0.747881,159.323709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790815,50.019389,199.465074,164.260031,171.032827,253.359789,158.264922,14.297584,191.540276,2.267791,48.463531,48.657299,162.743213,198.958417,160.682809,191.049541,94.714098,182.728306,0.083670,72.254068,90.537117,99.556471,191.132399,20.061361,75.262364,0.756438,1046573.157510,1.248792,9.972339,24.026854,4.004830,0.070694,0.064187,150.345980,99.462976,72.160396,32.000000,32.000000,32.000000,32.000000,32.000000,71.521740,67.914274,105.556966,50.126582,39.483706,43.468354,46.303797,43.666527,34.544304,26.000000,38.991128,158.264922,76.063942,0.744760,159.312222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873728,50.019389,199.583896,164.260031,171.037526,253.333462,158.444862,14.298869,191.470629,2.251288,48.396034,48.586786,162.729272,199.055235,160.710204,191.185446,94.722331,182.754239,0.083669,72.247785,90.488538,99.522797,191.170394,20.060760,75.232975,0.756519,1047013.628133,1.247279,9.929860,24.043891,4.001942,0.067322,0.061626,150.341581,99.472370,72.192809,32.000000,32.000000,32.000000,32.000000,32.000000,71.537414,67.911713,105.567889,50.126582,39.476449,43.468354,46.303797,43.691385,34.544304,26.000000,38.994349,158.444862,76.147657,0.748450,159.404826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812232,50.002621,199.541655,164.258909,171.099231,253.325847,158.268301,14.304577,191.452148,2.246191,48.306313,48.745510,162.735314,198.957393,160.716261,191.155625,94.701729,182.627559,0.083670,72.243937,90.513476,99.371848,191.010333,20.060706,75.299958,0.757040,1047615.282368,1.248219,9.968171,24.078694,4.006062,0.070287,0.065175,150.335084,99.481954,72.190501,32.000000,32.000000,32.000000,32.000000,32.000000,71.529173,67.896365,105.547134,50.126582,39.510690,43.468354,46.303797,43.642384,34.544304,26.000000,38.997569,158.268301,76.293920,0.749062,159.283308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.783549,50.002621,199.478873,164.258909,171.128869,253.303322,158.264597,14.288023,191.365316,2.241751,48.378337,48.601281,162.736341,198.984680,160.715033,191.111853,94.723203,182.620800,0.083671,72.213511,90.532921,99.599674,191.234112,20.061230,75.335874,0.756458,1047324.105860,1.244371,9.882383,24.080511,4.001784,0.068447,0.062116,150.361777,99.509332,72.207362,32.000000,32.000000,32.000000,32.000000,32.000000,71.528650,67.896255,105.550426,50.126582,39.514801,43.468354,46.303797,43.675285,34.544304,26.000000,38.982687,158.264597,76.064970,0.747372,159.374220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811671,50.006744,199.242036,164.277135,171.111476,253.301310,158.311462,14.303721,191.517974,2.248911,48.471547,48.520003,162.767696,198.885051,160.734431,191.278306,94.758021,182.592749,0.083671,72.212465,90.562076,99.526669,191.065440,20.061414,75.299218,0.756443,1047436.777610,1.247371,9.929232,24.052012,4.005877,0.068829,0.061404,150.365717,99.532741,72.228252,32.000000,32.000000,32.000000,32.000000,32.000000,71.540487,67.881520,105.574076,50.126582,39.506055,43.468354,46.303797,43.690979,34.544304,26.000000,38.987345,158.311462,76.346280,0.746588,159.240704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747739,50.050451,199.565087,164.288351,171.057386,253.372672,158.353602,14.302436,191.388555,2.239498,48.436488,48.629988,162.721451,199.022814,160.682055,191.097094,94.702835,182.737728,0.083672,72.206561,90.485170,99.594321,191.167272,20.061577,75.373828,0.756233,1047292.045335,1.248087,9.958927,24.027918,4.006924,0.067299,0.059626,150.320930,99.490674,72.178590,32.000000,32.000000,32.000000,32.000000,32.000000,71.481974,67.823586,105.522333,50.126582,39.413146,43.468354,46.303797,43.674636,34.544304,26.000000,38.988465,158.353602,76.462468,0.748984,159.213717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822857,50.050451,199.547954,164.288351,170.958854,253.379423,158.228361,14.303007,191.467086,2.244319,48.384038,48.658336,162.772612,199.002773,160.703631,191.197896,94.688322,182.636600,0.083670,72.183689,90.529487,99.446075,191.086753,20.062001,75.295035,0.755573,1047079.806832,1.246940,9.933937,23.982224,3.999907,0.068422,0.061909,150.363858,99.486263,72.193708,32.000000,32.000000,32.000000,32.000000,32.000000,71.548399,67.836635,105.547430,50.126582,39.551382,43.468354,46.303797,43.711185,34.544304,26.000000,39.039190,158.228361,76.429004,0.745211,159.267612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778452,50.005095,199.549354,164.291997,170.991458,253.424153,158.400853,14.301580,191.335399,2.240524,48.323281,48.696381,162.788526,198.981879,160.733875,191.165340,94.670328,182.634194,0.083671,72.199904,90.540917,99.397765,191.132479,20.062434,75.303365,0.756887,1047900.326094,1.248891,10.043846,24.093609,4.011541,0.066912,0.060532,150.354122,99.349637,72.217103,32.000000,32.000000,32.000000,32.000000,32.000000,71.574665,67.839306,105.559130,50.126582,39.562739,43.468354,46.303797,43.670911,34.544304,26.000000,39.031073,158.400853,76.463496,0.746111,159.348689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759452,50.005095,199.679086,164.291997,171.063104,253.459364,158.523307,14.297299,191.544240,2.237423,48.266661,48.630049,162.771170,198.933430,160.734904,191.202944,94.684906,182.674314,0.083672,72.208280,90.523657,99.311152,191.102255,20.062782,75.306827,0.756640,1047862.820024,1.247821,9.966066,24.068926,4.005149,0.068159,0.062293,150.354562,99.376576,72.209893,32.000000,32.000000,32.000000,32.000000,32.000000,71.583254,67.829212,105.544055,50.126582,39.549151,43.468354,46.303797,43.692885,34.544304,26.000000,39.006809,158.523307,76.492110,0.745414,159.248729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807912,49.974582,199.499451,164.265078,171.077352,253.494430,158.402560,14.299011,191.346395,2.220577,48.310725,48.565325,162.751740,199.122447,160.720692,191.070363,94.639008,182.504787,0.083673,72.225912,90.513246,99.490269,191.217853,20.063303,75.340346,0.757185,1048062.531477,1.247759,9.966678,24.085985,4.008750,0.069176,0.063059,150.341705,99.375035,72.188567,32.000000,32.000000,32.000000,32.000000,32.000000,71.592453,67.803091,105.557662,50.126582,39.531341,43.468354,46.303797,43.704009,34.544304,26.000000,38.976404,158.402560,76.352248,0.745697,159.408563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781445,49.965236,199.538046,164.263676,171.052864,253.538761,158.322828,14.289165,191.405846,2.217720,48.379875,48.558889,162.751306,198.986476,160.719128,191.142331,94.659357,182.703725,0.083673,72.234449,90.545666,99.544948,191.094937,20.063631,75.348171,0.757864,1048172.316697,1.247497,9.986356,24.086961,4.012888,0.070427,0.062771,150.345684,99.410923,72.229408,32.000000,32.000000,32.000000,32.000000,32.000000,71.597771,67.847122,105.576175,50.126582,39.545265,43.468354,46.303797,43.676148,34.544304,26.000000,38.972182,158.322828,76.469446,0.746120,159.288343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778182,49.965236,199.517208,164.263676,171.123184,253.529890,158.372815,14.304720,191.375312,2.208227,48.343475,48.555276,162.750871,198.968333,160.711923,191.195860,94.648854,182.663942,0.083672,72.233065,90.533962,99.624538,191.213445,20.064186,75.302572,0.756417,1048344.531505,1.247166,9.905665,24.067123,4.005377,0.070822,0.063016,150.358960,99.431759,72.212396,32.000000,32.000000,32.000000,32.000000,32.000000,71.595221,67.862864,105.580535,50.126582,39.594753,43.468354,46.303797,43.690611,34.544304,26.000000,38.957871,158.372815,76.349021,0.746392,159.365487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792715,49.970184,199.528546,164.284986,171.233415,253.497835,158.553140,14.299582,191.421657,2.200317,48.345701,48.696495,162.748640,198.825293,160.706678,191.142318,94.623560,182.663701,0.083672,72.239196,90.499823,99.516977,191.063749,20.064536,75.340544,0.756908,1048454.216503,1.248716,9.923720,24.123909,4.008282,0.068013,0.060053,150.341205,99.419431,72.199978,32.000000,32.000000,32.000000,32.000000,32.000000,71.589030,67.867878,105.528456,50.126582,39.565696,43.468354,46.303797,43.692563,34.544304,26.000000,38.957165,158.553140,76.184764,0.745809,159.468516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.789633,49.966611,199.482038,164.289473,171.248376,253.456940,158.356446,14.302008,191.381426,2.191619,48.359259,48.676342,162.747534,198.952698,160.693910,191.124698,94.615919,182.661067,0.083672,72.236363,90.529253,99.569389,191.034685,20.064329,75.324641,0.757328,1048472.201019,1.248369,9.927099,24.118993,4.008126,0.067799,0.062325,150.342364,99.433489,72.214963,32.000000,32.000000,32.000000,32.000000,32.000000,71.573728,67.883292,105.480271,50.126582,39.574868,43.468354,46.303797,43.684152,34.544304,26.000000,38.948553,158.356446,76.513999,0.746948,159.300066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892183,49.955615,199.491314,164.285267,171.266003,253.396180,158.322465,14.303292,191.475053,2.206327,48.364488,48.633119,162.752945,198.910796,160.713250,191.204864,94.626145,182.631009,0.083673,72.244532,90.494752,99.542250,191.149855,20.064617,75.312579,0.756696,1048452.192630,1.246405,9.917001,24.144193,4.007184,0.070886,0.061758,150.370994,99.469732,72.219450,32.000000,32.000000,32.000000,32.000000,32.000000,71.572660,67.915081,105.468464,50.126582,39.564489,43.468354,46.303797,43.685767,34.544304,26.000000,38.943007,158.322465,76.431474,0.748311,159.286140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762262,49.971559,199.610512,164.284986,171.249335,253.338352,158.390166,14.307288,191.342415,2.200769,48.356274,48.521946,162.773125,198.922317,160.712042,191.121177,94.664278,182.643820,0.083670,72.286584,90.567100,99.657981,191.183056,20.064484,75.360864,0.756639,1048312.908832,1.247825,9.916617,24.150813,4.006497,0.068150,0.061663,150.400086,99.486007,72.238310,32.000000,32.000000,32.000000,32.000000,32.000000,71.602807,67.945359,105.461126,50.126582,39.611834,43.468354,46.303797,43.604843,34.544304,26.000000,38.923134,158.390166,76.292820,0.744878,159.372371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732559,49.968260,199.595150,164.296763,171.238878,253.400656,158.592243,14.302008,191.315561,2.196215,48.312301,48.635733,162.748305,199.020913,160.693555,191.002301,94.626802,182.625317,0.083671,72.308262,90.540934,99.560895,190.998138,20.064875,75.303924,0.755203,1047796.148670,1.244908,9.799529,24.128934,3.998448,0.069736,0.062721,150.393646,99.452738,72.208119,32.000000,32.000000,32.000000,32.000000,32.000000,71.577477,67.922416,105.404969,50.126582,39.565134,43.468354,46.303797,43.695837,34.544304,26.000000,38.933857,158.592243,76.506679,0.744147,159.224417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740623,49.968260,199.420843,164.296763,171.256193,253.452430,158.384564,14.299582,191.326864,2.188744,48.240670,48.493123,162.748838,198.870279,160.676036,191.108093,94.618206,182.570328,0.083672,72.319361,90.542417,99.721988,190.934527,20.065179,75.401469,0.756654,1047654.322529,1.247754,9.949909,24.095767,4.011283,0.069962,0.062643,150.369592,99.515978,72.212212,32.000000,32.000000,32.000000,32.000000,32.000000,71.583036,67.897216,105.382928,50.126582,39.625643,43.468354,46.303797,43.713666,34.544304,26.000000,38.925572,158.384564,76.511547,0.747411,159.334645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685635,49.993550,199.316720,164.309382,171.306101,253.432178,158.330899,14.297013,191.372836,2.193977,48.255433,48.468463,162.764082,198.848244,160.697712,191.080914,94.640742,182.498708,0.083672,72.311266,90.517799,99.548059,191.070970,20.065476,75.310343,0.757763,1048130.500937,1.247286,9.977385,24.126070,4.013370,0.068484,0.061726,150.367273,99.527165,72.228155,32.000000,32.000000,32.000000,32.000000,32.000000,71.597794,67.907463,105.383683,50.126582,39.650114,43.468354,46.303797,43.710602,34.544304,26.000000,38.946202,158.330899,76.304900,0.745850,159.452584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758846,49.983379,199.353562,164.306858,171.299404,253.418106,158.604104,14.301152,191.405903,2.204696,48.237418,48.576399,162.767597,198.867268,160.715527,191.129546,94.640911,182.654987,0.083671,72.299513,90.534486,99.385412,191.045413,20.066095,75.394167,0.756354,1048370.503244,1.248951,9.969028,24.113345,4.009215,0.069074,0.062690,150.375410,99.591498,72.248868,32.000000,32.000000,32.000000,32.000000,32.000000,71.585108,67.888066,105.379069,50.126582,39.537856,43.468354,46.303797,43.745048,34.544304,26.000000,38.945131,158.604104,76.486935,0.745381,159.424614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741256,49.983379,199.590373,164.306858,171.318055,253.375416,158.331292,14.306575,191.358535,2.231404,48.250154,48.494756,162.789139,198.843573,160.709292,191.021047,94.660708,182.735990,0.083672,72.288307,90.520023,99.474799,190.978883,20.066504,75.303239,0.757730,1048355.254585,1.250898,10.051318,24.063031,4.011556,0.069655,0.063706,150.373929,99.628432,72.230287,32.000000,32.000000,32.000000,32.000000,32.000000,71.585696,67.883665,105.389469,50.126582,39.595160,43.468354,46.303797,43.705042,34.544304,26.000000,38.932517,158.331292,76.308164,0.747853,159.438343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779478,49.962762,199.532594,164.307138,171.342036,253.360276,158.284187,14.301295,191.246530,2.255890,48.293327,48.580440,162.777864,198.876735,160.713785,191.033531,94.689757,182.640438,0.083672,72.276570,90.550663,99.502354,191.124199,20.066802,75.343032,0.755937,1048141.480089,1.246600,9.965268,24.123463,4.006394,0.069231,0.061933,150.371670,99.630458,72.238082,32.000000,32.000000,32.000000,32.000000,32.000000,71.602241,67.889883,105.402638,50.126582,39.636022,43.468354,46.303797,43.716129,34.544304,26.000000,38.908641,158.284187,76.306902,0.745137,159.388382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716298,49.961938,199.565865,164.307980,171.364399,253.347738,158.296903,14.294730,191.324136,2.256032,48.272107,48.671501,162.756856,198.986807,160.686707,191.133229,94.655020,182.503281,0.083672,72.278883,90.496612,99.394345,191.006523,20.067343,75.315320,0.757603,1047903.073208,1.249027,9.983491,24.135061,4.012572,0.067301,0.060084,150.362871,99.604729,72.198352,32.000000,32.000000,32.000000,32.000000,32.000000,71.615908,67.897787,105.376277,50.126582,39.676857,43.468354,46.303797,43.697950,34.544304,26.000000,38.899504,158.296903,76.258400,0.747626,159.467336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750024,49.970734,199.552808,164.290314,171.356988,253.423625,158.439703,14.295444,191.395618,2.251988,48.295463,48.526833,162.766156,198.881027,160.724237,190.987099,94.682117,182.492404,0.083671,72.262577,90.478970,99.572463,190.984884,20.068240,75.266421,0.756435,1047562.737237,1.248188,9.923284,24.068977,4.008330,0.068317,0.061436,150.383085,99.573936,72.242852,32.000000,32.000000,32.000000,32.000000,32.000000,71.658477,67.929729,105.393494,50.126582,39.624754,43.468354,46.303797,43.732201,34.544304,26.000000,38.902192,158.439703,76.428697,0.746880,159.285196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738666,49.960563,199.643117,164.282182,171.316445,253.492177,158.361245,14.306575,191.446955,2.242876,48.384697,48.638188,162.769394,198.893957,160.715072,191.084608,94.668792,182.598868,0.083671,72.255612,90.487007,99.441801,190.975783,20.068683,75.294783,0.757622,1047779.506549,1.249783,9.987914,24.050528,4.014093,0.068907,0.063595,150.391422,99.593163,72.254809,32.000000,32.000000,32.000000,32.000000,32.000000,71.680274,67.930824,105.369965,50.126582,39.653679,43.468354,46.303797,43.713638,34.544304,26.000000,38.897331,158.361245,76.267523,0.748252,159.412340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705403,49.960563,199.620458,164.282182,171.275586,253.608012,158.387659,14.301865,191.192350,2.239666,48.353194,48.462432,162.776937,198.916894,160.708718,190.997758,94.679889,182.706305,0.083671,72.262777,90.556513,99.597997,191.071906,20.068612,75.283207,0.757869,1047933.069139,1.248122,9.961762,24.019212,4.011110,0.069741,0.063407,150.425431,99.558084,72.240717,32.000000,32.000000,32.000000,32.000000,32.000000,71.684872,67.976206,105.386909,50.126582,39.647172,43.468354,46.303797,43.721227,34.544304,26.000000,38.880927,158.387659,76.432628,0.746343,159.282639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714806,49.970734,199.552290,164.289192,171.284762,253.701211,158.357601,14.300581,191.382124,2.240792,48.327502,48.591098,162.769434,198.776235,160.678255,190.970723,94.654999,182.603975,0.083670,72.275144,90.491353,99.559468,190.991653,20.068681,75.318709,0.758164,1048271.697596,1.249359,9.963360,24.073826,4.013841,0.068971,0.063009,150.411856,99.502043,72.220787,32.000000,32.000000,32.000000,32.000000,32.000000,71.672035,67.961233,105.392990,50.126582,39.693215,43.468354,46.303797,43.742218,34.544304,26.000000,38.884794,158.357601,76.494742,0.748495,159.130043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728503,49.956715,199.553767,164.284145,171.256517,253.732947,158.418379,14.304149,191.295801,2.238674,48.346493,48.663539,162.781222,198.903964,160.697594,191.101088,94.700110,182.592524,0.083670,72.271262,90.520319,99.639649,191.167353,20.068890,75.223707,0.759011,1048759.703535,1.250650,9.997835,24.104377,4.016072,0.070105,0.062983,150.434608,99.490771,72.261473,32.000000,32.000000,32.000000,32.000000,32.000000,71.702026,68.025877,105.429603,50.126582,39.680742,43.468354,46.303797,43.739115,34.544304,26.000000,38.865575,158.418379,76.071298,0.747597,159.424928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824562,49.958914,199.418703,164.280500,171.247352,253.786502,158.286858,14.305433,191.250996,2.226439,48.337543,48.693412,162.782052,198.922425,160.693161,190.974108,94.639975,182.592339,0.083669,72.269372,90.518240,99.589967,190.903994,20.069225,75.241179,0.758650,1049276.645193,1.251120,9.998257,24.089599,4.013941,0.068141,0.060742,150.448603,99.464638,72.221461,32.000000,32.000000,32.000000,32.000000,32.000000,71.676852,68.010160,105.435915,50.126582,39.684059,43.468354,46.303797,43.732669,34.544304,26.000000,38.858386,158.286858,76.339555,0.746986,159.195464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781754,49.954516,199.521083,164.290314,171.234513,253.864059,158.344292,14.304291,191.257863,2.235659,48.226661,48.604067,162.768506,198.822968,160.684095,191.040113,94.650013,182.519535,0.083668,72.263415,90.461391,99.650247,191.058995,20.068942,75.255459,0.759480,1049121.693694,1.250365,9.970041,24.040048,4.012865,0.066653,0.059058,150.459580,99.412055,72.232963,32.000000,32.000000,32.000000,32.000000,32.000000,71.681364,67.990152,105.444639,50.126582,39.695090,43.468354,46.303797,43.720431,34.544304,26.000000,38.851418,158.344292,76.354863,0.751018,159.177171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808522,49.954516,199.575443,164.290314,171.210190,253.850486,158.286989,14.300867,191.260321,2.229992,48.272242,48.664642,162.772850,198.924401,160.702365,191.033755,94.653133,182.361848,0.083667,72.260886,90.503590,99.653846,190.944133,20.068328,75.273994,0.757806,1049471.647721,1.248997,9.872765,24.100112,4.002418,0.070345,0.063934,150.489489,99.434411,72.230086,32.000000,32.000000,32.000000,32.000000,32.000000,71.688644,68.015348,105.494733,50.126582,39.655052,43.468354,46.303797,43.702893,34.544304,26.000000,38.839602,158.286989,76.069928,0.746903,159.424142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.813522,49.934999,199.455956,164.277135,171.225241,253.851663,158.491966,14.297442,191.365909,2.231868,48.344135,48.635715,162.768111,198.813665,160.694229,190.930098,94.678915,182.478405,0.083667,72.258382,90.473352,99.478244,190.952129,20.067925,75.210202,0.758744,1049801.612267,1.250103,9.912679,24.061839,4.007916,0.068665,0.062251,150.485290,99.434791,72.229107,32.000000,32.000000,32.000000,32.000000,32.000000,71.673474,67.968501,105.493118,50.126582,39.708811,43.468354,46.303797,43.687028,34.544304,26.000000,38.812059,158.491966,76.155536,0.747819,159.399161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772993,49.928677,199.616958,164.269564,171.283015,253.863160,158.193511,14.305005,191.333267,2.222217,48.314926,48.561897,162.756520,198.830389,160.666437,191.087765,94.663171,182.523677,0.083665,72.243739,90.507175,99.538408,190.962303,20.067831,75.273381,0.758300,1049677.012316,1.249742,9.884968,23.997539,4.006853,0.068273,0.060551,150.484892,99.419530,72.221855,32.000000,32.000000,32.000000,32.000000,32.000000,71.676002,67.939012,105.520188,50.126582,39.643013,43.468354,46.303797,43.683082,34.544304,26.000000,38.794788,158.193511,76.544290,0.750366,159.037832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785128,49.941047,199.545556,164.266199,171.285195,253.915882,158.130409,14.299011,191.190313,2.239715,48.265386,48.597325,162.741553,198.964260,160.685658,190.984310,94.657485,182.639297,0.083665,72.239670,90.483766,99.687766,191.154221,20.068184,75.323217,0.758502,1049490.595827,1.247925,9.860277,24.016984,4.004052,0.069547,0.064807,150.470419,99.426709,72.225844,32.000000,32.000000,32.000000,32.000000,32.000000,71.681015,67.925745,105.538473,50.126582,39.730939,43.468354,46.303797,43.707085,34.544304,26.000000,38.782942,158.130409,76.152868,0.749086,159.363835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765434,49.915757,199.555350,164.268162,171.183448,253.940293,158.583210,14.303150,191.348900,2.245982,48.286360,48.492143,162.764892,198.875810,160.697396,190.997086,94.649252,182.542063,0.083664,72.239057,90.545237,99.451935,191.113327,20.068196,75.315518,0.758876,1049664.234209,1.251444,9.895912,24.050288,4.010548,0.070105,0.064007,150.473297,99.438973,72.201470,32.000000,32.000000,32.000000,32.000000,32.000000,71.686071,67.890891,105.557027,50.126582,39.732313,43.468354,46.303797,43.700198,34.544304,26.000000,38.785135,158.583210,76.322805,0.746276,159.248650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765183,49.915757,199.472134,164.268162,171.053646,253.939142,158.334784,14.303292,191.194104,2.254755,48.224684,48.590235,162.732904,198.843072,160.671346,191.001304,94.613858,182.522454,0.083664,72.264160,90.418411,99.455018,191.171881,20.067637,75.255080,0.758198,1049934.630898,1.251908,9.895716,24.100806,4.008136,0.069657,0.063837,150.448308,99.448685,72.177423,32.000000,32.000000,32.000000,32.000000,32.000000,71.655731,67.858750,105.560300,50.126582,39.724894,43.468354,46.303797,43.712114,34.544304,26.000000,38.748042,158.334784,76.433493,0.749938,159.322253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719498,49.905312,199.635275,164.272088,171.092624,253.989549,158.259857,14.301437,191.335093,2.254798,48.221566,48.634188,162.772415,198.837454,160.686132,190.997493,94.613709,182.388211,0.083664,72.269365,90.498440,99.450386,190.958083,20.067344,75.280629,0.758586,1050020.885978,1.248913,9.890823,24.071339,4.009919,0.068090,0.062659,150.475517,99.512306,72.202866,32.000000,32.000000,32.000000,32.000000,32.000000,71.660417,67.854305,105.594012,50.126582,39.761149,43.468354,46.303797,43.712766,34.544304,26.000000,38.723352,158.259857,76.283931,0.748574,159.466156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
