OSU 80 Ton Compressor Load Stand
49.766119,49.889644,199.499593,164.271247,171.057539,254.027801,158.554022,14.307146,191.194198,2.271163,48.222259,48.571510,162.750477,198.841527,160.673919,191.004668,94.614772,182.370412,0.083662,72.258510,90.478552,99.534015,190.958896,20.066775,75.265303,0.758971,1050185.551220,1.250874,9.891082,24.099126,4.008267,0.069104,0.061899,150.485255,99.467242,72.173963,32.000000,32.000000,32.000000,32.000000,32.000000,71.650696,67.820827,105.603029,50.126582,39.771760,43.468354,46.303797,43.739917,34.544304,26.000000,38.707625,158.554022,76.408269,0.747270,159.362497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.747440,49.891568,199.603730,164.261713,171.115924,254.004642,158.465852,14.299154,191.324638,2.269488,48.224998,48.584310,162.746291,198.824374,160.654678,191.003521,94.595207,182.488279,0.083662,72.260300,90.464240,99.374593,190.999526,20.066262,75.275599,0.759902,1050435.594977,1.252955,9.927973,24.047194,4.015231,0.067153,0.059668,150.478219,99.436549,72.186968,32.000000,32.000000,32.000000,32.000000,32.000000,71.638620,67.801208,105.616364,50.126582,39.643511,43.468354,46.303797,43.714590,34.544304,26.000000,38.674116,158.465852,76.231661,0.749908,159.514740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.634265,49.891568,199.621408,164.261713,171.105394,254.006940,158.331671,14.304291,191.253940,2.266103,48.232369,48.593346,162.746212,198.872207,160.680926,191.135782,94.617956,182.411143,0.083661,72.244479,90.492210,99.462061,191.012658,20.065682,75.301364,0.759131,1050455.163063,1.249463,9.864000,24.039224,4.008743,0.070807,0.063908,150.482178,99.434713,72.200649,32.000000,32.000000,32.000000,32.000000,32.000000,71.662138,67.837730,105.640830,50.126582,39.726439,43.468354,46.303797,43.724755,34.544304,26.000000,38.651862,158.331671,76.290061,0.747775,159.442316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712671,49.885795,199.544237,164.261993,171.065423,253.987933,158.338404,14.304577,191.333493,2.265712,48.186521,48.490484,162.752313,198.769271,160.669366,190.890133,94.619421,182.488478,0.083660,72.237680,90.476349,99.252108,190.978843,20.065092,75.257442,0.759499,1050496.503231,1.250572,9.885272,24.104522,4.012342,0.068664,0.060917,150.496093,99.417720,72.181963,32.000000,32.000000,32.000000,32.000000,32.000000,71.627046,67.868623,105.657413,50.126582,39.778867,43.468354,46.303797,43.792922,34.544304,26.000000,38.627940,158.338404,76.167815,0.749974,159.533544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750402,49.885795,199.323027,164.261993,171.151232,253.980125,158.369545,14.301723,191.263302,2.285040,48.204827,48.545457,162.744513,198.740734,160.673957,191.015217,94.632834,182.345727,0.083659,72.221702,90.423273,99.452958,190.990347,20.064079,75.289698,0.760827,1050590.969072,1.254811,10.002629,24.051846,4.021847,0.067622,0.062026,150.467326,99.445102,72.199781,32.000000,32.000000,32.000000,32.000000,32.000000,71.649910,67.884102,105.649952,50.126582,39.732226,43.468354,46.303797,43.751780,34.544304,26.000000,38.608972,158.369545,76.228542,0.750967,159.482009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639338,49.861331,199.301450,164.253301,171.130460,253.979711,158.481220,14.297727,191.257509,2.288064,48.275392,48.445136,162.744710,198.647584,160.668137,191.026704,94.622267,182.400824,0.083658,72.204058,90.466301,99.282667,190.900693,20.063627,75.209229,0.759932,1050352.715662,1.252448,9.915532,24.080385,4.013951,0.066673,0.057617,150.458890,99.481115,72.166281,32.000000,32.000000,32.000000,32.000000,32.000000,71.627350,67.857697,105.665801,50.126582,39.681664,43.468354,46.303797,43.731829,34.544304,26.000000,38.590004,158.481220,76.106746,0.750849,159.581891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645920,49.883871,199.447545,164.264517,171.039983,253.985205,158.145255,14.303292,191.268631,2.314184,48.301042,48.439656,162.727828,198.678342,160.650460,191.006356,94.609621,182.299141,0.083660,72.203686,90.427071,99.352431,191.027159,20.062726,75.160186,0.758468,1050183.677847,1.251109,9.876433,24.011581,4.006461,0.068947,0.062315,150.449254,99.450486,72.148900,32.000000,32.000000,32.000000,32.000000,32.000000,71.621966,67.841473,105.634587,50.126582,39.685941,43.468354,46.303797,43.797860,34.544304,26.000000,38.544625,158.145255,76.345920,0.749126,159.219579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719355,49.883871,199.233708,164.264517,170.977291,254.016943,158.370579,14.301295,191.224793,2.319220,48.384666,48.617964,162.747218,198.717240,160.651846,190.948456,94.638927,182.437040,0.083661,72.193496,90.439838,99.602000,191.004277,20.062178,75.234111,0.760668,1050349.607191,1.253245,9.967127,24.043530,4.014990,0.070453,0.063846,150.462050,99.472420,72.181403,32.000000,32.000000,32.000000,32.000000,32.000000,71.661178,67.852573,105.640038,50.126582,39.723798,43.468354,46.303797,43.797577,34.544304,26.000000,38.545928,158.370579,76.468652,0.751697,159.090192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704805,49.907511,199.284172,164.283024,170.981475,254.095931,158.456153,14.302579,191.091569,2.326750,48.378278,48.556060,162.732942,198.660615,160.671384,190.907692,94.613888,182.402411,0.083662,72.183978,90.409980,99.660623,190.960856,20.061964,75.133068,0.761542,1050491.627301,1.255829,9.982836,24.016709,4.017401,0.069120,0.063090,150.427444,99.479999,72.174107,32.000000,32.000000,32.000000,32.000000,32.000000,71.618500,67.822599,105.604148,50.126582,39.709088,43.468354,46.303797,43.758776,34.544304,26.000000,38.526640,158.456153,75.998203,0.749715,159.500302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617741,49.910810,199.266891,164.272088,171.000892,254.131112,158.171319,14.303863,191.162477,2.323531,48.380192,48.485709,162.750061,198.624439,160.666356,190.836125,94.628615,182.270655,0.083662,72.161223,90.451692,99.550825,190.869792,20.061204,75.207552,0.759306,1050358.326608,1.252143,9.906680,24.040922,4.007166,0.069230,0.061989,150.436000,99.485423,72.190990,32.000000,32.000000,32.000000,32.000000,32.000000,71.640297,67.828686,105.608739,50.126582,39.656622,43.468354,46.303797,43.769543,34.544304,26.000000,38.534182,158.171319,76.429977,0.747048,159.138501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748038,49.920705,199.154192,164.274331,171.049943,254.097040,158.214670,14.303292,191.173184,2.338777,48.286149,48.667231,162.748797,198.695027,160.669602,190.749339,94.622440,182.420102,0.083665,72.151837,90.470099,99.614616,190.801837,20.060470,75.183644,0.760955,1050908.502692,1.252345,9.945402,24.052526,4.009354,0.067787,0.061965,150.435122,99.500137,72.152869,32.000000,32.000000,32.000000,32.000000,32.000000,71.609912,67.781106,105.592680,50.126582,39.671469,43.468354,46.303797,43.823007,34.544304,26.000000,38.522564,158.214670,75.988827,0.752293,159.403843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714609,49.925653,199.212831,164.254423,171.052512,254.013454,158.254914,14.300581,191.182076,2.354632,48.331548,48.665494,162.771169,198.617230,160.678866,190.871143,94.636277,182.422288,0.083666,72.149174,90.441218,99.631998,190.922963,20.059800,75.116192,0.761452,1051140.679101,1.257229,10.039023,23.986656,4.016041,0.068061,0.062304,150.458034,99.530744,72.184196,32.000000,32.000000,32.000000,32.000000,32.000000,71.609344,67.792601,105.637420,50.126582,39.648128,43.468354,46.303797,43.748933,34.544304,26.000000,38.514044,158.254914,75.985239,0.749274,159.367493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702871,49.925653,199.408718,164.254423,171.019228,253.976245,158.411762,14.302579,191.089280,2.356399,48.407732,48.613563,162.756241,198.689897,160.686842,190.832070,94.650027,182.445997,0.083666,72.140421,90.457377,99.725475,190.795250,20.059231,75.122539,0.759536,1050839.394215,1.253099,9.913791,24.050837,4.003257,0.071738,0.062125,150.457694,99.483863,72.166813,32.000000,32.000000,32.000000,32.000000,32.000000,71.616472,67.780207,105.628300,50.126582,39.614042,43.468354,46.303797,43.772321,34.544304,26.000000,38.506216,158.411762,76.077465,0.751488,159.371939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697184,49.945170,199.174151,164.258909,170.915115,253.971737,158.222874,14.299154,191.125734,2.336887,48.335534,48.724819,162.731933,198.719516,160.671501,190.814955,94.657412,182.428696,0.083667,72.132828,90.463548,99.367078,190.801451,20.058058,75.175295,0.760597,1050502.999823,1.253320,9.953381,24.037849,4.007129,0.069421,0.061875,150.441100,99.443080,72.161282,32.000000,32.000000,32.000000,32.000000,32.000000,71.592538,67.758244,105.618867,50.126582,39.602855,43.468354,46.303797,43.781163,34.544304,26.000000,38.513857,158.222874,76.144953,0.751898,159.212812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744013,49.934724,199.223312,164.237318,170.859918,253.932526,158.127345,14.302579,191.129976,2.328330,48.324980,48.547775,162.738548,198.684008,160.669106,190.822455,94.648160,182.421021,0.083667,72.126411,90.445438,99.510989,190.963793,20.057005,75.135917,0.761110,1050304.192128,1.252224,9.965549,24.033298,4.012016,0.068410,0.060839,150.432763,99.411816,72.167752,32.000000,32.000000,32.000000,32.000000,32.000000,71.599425,67.762667,105.598174,50.126582,39.583051,43.468354,46.303797,43.786919,34.544304,26.000000,38.504750,158.127345,76.025339,0.751556,159.445345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699628,49.932525,199.290870,164.242926,170.833714,253.896488,158.409346,14.303007,191.198558,2.308397,48.337650,48.647290,162.736178,198.662188,160.689296,190.826794,94.647334,182.301467,0.083667,72.134012,90.473219,99.437090,190.863225,20.056389,75.156778,0.760044,1050323.621372,1.253924,9.990963,24.019201,4.007755,0.069817,0.063599,150.420209,99.438269,72.167667,32.000000,32.000000,32.000000,32.000000,32.000000,71.618760,67.745477,105.600544,50.126582,39.568871,43.468354,46.303797,43.762205,34.544304,26.000000,38.483789,158.409346,76.383260,0.750365,159.033780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650172,49.932525,199.290457,164.242926,170.794068,253.901759,158.177379,14.303578,191.065437,2.301115,48.420491,48.497606,162.725258,198.570006,160.664809,190.743431,94.654932,182.373864,0.083667,72.143993,90.456637,99.501370,191.024834,20.055479,75.167038,0.759799,1050090.639948,1.253141,9.931980,24.025474,4.004971,0.068151,0.060429,150.399637,99.478715,72.161156,32.000000,32.000000,32.000000,32.000000,32.000000,71.611260,67.720053,105.607254,50.126582,39.604074,43.468354,46.303797,43.788821,34.544304,26.000000,38.470573,158.177379,76.351040,0.750910,159.198335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664710,49.957540,199.214155,164.246291,170.769655,253.877356,158.143040,14.302151,191.067442,2.293726,48.404685,48.551895,162.729957,198.536844,160.656732,190.853318,94.640268,182.256862,0.083666,72.150413,90.450042,99.413038,190.923554,20.054064,75.147583,0.760269,1050009.987887,1.251964,9.975784,23.979900,4.009907,0.068495,0.062533,150.392658,99.506641,72.166928,32.000000,32.000000,32.000000,32.000000,32.000000,71.611478,67.706125,105.616269,50.126582,39.597429,43.468354,46.303797,43.820508,34.544304,26.000000,38.484986,158.143040,76.275637,0.748061,159.290428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682430,49.967161,199.186108,164.247973,170.760965,253.800059,158.482571,14.301152,191.059906,2.299645,48.405844,48.456033,162.751282,198.660824,160.679239,190.673858,94.654274,182.376335,0.083668,72.172023,90.502314,99.331341,190.780607,20.052850,75.210202,0.760852,1050085.426603,1.255212,10.027078,24.000404,4.013893,0.068098,0.062400,150.402056,99.497713,72.191195,32.000000,32.000000,32.000000,32.000000,32.000000,71.647857,67.724782,105.656794,50.126582,39.568280,43.468354,46.303797,43.815828,34.544304,26.000000,38.477934,158.482571,76.310706,0.749053,159.238461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654887,49.971559,199.254043,164.247693,170.733897,253.708946,158.558303,14.299868,191.097519,2.306189,48.401994,48.612963,162.713566,198.706161,160.664372,190.787962,94.622785,182.395619,0.083668,72.200734,90.473264,99.235474,190.941829,20.051767,75.157950,0.760621,1050107.118382,1.255044,10.037010,23.969648,4.011181,0.068422,0.061002,150.375046,99.411841,72.175645,32.000000,32.000000,32.000000,32.000000,32.000000,71.584687,67.682122,105.632854,50.126582,39.629850,43.468354,46.303797,43.815470,34.544304,26.000000,38.479983,158.558303,76.272193,0.749372,159.206007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.727782,49.969909,199.248521,164.237879,170.728819,253.662849,158.212942,14.301723,190.849152,2.305396,48.426304,48.548868,162.706279,198.616082,160.657819,190.738642,94.633863,182.332668,0.083668,72.199315,90.485945,99.442340,190.792109,20.050516,75.148629,0.759466,1049724.691035,1.251512,10.028252,24.002020,4.009186,0.069593,0.062791,150.373327,99.396389,72.146152,32.000000,32.000000,32.000000,32.000000,32.000000,71.587411,67.666551,105.605558,50.126582,39.510525,43.468354,46.303797,43.829717,34.544304,26.000000,38.479520,158.212942,76.154923,0.748513,159.503961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.803865,49.969909,199.155362,164.237879,170.720124,253.592623,158.406222,14.302864,191.067829,2.300270,48.421562,48.499654,162.700572,198.605282,160.673160,190.815406,94.634584,182.182485,0.083668,72.176588,90.424216,99.309367,190.756214,20.049563,75.188133,0.760289,1049562.858220,1.251250,10.061221,24.040992,4.012778,0.068546,0.063782,150.396040,99.385474,72.185210,32.000000,32.000000,32.000000,32.000000,32.000000,71.587323,67.651484,105.584362,50.126582,39.553258,43.468354,46.303797,43.792657,34.544304,26.000000,38.473016,158.406222,76.258905,0.749182,159.474850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598719,49.992450,199.403896,164.252740,170.702750,253.604539,158.420303,14.299725,190.971203,2.289209,48.450057,48.469713,162.705113,198.634041,160.649880,190.702745,94.623444,182.336383,0.083669,72.166094,90.437258,99.253954,190.850480,20.048390,75.149638,0.759242,1049183.393317,1.251709,9.983984,24.005483,4.006785,0.064975,0.058733,150.370348,99.408887,72.135392,32.000000,32.000000,32.000000,32.000000,32.000000,71.549676,67.636963,105.564990,50.126582,39.470323,43.468354,46.303797,43.749714,34.544304,26.000000,38.491105,158.420303,76.303368,0.749210,159.253764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.498589,49.991625,198.931700,164.243487,170.711178,253.619091,158.415082,14.294730,191.002818,2.298311,48.536047,48.520921,162.736904,198.493435,160.671219,190.736213,94.613492,182.236056,0.083669,72.154086,90.425298,99.363961,190.817096,20.047348,75.115344,0.757343,1048751.317322,1.247716,9.905182,23.946449,3.998793,0.069314,0.063255,150.408457,99.445914,72.169289,32.000000,32.000000,32.000000,32.000000,32.000000,71.599268,67.648088,105.546394,50.126582,39.589330,43.468354,46.303797,43.869968,34.544304,26.000000,38.489851,158.415082,75.939208,0.746709,159.425479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611240,50.009218,199.080821,164.246571,170.693118,253.593364,158.230613,14.301723,191.067668,2.299397,48.512009,48.448644,162.710227,198.568151,160.674564,190.734568,94.599848,182.262637,0.083670,72.142729,90.419319,99.315413,190.782156,20.046327,75.159140,0.761286,1049292.323047,1.253471,10.140413,24.017344,4.020344,0.067503,0.063084,150.411177,99.469643,72.162299,32.000000,32.000000,32.000000,32.000000,32.000000,71.572717,67.652621,105.544466,50.126582,39.460156,43.468354,46.303797,43.934435,34.544304,26.000000,38.487661,158.230613,76.472259,0.749775,159.161829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.689585,50.009218,199.171255,164.246571,170.658665,253.580667,158.361791,14.300438,191.060173,2.301786,48.482381,48.638711,162.714274,198.507976,160.674484,190.766205,94.616358,182.119987,0.083669,72.138073,90.483361,99.329157,190.681998,20.045735,75.099766,0.761740,1049567.990306,1.256395,10.243644,23.988346,4.018937,0.067647,0.062906,150.411537,99.508124,72.166766,32.000000,32.000000,32.000000,32.000000,32.000000,71.593752,67.668761,105.560778,50.126582,39.442064,43.468354,46.303797,43.875242,34.544304,26.000000,38.505262,158.361791,76.143961,0.753476,159.391254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.664496,50.005919,199.199540,164.261993,170.688354,253.500629,158.350162,14.303150,191.038859,2.313998,48.465864,48.428792,162.717236,198.445090,160.686103,190.713830,94.635286,182.186035,0.083671,72.133360,90.468835,99.300504,190.711141,20.044835,75.148701,0.760138,1049390.212268,1.254626,10.144179,24.012311,4.012817,0.069670,0.063654,150.386445,99.492862,72.162975,32.000000,32.000000,32.000000,32.000000,32.000000,71.584182,67.689105,105.545221,50.126582,39.426916,43.468354,46.303797,43.834838,34.544304,26.000000,38.503415,158.350162,76.226378,0.747086,159.456518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619918,49.992450,199.203742,164.257507,170.657895,253.424879,158.340226,14.306860,191.063653,2.312674,48.462414,48.410086,162.722015,198.525849,160.645761,190.737098,94.646915,182.237902,0.083672,72.127182,90.456281,99.250961,190.737041,20.043779,75.201494,0.759888,1049115.904794,1.251331,10.062889,23.940397,4.008310,0.067226,0.061185,150.371189,99.488788,72.173149,32.000000,32.000000,32.000000,32.000000,32.000000,71.579932,67.674016,105.543963,50.126582,39.458957,43.468354,46.303797,43.852884,34.544304,26.000000,38.504398,158.340226,76.424965,0.749467,159.145424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.639800,49.994374,199.168873,164.260872,170.615943,253.342380,158.309095,14.305433,190.983612,2.304316,48.503439,48.467461,162.756056,198.465859,160.687034,190.591109,94.637239,182.246759,0.083674,72.095947,90.460310,99.324514,190.768246,20.041790,75.129426,0.759560,1048730.535901,1.251718,10.085612,23.947126,4.010904,0.070131,0.064013,150.339278,99.500820,72.178052,32.000000,32.000000,32.000000,32.000000,32.000000,71.581065,67.710938,105.551133,50.126582,39.456459,43.468354,46.303797,43.895589,34.544304,26.000000,38.490422,158.309095,76.307893,0.748822,159.459429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640447,50.004820,199.088507,164.264237,170.666558,253.229693,158.348331,14.301295,190.945806,2.297119,48.497430,48.529598,162.745137,198.438491,160.670821,190.723872,94.646831,182.119374,0.083675,72.081056,90.462241,99.343409,190.682528,20.040518,75.112568,0.759388,1048396.029021,1.252623,10.118402,23.955639,4.014592,0.068111,0.061576,150.327422,99.540842,72.184827,32.000000,32.000000,32.000000,32.000000,32.000000,71.578536,67.731281,105.562603,50.126582,39.433994,43.468354,46.303797,43.878629,34.544304,26.000000,38.491352,158.348331,76.145223,0.747231,159.594795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684619,50.004820,199.070783,164.264237,170.784855,253.125309,158.441836,14.309143,190.946136,2.293323,48.466222,48.414806,162.734118,198.616632,160.689864,190.586181,94.641272,182.310542,0.083674,72.052738,90.446613,99.512326,190.841788,20.039029,75.140226,0.759506,1048073.569950,1.251911,10.099691,23.968755,4.012282,0.068842,0.061196,150.308507,99.544135,72.190904,32.000000,32.000000,32.000000,32.000000,32.000000,71.583353,67.776477,105.567866,50.126582,39.385587,43.468354,46.303797,43.882635,34.544304,26.000000,38.501694,158.441836,76.269218,0.747777,159.295110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.624802,50.006744,199.157612,164.271247,170.789234,252.987230,158.181316,14.299582,191.070594,2.284493,48.519733,48.448616,162.739075,198.467532,160.681669,190.789633,94.661642,182.127945,0.083675,72.039494,90.442795,99.288279,190.606578,20.037881,75.134475,0.759132,1047589.940362,1.251063,10.109464,23.909686,4.010611,0.070009,0.063882,150.310605,99.519480,72.192517,32.000000,32.000000,32.000000,32.000000,32.000000,71.544922,67.778645,105.556124,50.126582,39.386497,43.468354,46.303797,43.861376,34.544304,26.000000,38.502495,158.181316,76.102275,0.748837,159.458642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622658,50.006744,199.241597,164.271247,170.794405,252.880979,158.394115,14.301437,190.944477,2.282375,48.430447,48.457455,162.747170,198.344899,160.672108,190.691745,94.662406,182.232969,0.083676,72.053845,90.394401,99.278209,190.681365,20.037014,75.130634,0.757891,1047113.870279,1.248576,10.063641,23.989485,4.006688,0.066629,0.059418,150.307906,99.509011,72.191580,32.000000,32.000000,32.000000,32.000000,32.000000,71.520724,67.785958,105.577195,50.126582,39.383442,43.468354,46.303797,43.900704,34.544304,26.000000,38.505479,158.394115,75.913893,0.746672,159.503764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.570994,49.997948,199.181822,164.284145,170.722815,252.869865,158.329997,14.289735,191.075620,2.284218,48.438840,48.573592,162.742293,198.331398,160.671356,190.717691,94.637748,182.136382,0.083678,72.067361,90.433421,99.256543,190.697564,20.036133,75.112550,0.758593,1046549.852596,1.251629,10.127626,23.898205,4.013268,0.068408,0.061265,150.323802,99.568702,72.167686,32.000000,32.000000,32.000000,32.000000,32.000000,71.491316,67.801351,105.582310,50.126582,39.389096,43.468354,46.303797,43.906979,34.544304,26.000000,38.506599,158.329997,76.105646,0.748946,159.399201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.622569,49.997948,199.181313,164.284145,170.679479,252.881706,158.268020,14.301152,190.947788,2.290408,48.458162,48.436541,162.768278,198.441947,160.702294,190.588783,94.683985,182.207381,0.083680,72.072586,90.479628,99.303407,190.671617,20.034652,75.075353,0.758567,1046114.035813,1.249482,10.129852,23.938233,4.015133,0.069530,0.062323,150.370029,99.603464,72.211055,32.000000,32.000000,32.000000,32.000000,32.000000,71.534916,67.819765,105.629586,50.126582,39.379429,43.468354,46.303797,43.941369,34.544304,26.000000,38.498223,158.268020,76.152381,0.750740,159.387910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646111,49.983104,199.080548,164.269845,170.678684,252.842614,158.279885,14.306860,191.060874,2.279624,48.434476,48.494554,162.746025,198.453054,160.701048,190.757307,94.666649,182.289812,0.083680,72.064151,90.409521,99.424771,190.900363,20.033609,75.095421,0.759240,1046242.916485,1.251348,10.174705,23.925377,4.018112,0.067549,0.061735,150.364331,99.560554,72.186420,32.000000,32.000000,32.000000,32.000000,32.000000,71.548039,67.816306,105.637951,50.126582,39.359462,43.468354,46.303797,43.917726,34.544304,26.000000,38.482679,158.279885,76.240153,0.749333,159.423709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642891,49.969635,199.189210,164.247693,170.611090,252.802035,158.465453,14.307574,191.100976,2.271146,48.428511,48.440363,162.737435,198.554045,160.712746,190.733411,94.675074,182.244655,0.083680,72.060035,90.460248,99.424831,190.800897,20.032921,75.122863,0.758947,1045983.359326,1.250453,10.121148,23.906716,4.013926,0.070463,0.063577,150.363532,99.516399,72.185222,32.000000,32.000000,32.000000,32.000000,32.000000,71.514533,67.802205,105.645080,50.126582,39.312749,43.468354,46.303797,43.908887,34.544304,26.000000,38.479873,158.465453,76.266640,0.748213,159.261514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621997,49.976232,199.094397,164.249095,170.529630,252.742049,158.384738,14.307431,190.977602,2.281128,48.473278,48.464586,162.727838,198.415509,160.702373,190.697576,94.668560,182.216109,0.083680,72.083460,90.446082,99.392017,190.683280,20.031584,75.124522,0.757993,1045818.728760,1.249456,10.081871,23.956060,4.009993,0.070460,0.063813,150.341818,99.516736,72.177621,32.000000,32.000000,32.000000,32.000000,32.000000,71.510151,67.826508,105.656568,50.126582,39.322143,43.468354,46.303797,43.949867,34.544304,26.000000,38.460099,158.384738,76.149226,0.746612,159.296447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.626825,49.997398,199.087014,164.240963,170.469385,252.751321,158.144241,14.304720,190.971458,2.265730,48.462415,48.595236,162.720572,198.535323,160.709380,190.799007,94.709810,182.223028,0.083678,72.094717,90.486500,99.336052,190.669963,20.031147,75.141398,0.757905,1045570.599995,1.247836,10.071744,23.930102,4.012442,0.067797,0.060042,150.325223,99.513254,72.211493,32.000000,32.000000,32.000000,32.000000,32.000000,71.541891,67.840084,105.670635,50.126582,39.319232,43.468354,46.303797,43.934929,34.544304,26.000000,38.462543,158.144241,76.145692,0.746539,159.349909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638741,49.997398,199.218640,164.240963,170.449779,252.707083,158.410471,14.310570,191.051346,2.268133,48.481939,48.591503,162.710896,198.388713,160.700433,190.875428,94.701006,182.145790,0.083679,72.094743,90.453930,99.212362,190.658519,20.030839,75.188386,0.757747,1045409.435071,1.248782,10.100026,23.925531,4.012221,0.070663,0.063994,150.301730,99.453159,72.196094,32.000000,32.000000,32.000000,32.000000,32.000000,71.517955,67.855147,105.669106,50.126582,39.274632,43.468354,46.303797,43.936990,34.544304,26.000000,38.481445,158.410471,76.309318,0.747550,159.332521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.568064,50.010043,199.216831,164.265639,170.408716,252.652640,158.385786,14.303721,190.987947,2.270218,48.535761,48.393139,162.707855,198.518456,160.701522,190.808113,94.718446,182.353112,0.083679,72.088117,90.489893,99.280166,190.830491,20.030378,75.198789,0.757573,1045313.704784,1.250666,10.116181,23.886968,4.011681,0.067644,0.061732,150.284732,99.468905,72.198098,32.000000,32.000000,32.000000,32.000000,32.000000,71.520396,67.892126,105.699879,50.126582,39.299445,43.468354,46.303797,43.935014,34.544304,26.000000,38.493964,158.385786,76.027070,0.747581,159.421113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586426,50.027635,199.224696,164.301811,170.361217,252.653043,158.327213,14.304577,191.057610,2.255905,48.540614,48.458158,162.740929,198.441446,160.704966,190.780285,94.744842,182.185340,0.083679,72.082432,90.442945,99.315163,190.712731,20.030215,75.128092,0.757168,1045148.001018,1.248013,10.103813,23.865773,4.013370,0.067998,0.061638,150.303149,99.500379,72.216003,32.000000,32.000000,32.000000,32.000000,32.000000,71.532059,67.930877,105.712017,50.126582,39.300896,43.468354,46.303797,43.980518,34.544304,26.000000,38.495632,158.327213,76.229046,0.746045,159.388186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.645249,50.013341,199.240387,164.316672,170.328296,252.663955,158.377321,14.309572,191.007036,2.243177,48.485967,48.421244,162.745925,198.516292,160.713734,190.782672,94.728631,182.322070,0.083679,72.067824,90.457768,99.125765,190.793921,20.030119,75.186961,0.757875,1045013.101556,1.249957,10.189845,23.928834,4.019056,0.071243,0.063732,150.301929,99.464600,72.205505,32.000000,32.000000,32.000000,32.000000,32.000000,71.486627,67.944319,105.730652,50.126582,39.296939,43.468354,46.303797,43.976644,34.544304,26.000000,38.517267,158.377321,76.152435,0.749618,159.355888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594897,50.013341,199.189120,164.316672,170.308053,252.683798,158.417531,14.305148,191.110971,2.240945,48.492000,48.441024,162.776214,198.483895,160.713635,190.775152,94.736397,182.345397,0.083679,72.047054,90.469961,99.339094,190.742508,20.029672,75.073947,0.758409,1044906.924472,1.249969,10.188364,23.837300,4.017726,0.066837,0.059993,150.284553,99.447459,72.198187,32.000000,32.000000,32.000000,32.000000,32.000000,71.472849,67.982060,105.765806,50.126582,39.289695,43.468354,46.303797,43.948276,34.544304,26.000000,38.506425,158.417531,76.009112,0.747455,159.406557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656775,50.000697,199.228825,164.324804,170.305904,252.651573,158.189131,14.294445,191.001225,2.237745,48.475440,48.580738,162.781743,198.502637,160.733093,190.816765,94.785113,182.212264,0.083679,72.040483,90.475942,99.546144,190.854337,20.028851,75.159771,0.757056,1044886.012908,1.247935,10.113003,23.906602,4.013282,0.070564,0.063790,150.293232,99.458627,72.207205,32.000000,32.000000,32.000000,32.000000,32.000000,71.475225,68.010650,105.770921,50.126582,39.257231,43.468354,46.303797,43.982316,34.544304,26.000000,38.495690,158.189131,76.149586,0.747458,159.309547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698099,49.980355,199.172335,164.322280,170.325166,252.678352,158.305226,14.305576,191.110255,2.239364,48.369494,48.446975,162.764406,198.614209,160.711200,190.841260,94.744608,182.324114,0.083679,72.035054,90.449561,99.299010,190.736899,20.028816,75.174773,0.758798,1045019.420681,1.249122,10.165273,23.907890,4.016323,0.069339,0.062252,150.264556,99.437980,72.189735,32.000000,32.000000,32.000000,32.000000,32.000000,71.457740,68.051737,105.735284,50.126582,39.272649,43.468354,46.303797,43.952645,34.544304,26.000000,38.495806,158.305226,76.266766,0.749462,159.332482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674576,49.971834,199.276766,164.306017,170.365686,252.706954,158.390302,14.304149,191.115039,2.243579,48.409056,48.465040,162.787152,198.736780,160.732874,190.793710,94.769008,182.508945,0.083679,72.028628,90.509805,99.289905,190.923920,20.028694,75.212654,0.757076,1044500.299084,1.248992,10.088399,23.807485,4.012118,0.069665,0.062769,150.281853,99.508379,72.208860,32.000000,32.000000,32.000000,32.000000,32.000000,71.458002,68.128106,105.762577,50.126582,39.256289,43.468354,46.303797,43.932381,34.544304,26.000000,38.472835,158.390302,75.947934,0.747235,159.600223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602971,49.994374,199.475491,164.306858,170.358598,252.751605,158.597334,14.300010,191.118255,2.258865,48.452511,48.472110,162.768434,198.608153,160.744948,190.915065,94.779787,182.556880,0.083679,72.006261,90.507283,99.322848,190.940176,20.028426,75.240908,0.756245,1044669.385403,1.246986,10.025199,23.891417,4.007645,0.069857,0.064172,150.274916,99.521108,72.207967,32.000000,32.000000,32.000000,32.000000,32.000000,71.409579,68.123160,105.759287,50.126582,39.331009,43.468354,46.303797,43.952295,34.544304,26.000000,38.458814,158.597334,76.184493,0.745417,159.557855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695177,49.994374,199.301681,164.306858,170.447297,252.724127,158.415592,14.304720,191.183927,2.246346,48.419742,48.417854,162.768473,198.827977,160.739723,190.856865,94.794511,182.588361,0.083680,71.997347,90.488961,99.324617,190.932812,20.028501,75.238258,0.756534,1044690.210670,1.247083,10.041071,23.938736,4.011645,0.068429,0.063135,150.311587,99.566235,72.203546,32.000000,32.000000,32.000000,32.000000,32.000000,71.416251,68.139422,105.768258,50.126582,39.339328,43.468354,46.303797,43.996502,34.544304,26.000000,38.478470,158.415592,76.389427,0.749210,159.357737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.605684,49.994924,199.480541,164.304334,170.472370,252.714815,158.204918,14.298298,191.109351,2.270290,48.469674,48.524651,162.759154,198.606604,160.738278,190.961105,94.808641,182.529376,0.083680,71.985678,90.482939,99.323913,190.939932,20.028816,75.268783,0.757944,1045024.594226,1.247749,10.137921,23.946549,4.021442,0.066709,0.061136,150.339720,99.540189,72.189299,32.000000,32.000000,32.000000,32.000000,32.000000,71.386904,68.142814,105.760712,50.126582,39.309191,43.468354,46.303797,43.948287,34.544304,26.000000,38.478098,158.204918,76.028332,0.748557,159.570247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596459,50.001521,199.264869,164.304334,170.441224,252.750443,158.567190,14.302579,191.078984,2.256409,48.511701,48.377866,162.772423,198.791810,160.731647,190.872978,94.804356,182.627357,0.083680,71.974916,90.481476,99.428658,190.892655,20.029498,75.231082,0.756167,1044681.977625,1.246473,10.042248,23.944033,4.010483,0.066423,0.061029,150.370253,99.511061,72.197097,32.000000,32.000000,32.000000,32.000000,32.000000,71.418126,68.162097,105.777587,50.126582,39.343861,43.468354,46.303797,44.003202,34.544304,26.000000,38.477255,158.567190,76.075572,0.744772,159.490507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652253,50.018289,199.384471,164.318915,170.461748,252.744731,158.261607,14.299725,191.256401,2.235495,48.525568,48.570262,162.775325,198.723849,160.733052,190.987957,94.802255,182.491462,0.083679,71.970042,90.545449,99.540806,190.957839,20.029908,75.235589,0.757530,1044730.376652,1.250588,10.135654,23.907029,4.021324,0.069635,0.063361,150.385748,99.547070,72.184223,32.000000,32.000000,32.000000,32.000000,32.000000,71.402690,68.194007,105.804584,50.126582,39.310104,43.468354,46.303797,44.014312,34.544304,26.000000,38.483900,158.261607,76.459457,0.749962,159.143890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668467,50.018289,199.299861,164.318915,170.420734,252.714146,158.258045,14.304006,191.164745,2.229900,48.556151,48.564634,162.790075,198.734674,160.755736,190.981319,94.808026,182.597769,0.083678,71.968260,90.530671,99.547374,191.051531,20.030220,75.226628,0.757574,1044938.902642,1.248187,10.151829,23.949308,4.017724,0.068863,0.061865,150.402203,99.533562,72.213522,32.000000,32.000000,32.000000,32.000000,32.000000,71.416905,68.229483,105.829799,50.126582,39.305152,43.468354,46.303797,43.987588,34.544304,26.000000,38.502255,158.258045,76.192337,0.749164,159.165409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628119,50.040555,199.452652,164.318074,170.366890,252.675189,158.390979,14.298441,191.162938,2.240843,48.505424,48.648734,162.793352,198.752174,160.748491,190.953751,94.800792,182.459162,0.083679,71.979609,90.494030,99.513385,190.779201,20.030974,75.226917,0.757119,1044878.810133,1.249068,10.110684,23.898709,4.015618,0.069552,0.063342,150.396145,99.523156,72.217551,32.000000,32.000000,32.000000,32.000000,32.000000,71.417210,68.231453,105.850130,50.126582,39.287154,43.468354,46.303797,43.982186,34.544304,26.000000,38.528097,158.390979,76.657449,0.745000,159.040232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.680947,50.040005,199.468281,164.307419,170.387356,252.640263,158.502204,14.299439,191.157563,2.250159,48.513705,48.471052,162.771850,198.798977,160.737090,190.948557,94.805057,182.508480,0.083677,71.976465,90.507559,99.523532,191.084491,20.031584,75.277528,0.756671,1044700.675255,1.248493,10.093863,23.934165,4.012603,0.066159,0.060640,150.394466,99.563092,72.172004,32.000000,32.000000,32.000000,32.000000,32.000000,71.408380,68.205125,105.842795,50.126582,39.326575,43.468354,46.303797,44.008484,34.544304,26.000000,38.534833,158.502204,76.414760,0.747081,159.251837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654590,50.052650,199.485551,164.330132,170.342076,252.629133,158.178310,14.304291,191.264237,2.252803,48.553837,48.613813,162.789521,198.659383,160.748036,191.089333,94.807836,182.509904,0.083676,71.959709,90.513157,99.466145,190.846399,20.032687,75.320170,0.757563,1044711.852669,1.248455,10.157995,23.887642,4.018944,0.068415,0.061467,150.439251,99.535779,72.210581,32.000000,32.000000,32.000000,32.000000,32.000000,71.418365,68.212237,105.882575,50.126582,39.291817,43.468354,46.303797,43.982352,34.544304,26.000000,38.540975,158.178310,76.202974,0.743426,159.539602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678641,50.052650,199.455319,164.330132,170.305185,252.590274,158.225315,14.301723,191.247612,2.246950,48.532625,48.578757,162.806325,198.679716,160.753222,191.150163,94.797291,182.533127,0.083675,71.959496,90.526791,99.507192,190.923941,20.033641,75.243703,0.756278,1044455.783896,1.245933,10.102635,23.902507,4.014985,0.069895,0.064581,150.439951,99.540528,72.203349,32.000000,32.000000,32.000000,32.000000,32.000000,71.430706,68.219635,105.889680,50.126582,39.355183,43.468354,46.303797,44.003928,34.544304,26.000000,38.564185,158.225315,76.228722,0.745022,159.415487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710095,50.062821,199.484686,164.358453,170.302843,252.590201,158.376503,14.305148,191.221455,2.253131,48.469699,48.660152,162.814064,198.709642,160.757972,191.008374,94.771982,182.537042,0.083675,71.975319,90.511971,99.627906,190.919698,20.034462,75.230018,0.756244,1044484.456934,1.249209,10.142620,23.900281,4.017464,0.068844,0.061242,150.432435,99.514947,72.197031,32.000000,32.000000,32.000000,32.000000,32.000000,71.428482,68.196195,105.887376,50.126582,39.334459,43.468354,46.303797,43.990611,34.544304,26.000000,38.583347,158.376503,76.311896,0.747483,159.259783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734298,50.050176,199.532662,164.360696,170.252439,252.662208,158.422134,14.300010,191.207819,2.245521,48.439468,48.623989,162.810688,198.764377,160.736912,191.020675,94.755262,182.696778,0.083673,71.984371,90.560929,99.641228,191.090772,20.035476,75.202071,0.756490,1044332.616981,1.247975,10.117671,23.919833,4.014911,0.069682,0.064480,150.418959,99.522376,72.167754,32.000000,32.000000,32.000000,32.000000,32.000000,71.430139,68.178314,105.890373,50.126582,39.333331,43.468354,46.303797,43.975491,34.544304,26.000000,38.580830,158.422134,76.306541,0.746714,159.260255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796176,50.024612,199.485894,164.327047,170.276568,252.734798,158.296640,14.301437,191.354542,2.239847,48.376332,48.619081,162.826168,198.821096,160.773490,191.103918,94.781358,182.610381,0.083673,72.011980,90.584591,99.574699,190.961998,20.036359,75.222463,0.756311,1044432.197696,1.245943,10.095227,23.946662,4.012961,0.069334,0.062394,150.419239,99.608091,72.201061,32.000000,32.000000,32.000000,32.000000,32.000000,71.437704,68.178840,105.932079,50.126582,39.370229,43.468354,46.303797,43.964468,34.544304,26.000000,38.589163,158.296640,75.983202,0.745589,159.484173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
