OSU 80 Ton Compressor Load Stand
49.681127,50.006744,199.586662,164.309101,170.260309,252.825246,158.293556,14.302864,191.202991,2.230401,48.434081,48.469441,162.795978,198.779500,160.757141,191.060851,94.740452,182.531004,0.083673,72.051048,90.574330,99.426983,191.018084,20.037810,75.223761,0.756581,1044733.122822,1.245223,10.057498,24.025312,4.011973,0.067696,0.062274,150.392848,99.508846,72.191432,32.000000,32.000000,32.000000,32.000000,32.000000,71.412653,68.181138,105.911981,50.126582,39.327883,43.468354,46.303797,43.929595,34.544304,26.000000,38.569898,158.293556,76.342331,0.745630,159.269185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740693,50.006744,199.360808,164.309101,170.231464,252.916265,158.337722,14.302864,191.409903,2.247594,48.440157,48.781321,162.802435,198.716356,160.735032,191.082365,94.750678,182.429958,0.083670,72.074971,90.526134,99.476970,191.030973,20.038883,75.213322,0.755570,1044713.349131,1.244760,9.967844,23.965723,4.006048,0.069662,0.063609,150.364875,99.513806,72.193347,32.000000,32.000000,32.000000,32.000000,32.000000,71.427239,68.169582,105.913719,50.126582,39.393618,43.468354,46.303797,43.995502,34.544304,26.000000,38.554697,158.337722,76.182690,0.748005,159.266274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654110,50.006744,199.507456,164.309101,170.141556,253.021354,158.414907,14.304434,191.329754,2.234341,48.497745,48.477996,162.803915,198.702712,160.757200,191.066496,94.750742,182.495518,0.083668,72.087603,90.591058,99.501409,191.028464,20.040200,75.225222,0.757612,1045420.118657,1.248368,10.069187,23.975849,4.017354,0.068752,0.063545,150.365315,99.566807,72.205392,32.000000,32.000000,32.000000,32.000000,32.000000,71.440059,68.189104,105.928914,50.126582,39.314208,43.468354,46.303797,43.963901,34.544304,26.000000,38.555817,158.414907,76.263881,0.746511,159.255298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.619442,50.020488,199.415662,164.330132,170.111213,253.073210,158.341304,14.303007,191.390924,2.238801,48.538881,48.469909,162.780182,198.892189,160.731528,191.123741,94.722629,182.612604,0.083666,72.098455,90.504952,99.272265,191.016105,20.040998,75.248823,0.756572,1045640.451401,1.246810,10.007440,23.926424,4.008002,0.067368,0.061159,150.346801,99.475474,72.180865,32.000000,32.000000,32.000000,32.000000,32.000000,71.407224,68.164460,105.918666,50.126582,39.370035,43.468354,46.303797,44.011912,34.544304,26.000000,38.556937,158.341304,76.383603,0.746945,159.193497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734163,50.040005,199.443038,164.350321,170.221427,253.060473,158.397040,14.299154,191.249129,2.221278,48.541285,48.482462,162.798407,198.974545,160.763712,190.961473,94.759188,182.605813,0.083666,72.074307,90.557602,99.503317,191.181611,20.042178,75.284001,0.758340,1046227.342902,1.249133,10.097211,23.951794,4.017944,0.067573,0.061545,150.345922,99.503823,72.213865,32.000000,32.000000,32.000000,32.000000,32.000000,71.416578,68.184661,105.956369,50.126582,39.543204,43.468354,46.303797,44.013123,34.544304,26.000000,38.574790,158.397040,76.191020,0.748012,159.284095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637098,50.028735,199.285012,164.364341,170.314165,253.028951,158.339297,14.302436,191.289022,2.227918,48.492226,48.621054,162.777970,198.786760,160.723670,191.072158,94.741853,182.576610,0.083664,72.069415,90.541487,99.448934,190.972297,20.043442,75.208832,0.758508,1046686.731585,1.250987,10.146936,24.025314,4.018902,0.070945,0.064423,150.324647,99.423608,72.180909,32.000000,32.000000,32.000000,32.000000,32.000000,71.372884,68.184880,105.921727,50.126582,39.375051,43.468354,46.303797,43.975058,34.544304,26.000000,38.600343,158.339297,76.279658,0.747239,159.324102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750660,50.028735,199.144914,164.364341,170.330724,253.013373,158.396089,14.298441,191.231582,2.229206,48.515977,48.591069,162.816947,198.836911,160.746947,190.965160,94.758043,182.653745,0.083662,72.054339,90.579420,99.599310,191.054939,20.044788,75.255819,0.756682,1046323.112817,1.247351,10.047467,23.986122,4.010182,0.066549,0.061882,150.363077,99.457764,72.204085,32.000000,32.000000,32.000000,32.000000,32.000000,71.388168,68.197727,105.965989,50.126582,39.311774,43.468354,46.303797,44.032716,34.544304,26.000000,38.594821,158.396089,76.552854,0.747674,159.061160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700218,50.015265,199.455653,164.364621,170.345893,252.984644,158.191195,14.300581,191.320344,2.246034,48.522901,48.540904,162.808121,198.734194,160.774202,191.051723,94.750129,182.569694,0.083662,72.049727,90.603739,99.510135,190.988553,20.045821,75.218911,0.758200,1046405.981805,1.250319,10.136856,23.992133,4.014840,0.070298,0.063846,150.371575,99.471950,72.202997,32.000000,32.000000,32.000000,32.000000,32.000000,71.389193,68.167152,105.979674,50.126582,39.364935,43.468354,46.303797,43.970736,34.544304,26.000000,38.585798,158.191195,76.134152,0.747556,159.351286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726731,50.005095,199.464817,164.365182,170.378323,252.980547,158.457597,14.303721,191.233266,2.246599,48.483167,48.560613,162.793351,198.926928,160.739465,191.027808,94.710643,182.553408,0.083663,72.049728,90.612623,99.455610,191.053856,20.046701,75.252736,0.755762,1046069.826520,1.246629,10.019104,24.005851,4.002860,0.068517,0.060216,150.355640,99.439083,72.191997,32.000000,32.000000,32.000000,32.000000,32.000000,71.357141,68.138305,105.969740,50.126582,39.366663,43.468354,46.303797,44.002534,34.544304,26.000000,38.588333,158.457597,75.918635,0.742958,159.534724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739322,49.992450,199.583062,164.354527,170.441008,252.997631,158.230137,14.301723,191.254804,2.233211,48.485127,48.592239,162.824331,198.710634,160.781426,191.157986,94.736699,182.457547,0.083663,72.042134,90.544394,99.391210,190.952657,20.047970,75.276662,0.757546,1046028.817506,1.249460,10.057912,23.981177,4.013175,0.070569,0.062993,150.372976,99.435727,72.212167,32.000000,32.000000,32.000000,32.000000,32.000000,71.387209,68.135634,105.999855,50.126582,39.441428,43.468354,46.303797,43.989566,34.544304,26.000000,38.579325,158.230137,76.384144,0.748439,159.173867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781011,49.992450,199.406761,164.354527,170.474883,252.984664,158.146454,14.304434,191.300826,2.226408,48.476603,48.489854,162.824824,198.854356,160.770263,190.979302,94.734218,182.466951,0.083663,72.042727,90.587034,99.438517,191.024222,20.049078,75.251798,0.756831,1046120.544031,1.246566,10.020259,24.014347,4.011219,0.066254,0.060631,150.371017,99.503446,72.223516,32.000000,32.000000,32.000000,32.000000,32.000000,71.403081,68.142003,106.026868,50.126582,39.424040,43.468354,46.303797,43.983323,34.544304,26.000000,38.566521,158.146454,76.229822,0.750192,159.254079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686138,49.995474,199.578741,164.341348,170.442185,252.971357,158.334822,14.297156,191.330321,2.209911,48.543203,48.682861,162.785848,198.830228,160.734575,191.008531,94.704577,182.502605,0.083662,72.051755,90.557817,99.261186,190.800106,20.049928,75.178054,0.756766,1046000.959579,1.248048,9.994566,23.951108,4.012581,0.071042,0.063993,150.334348,99.506043,72.210579,32.000000,32.000000,32.000000,32.000000,32.000000,71.391525,68.134977,105.992418,50.126582,39.406704,43.468354,46.303797,43.960251,34.544304,26.000000,38.568364,158.334822,76.464145,0.745794,159.106793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673682,50.018289,199.386253,164.348358,170.450284,252.967377,158.498739,14.311712,191.181603,2.191775,48.591883,48.372055,162.798484,198.764628,160.792371,190.958874,94.701395,182.624411,0.083659,72.059682,90.608217,99.318868,190.965094,20.050447,75.305565,0.755937,1045885.728198,1.247483,9.951384,23.957236,4.005679,0.069443,0.062183,150.362122,99.557420,72.233604,32.000000,32.000000,32.000000,32.000000,32.000000,71.411692,68.203460,106.028693,50.126582,39.437574,43.468354,46.303797,44.016512,34.544304,26.000000,38.567612,158.498739,76.426642,0.746239,159.230239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682752,50.062546,199.540724,164.353686,170.516139,253.033830,158.397015,14.302294,191.252106,2.190901,48.582290,48.585338,162.799727,198.795778,160.733446,190.983192,94.684591,182.440488,0.083658,72.099467,90.535831,99.409260,190.868223,20.051266,75.231604,0.758392,1046148.608487,1.248585,10.052720,24.000709,4.016789,0.067207,0.060513,150.270684,99.526266,72.210563,32.000000,32.000000,32.000000,32.000000,32.000000,71.384067,68.215233,106.016079,50.126582,39.374725,43.468354,46.303797,44.015609,34.544304,26.000000,38.593767,158.397015,76.270120,0.745637,159.239602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638613,50.068869,199.337937,164.360696,170.580274,253.072466,158.238968,14.299297,191.281960,2.188959,48.568403,48.505021,162.802866,198.630178,160.747875,190.896913,94.680624,182.468507,0.083656,72.114416,90.558054,99.322462,190.914336,20.051931,75.244676,0.756801,1046248.791423,1.247701,10.088454,24.051126,4.013921,0.067000,0.059765,150.268846,99.560019,72.223828,32.000000,32.000000,32.000000,32.000000,32.000000,71.422331,68.244493,106.040828,50.126582,39.372800,43.468354,46.303797,44.025654,34.544304,26.000000,38.644583,158.238968,76.315989,0.745700,159.394362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633185,50.068869,199.416178,164.360696,170.584793,253.092977,158.380482,14.302294,191.196700,2.186732,48.529497,48.627897,162.793112,198.616325,160.735088,191.016928,94.670143,182.416002,0.083655,72.133756,90.531466,99.224995,190.970523,20.052500,75.230162,0.758141,1046727.754538,1.248731,10.123304,23.996598,4.016298,0.068356,0.060910,150.233513,99.546786,72.220977,32.000000,32.000000,32.000000,32.000000,32.000000,71.411560,68.215801,106.035256,50.126582,39.353488,43.468354,46.303797,44.052953,34.544304,26.000000,38.661796,158.380482,76.545660,0.747818,159.065094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681613,50.058973,199.485823,164.366865,170.603319,253.108619,158.443312,14.299154,191.094518,2.183202,48.556297,48.447863,162.796508,198.750925,160.740372,190.855700,94.656181,182.464609,0.083655,72.155497,90.521543,99.426540,190.866388,20.053306,75.201620,0.758184,1047005.058722,1.251425,10.175417,24.011435,4.015784,0.069428,0.063669,150.233273,99.516856,72.206734,32.000000,32.000000,32.000000,32.000000,32.000000,71.409924,68.204596,106.042570,50.126582,39.345540,43.468354,46.303797,44.060762,34.544304,26.000000,38.663099,158.443312,75.985961,0.747541,159.456360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669417,50.042479,199.485242,164.359574,170.600721,253.066010,158.344673,14.296728,191.223332,2.179494,48.556901,48.458269,162.792105,198.690099,160.766420,190.926940,94.662402,182.473610,0.083655,72.171561,90.505198,99.377721,191.029568,20.053726,75.232794,0.758683,1047146.436502,1.250560,10.181051,24.001543,4.017799,0.069216,0.062980,150.229637,99.541893,72.234749,32.000000,32.000000,32.000000,32.000000,32.000000,71.430331,68.204705,106.068221,50.126582,39.405673,43.468354,46.303797,44.035992,34.544304,26.000000,38.672894,158.344673,75.944202,0.745645,159.508131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706815,50.048252,199.299189,164.350040,170.584831,253.053419,158.166862,14.307146,191.162981,2.177901,48.534244,48.527651,162.768548,198.577173,160.736413,190.784321,94.653704,182.498719,0.083653,72.183272,90.548074,99.319366,190.853822,20.053986,75.202305,0.758524,1047163.159691,1.248755,10.120911,24.034366,4.015285,0.066870,0.059493,150.215361,99.583771,72.220353,32.000000,32.000000,32.000000,32.000000,32.000000,71.400178,68.154060,106.072372,50.126582,39.324662,43.468354,46.303797,44.046263,34.544304,26.000000,38.663970,158.166862,76.270444,0.750695,159.218280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698231,50.048252,199.307277,164.350040,170.590568,253.085794,158.586256,14.296300,191.205253,2.177462,48.501880,48.554816,162.807484,198.611150,160.770556,190.875500,94.675667,182.477916,0.083651,72.196048,90.529734,99.390851,190.866960,20.053990,75.239610,0.758212,1046924.822042,1.249605,10.117067,24.031637,4.016259,0.070317,0.062156,150.235678,99.566316,72.244925,32.000000,32.000000,32.000000,32.000000,32.000000,71.439443,68.178090,106.103615,50.126582,39.332509,43.468354,46.303797,44.027398,34.544304,26.000000,38.677257,158.586256,76.266045,0.751109,159.274181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697967,50.032583,199.320955,164.354527,170.513016,253.139574,158.146035,14.298298,191.059013,2.179612,48.461324,48.466661,162.789141,198.687906,160.763074,190.925250,94.651117,182.450367,0.083649,72.203378,90.535418,99.499193,190.883316,20.053978,75.226953,0.757481,1046870.172226,1.249923,10.084058,24.050075,4.009494,0.070093,0.062686,150.220522,99.514626,72.211188,32.000000,32.000000,32.000000,32.000000,32.000000,71.424988,68.134886,106.090520,50.126582,39.325302,43.468354,46.303797,44.034822,34.544304,26.000000,38.669223,158.146035,76.394457,0.746873,159.342120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625196,50.016915,199.257356,164.345273,170.441257,253.196306,158.388599,14.297156,191.066043,2.169112,48.508295,48.519936,162.785607,198.508293,160.739222,190.873585,94.653560,182.264111,0.083648,72.216260,90.464937,99.355442,190.757848,20.054527,75.142156,0.757339,1046912.198484,1.247016,10.092958,24.020043,4.010349,0.071107,0.063335,150.202307,99.525478,72.201650,32.000000,32.000000,32.000000,32.000000,32.000000,71.410314,68.121818,106.070240,50.126582,39.336370,43.468354,46.303797,44.038489,34.544304,26.000000,38.674635,158.388599,76.390220,0.747146,159.188147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643303,50.024612,199.208532,164.335740,170.489571,253.182309,158.150146,14.299725,191.022359,2.170641,48.502175,48.451032,162.788548,198.543415,160.747060,190.758972,94.693283,182.389763,0.083648,72.227017,90.504633,99.412735,190.822580,20.053770,75.172429,0.757635,1047199.436274,1.250706,10.077564,24.033904,4.010646,0.068803,0.062571,150.213906,99.475557,72.232649,32.000000,32.000000,32.000000,32.000000,32.000000,71.426818,68.111355,106.075227,50.126582,39.251494,43.468354,46.303797,44.060275,34.544304,26.000000,38.663200,158.150146,76.307569,0.746056,159.364464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671874,50.013341,199.207501,164.313588,170.489734,253.216701,158.485648,14.301152,191.067097,2.189728,48.478091,48.656643,162.784717,198.473846,160.740587,190.931690,94.677180,182.322955,0.083647,72.220198,90.494583,99.504498,190.813238,20.053370,75.193524,0.759431,1047491.021676,1.251048,10.137390,23.959171,4.015246,0.067425,0.059462,150.215447,99.445499,72.226355,32.000000,32.000000,32.000000,32.000000,32.000000,71.439158,68.085482,106.073657,50.126582,39.279376,43.468354,46.303797,44.078811,34.544304,26.000000,38.674745,158.485648,76.229677,0.747023,159.263520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629631,50.013341,199.351551,164.313588,170.517539,253.239062,158.306708,14.301723,191.040047,2.200844,48.473041,48.406736,162.789080,198.566843,160.738568,190.840830,94.673575,182.449711,0.083647,72.217651,90.490981,99.320967,190.821315,20.053297,75.284614,0.758720,1047242.207153,1.252385,10.126293,23.968222,4.012798,0.068099,0.061594,150.209771,99.458759,72.219693,32.000000,32.000000,32.000000,32.000000,32.000000,71.405451,68.073684,106.099559,50.126582,39.263433,43.468354,46.303797,44.066745,34.544304,26.000000,38.666665,158.306708,76.139562,0.747433,159.357855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578635,50.009768,199.324951,164.308260,170.534862,253.313478,158.293862,14.302294,191.083111,2.182957,48.490361,48.466596,162.788349,198.590479,160.748365,190.820865,94.679603,182.295856,0.083647,72.213287,90.563076,99.320068,190.817970,20.052449,75.179677,0.758200,1047371.891869,1.249067,10.085380,23.958395,4.010469,0.067173,0.059600,150.194174,99.417828,72.234486,32.000000,32.000000,32.000000,32.000000,32.000000,71.433641,68.089925,106.095558,50.126582,39.293577,43.468354,46.303797,44.095033,34.544304,26.000000,38.665221,158.293862,76.175532,0.747894,159.514503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.607578,50.014991,199.358979,164.323963,170.468299,253.364533,158.377415,14.303863,191.083700,2.183092,48.524442,48.415536,162.781813,198.574872,160.745198,190.846067,94.690724,182.428182,0.083647,72.215597,90.480722,99.260869,191.087446,20.051613,75.096322,0.758309,1047559.655703,1.251770,10.129212,24.011192,4.016785,0.070174,0.064000,150.220993,99.436111,72.222684,32.000000,32.000000,32.000000,32.000000,32.000000,71.420624,68.075609,106.107336,50.126582,39.297814,43.468354,46.303797,44.128292,34.544304,26.000000,38.666844,158.377415,76.236385,0.749794,159.346604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616177,50.031484,199.147781,164.323682,170.464727,253.356541,158.417545,14.298726,191.157830,2.187289,48.535350,48.527516,162.785485,198.591328,160.744366,190.754551,94.665644,182.251968,0.083647,72.226930,90.525761,99.294610,190.717323,20.050795,75.165451,0.760202,1047910.115084,1.253656,10.178589,23.945453,4.020380,0.067363,0.060859,150.177219,99.421589,72.217566,32.000000,32.000000,32.000000,32.000000,32.000000,71.418051,68.069283,106.105661,50.126582,39.320617,43.468354,46.303797,44.117834,34.544304,26.000000,38.674393,158.417545,76.332703,0.750263,159.230043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638741,50.031484,199.266197,164.323682,170.489080,253.356845,158.177410,14.303292,190.953033,2.184032,48.584698,48.432833,162.777804,198.489564,160.755093,190.723262,94.683258,182.416837,0.083648,72.235749,90.499852,99.472170,190.897937,20.049802,75.116426,0.760912,1048039.169141,1.252454,10.153753,23.985690,4.018720,0.069808,0.062833,150.170261,99.450343,72.225650,32.000000,32.000000,32.000000,32.000000,32.000000,71.414540,68.089464,106.116287,50.126582,39.227878,43.468354,46.303797,44.117847,34.544304,26.000000,38.694689,158.177410,76.036464,0.749534,159.427289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.617560,50.047702,199.097115,164.326486,170.554195,253.347101,158.343971,14.304862,191.013114,2.169826,48.600503,48.403215,162.783767,198.551170,160.743019,190.783341,94.673329,182.437996,0.083647,72.247770,90.523772,99.102270,190.628990,20.048955,75.143057,0.759532,1048159.647195,1.251915,10.161320,23.942373,4.013767,0.069110,0.062877,150.173443,99.439663,72.226348,32.000000,32.000000,32.000000,32.000000,32.000000,71.398341,68.126848,106.110862,50.126582,39.257815,43.468354,46.303797,44.109952,34.544304,26.000000,38.716529,158.343971,76.400660,0.747917,159.153253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637946,50.062271,199.243167,164.337422,170.598812,253.327351,158.425153,14.287024,190.979912,2.155619,48.523002,48.376280,162.799167,198.457592,160.739278,190.723455,94.690157,182.303114,0.083647,72.254409,90.545019,99.294343,190.679352,20.048134,75.247760,0.760045,1048043.670859,1.253184,10.137899,23.988753,4.014328,0.068534,0.060979,150.183603,99.484479,72.238463,32.000000,32.000000,32.000000,32.000000,32.000000,71.418660,68.141009,106.111554,50.126582,39.189612,43.468354,46.303797,44.128006,34.544304,26.000000,38.724452,158.425153,76.312906,0.750849,159.445581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.667327,50.046328,199.313418,164.324523,170.557283,253.303855,158.225969,14.293589,191.015896,2.172111,48.412481,48.508572,162.790143,198.451397,160.747155,190.807923,94.691645,182.347224,0.083646,72.221129,90.587597,99.327862,190.688527,20.047008,75.223491,0.759610,1048140.808618,1.252468,10.176102,24.006891,4.012634,0.066008,0.059004,150.176266,99.515236,72.212131,32.000000,32.000000,32.000000,32.000000,32.000000,71.391297,68.160947,106.099885,50.126582,39.251897,43.468354,46.303797,44.121206,34.544304,26.000000,38.748909,158.225969,75.997428,0.747107,159.429177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642594,50.046328,199.310500,164.324523,170.547048,253.255016,158.415870,14.307146,191.080935,2.184489,48.437749,48.596200,162.801357,198.539058,160.739969,190.803063,94.697184,182.274590,0.083644,72.192903,90.497653,99.195379,190.824780,20.046273,75.192406,0.758654,1047986.440830,1.251209,10.169512,23.937716,4.013929,0.071182,0.062597,150.181106,99.490266,72.224571,32.000000,32.000000,32.000000,32.000000,32.000000,71.399123,68.167972,106.082662,50.126582,39.255009,43.468354,46.303797,44.108398,34.544304,26.000000,38.742040,158.415870,76.378861,0.748065,159.445306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.593992,50.009218,199.373629,164.314429,170.597050,253.232728,158.579922,14.296015,191.089907,2.175039,48.494826,48.451383,162.800390,198.530380,160.720947,190.803341,94.698373,182.380666,0.083644,72.189741,90.469027,99.378151,190.761438,20.045536,75.216964,0.758583,1047780.130719,1.251790,10.123084,23.953351,4.012968,0.069076,0.062333,150.170449,99.487439,72.238252,32.000000,32.000000,32.000000,32.000000,32.000000,71.410068,68.144859,106.076273,50.126582,39.202429,43.468354,46.303797,44.126552,34.544304,26.000000,38.749734,158.579922,76.157394,0.750858,159.605259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.603231,50.014166,199.199660,164.317513,170.675351,253.237619,158.298789,14.299582,191.012900,2.178169,48.455004,48.471682,162.783251,198.510555,160.734604,190.807071,94.726531,182.378520,0.083645,72.192886,90.520132,99.204968,190.756032,20.044717,75.217144,0.759082,1047592.164274,1.250739,10.148745,23.919615,4.014909,0.070686,0.063044,150.190148,99.496601,72.232939,32.000000,32.000000,32.000000,32.000000,32.000000,71.433810,68.140415,106.059091,50.126582,39.245600,43.468354,46.303797,44.158849,34.544304,26.000000,38.720890,158.298789,76.146575,0.747291,159.560924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.604284,50.020213,199.261745,164.350321,170.684432,253.267132,158.308810,14.300438,191.179155,2.181718,48.577342,48.412111,162.771008,198.393630,160.753546,190.786577,94.725833,182.173366,0.083645,72.204825,90.500096,99.025806,190.858209,20.044168,75.225745,0.759511,1047460.560153,1.250564,10.162089,23.959601,4.020117,0.069311,0.062923,150.178851,99.497912,72.222268,32.000000,32.000000,32.000000,32.000000,32.000000,71.441419,68.108131,106.083882,50.126582,39.196828,43.468354,46.303797,44.161978,34.544304,26.000000,38.723242,158.308810,76.222646,0.750132,159.499909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602396,50.020213,199.100303,164.350321,170.588874,253.317296,158.282568,14.298583,191.071229,2.188061,48.625017,48.416429,162.783171,198.609671,160.737909,190.759298,94.726937,182.500768,0.083644,72.216069,90.540278,99.278132,190.806101,20.043864,75.182237,0.758933,1047346.956325,1.252568,10.157443,23.930611,4.015861,0.068041,0.062213,150.174952,99.485374,72.234119,32.000000,32.000000,32.000000,32.000000,32.000000,71.466861,68.119534,106.066260,50.126582,39.255609,43.468354,46.303797,44.167075,34.544304,26.000000,38.732459,158.282568,76.409098,0.749670,159.207383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643103,50.043854,199.274404,164.389578,170.526801,253.338988,158.549957,14.301295,191.124443,2.184606,48.618966,48.426287,162.798631,198.500980,160.751903,190.822637,94.728425,182.245722,0.083644,72.213317,90.503895,99.200636,190.782381,20.043477,75.151369,0.759100,1047481.660792,1.252626,10.162396,23.851658,4.017027,0.070554,0.063875,150.185093,99.430703,72.229242,32.000000,32.000000,32.000000,32.000000,32.000000,71.439608,68.078449,106.073702,50.126582,39.149822,43.468354,46.303797,44.173523,34.544304,26.000000,38.760028,158.549957,75.919627,0.749172,159.630947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609426,50.063921,199.133144,164.405841,170.472096,253.332891,158.282922,14.304006,191.093649,2.184578,48.621838,48.499009,162.808286,198.614112,160.776248,190.832845,94.725519,182.389473,0.083644,72.224888,90.535638,99.238959,190.857861,20.042868,75.208742,0.759273,1047699.672683,1.253135,10.164356,23.977635,4.013925,0.068665,0.062448,150.229469,99.402142,72.245863,32.000000,32.000000,32.000000,32.000000,32.000000,71.463525,68.073349,106.035398,50.126582,39.186392,43.468354,46.303797,44.155361,34.544304,26.000000,38.787865,158.282922,76.415986,0.747082,159.326856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.635362,50.068044,199.292760,164.392943,170.463214,253.301466,158.267297,14.298012,191.103836,2.185669,48.466967,48.518031,162.815433,198.627912,160.777019,190.836630,94.750834,182.411231,0.083643,72.231747,90.490433,99.453495,190.915826,20.042103,75.182688,0.759633,1047780.062711,1.250073,10.145744,23.877166,4.014141,0.067564,0.060124,150.255987,99.374384,72.252029,32.000000,32.000000,32.000000,32.000000,32.000000,71.475558,68.020550,105.979176,50.126582,39.195779,43.468354,46.303797,44.180599,34.544304,26.000000,38.802020,158.267297,76.270679,0.751946,159.434409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676911,50.033683,199.248635,164.374436,170.462488,253.254552,158.405211,14.303435,191.014792,2.191726,48.404391,48.593789,162.818177,198.633989,160.780899,190.917675,94.739165,182.504477,0.083642,72.233010,90.558943,99.429024,190.973133,20.041630,75.181768,0.759150,1047899.547725,1.253165,10.200766,23.935873,4.014018,0.069884,0.062744,150.265505,99.364377,72.239355,32.000000,32.000000,32.000000,32.000000,32.000000,71.437994,67.999885,105.943361,50.126582,39.192300,43.468354,46.303797,44.172088,34.544304,26.000000,38.817316,158.405211,76.126742,0.747156,159.436022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687786,50.008943,199.255437,164.361537,170.455680,253.185213,158.472230,14.303721,191.027499,2.195123,48.437651,48.524064,162.805244,198.688585,160.794634,190.846902,94.740227,182.371231,0.083642,72.230721,90.571687,99.348448,190.939318,20.041125,75.190802,0.759420,1047616.570516,1.252421,10.177965,23.919002,4.015137,0.069913,0.063496,150.302219,99.434022,72.227353,32.000000,32.000000,32.000000,32.000000,32.000000,71.465551,67.980971,105.940826,50.126582,39.221935,43.468354,46.303797,44.152396,34.544304,26.000000,38.789620,158.472230,76.501810,0.748587,159.297037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625394,50.008943,199.350463,164.361537,170.515525,253.121462,158.430130,14.290306,191.242897,2.202850,48.510710,48.496355,162.791936,198.659303,160.788815,190.811975,94.726012,182.310477,0.083643,72.199023,90.568762,99.441869,190.872714,20.039889,75.200340,0.758519,1047296.812552,1.249818,10.100498,23.966848,4.010890,0.068927,0.061831,150.305539,99.478438,72.236112,32.000000,32.000000,32.000000,32.000000,32.000000,71.442986,67.979942,105.937138,50.126582,39.167145,43.468354,46.303797,44.153568,34.544304,26.000000,38.769001,158.430130,76.392708,0.749103,159.350263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636894,50.004270,199.335052,164.352003,170.582832,253.102618,158.424801,14.310428,191.123443,2.217827,48.504636,48.568294,162.795016,198.475270,160.780996,190.892887,94.724253,182.423646,0.083644,72.191667,90.540819,99.192617,190.943578,20.039298,75.230559,0.758035,1046898.787600,1.248558,10.064481,23.914086,4.010149,0.068005,0.061407,150.333894,99.496741,72.244347,32.000000,32.000000,32.000000,32.000000,32.000000,71.475382,67.957568,105.923455,50.126582,39.198303,43.468354,46.303797,44.190829,34.544304,26.000000,38.765700,158.424801,76.299654,0.745045,159.419893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637809,50.017739,199.497874,164.371351,170.521680,253.087226,158.382449,14.302722,191.123908,2.215729,48.540539,48.439572,162.822520,198.617408,160.786004,190.924622,94.735498,182.642028,0.083645,72.184327,90.563739,99.283251,190.844503,20.038891,75.252123,0.758857,1046810.773537,1.250317,10.129211,23.904720,4.017106,0.070114,0.063620,150.339173,99.541215,72.235767,32.000000,32.000000,32.000000,32.000000,32.000000,71.478413,67.937317,105.909476,50.126582,39.211130,43.468354,46.303797,44.178363,34.544304,26.000000,38.780441,158.382449,76.273600,0.747013,159.445188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.649972,50.016090,199.434122,164.369949,170.476835,252.991106,158.397706,14.307574,191.237610,2.218040,48.492083,48.494293,162.816260,198.637637,160.764310,190.918880,94.684873,182.648839,0.083645,72.177990,90.556257,99.457012,190.914455,20.038578,75.216315,0.758285,1046710.117791,1.249929,10.112602,23.950400,4.015865,0.070099,0.063622,150.335916,99.551813,72.238776,32.000000,32.000000,32.000000,32.000000,32.000000,71.467359,67.903338,105.875400,50.126582,39.239363,43.468354,46.303797,44.194189,34.544304,26.000000,38.781698,158.397706,76.398262,0.747660,159.464661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671413,50.013891,199.396904,164.378081,170.441320,252.972045,158.336709,14.300724,191.350560,2.209710,48.503796,48.632337,162.814976,198.758056,160.788595,190.979340,94.698054,182.393863,0.083645,72.171571,90.579499,99.398542,190.892432,20.038800,75.219254,0.758485,1046643.941615,1.250208,10.125121,24.023854,4.019071,0.066035,0.060661,150.338079,99.555701,72.250739,32.000000,32.000000,32.000000,32.000000,32.000000,71.518546,67.863228,105.877667,50.126582,39.177101,43.468354,46.303797,44.196226,34.544304,26.000000,38.783009,158.336709,76.581198,0.748327,159.032561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725669,50.017190,199.464525,164.395747,170.435242,252.889534,158.418942,14.300724,191.229289,2.201436,48.513324,48.522042,162.831363,198.720268,160.799758,191.019433,94.687785,182.513845,0.083645,72.163677,90.588977,99.502926,190.964711,20.039206,75.223365,0.758213,1046460.564146,1.249268,10.110852,24.077118,4.016802,0.069967,0.063741,150.332961,99.568344,72.258060,32.000000,32.000000,32.000000,32.000000,32.000000,71.521314,67.853529,105.844029,50.126582,39.212656,43.468354,46.303797,44.184493,34.544304,26.000000,38.785316,158.418942,76.393051,0.746483,159.198453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621553,50.032583,199.330202,164.422666,170.439269,252.824868,158.470222,14.301152,191.187550,2.197065,48.520604,48.567952,162.850534,198.664750,160.775729,190.905287,94.688678,182.400331,0.083644,72.175140,90.522189,99.351434,190.819602,20.039713,75.214079,0.757733,1046264.809821,1.249048,10.086408,23.965043,4.014319,0.069669,0.063732,150.296951,99.557202,72.245190,32.000000,32.000000,32.000000,32.000000,32.000000,71.537096,67.845251,105.844114,50.126582,39.232294,43.468354,46.303797,44.194262,34.544304,26.000000,38.792319,158.470222,76.352915,0.744258,159.189917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672971,50.025436,199.465715,164.424348,170.423387,252.725651,158.271951,14.292447,191.264977,2.193251,48.454316,48.472668,162.847454,198.820121,160.814760,190.890226,94.683544,182.680889,0.083645,72.180511,90.579100,99.514089,191.090224,20.040184,75.264348,0.756897,1045894.396907,1.246493,10.033455,24.021860,4.011299,0.066323,0.059237,150.287934,99.555705,72.250834,32.000000,32.000000,32.000000,32.000000,32.000000,71.557718,67.834763,105.851787,50.126582,39.245749,43.468354,46.303797,44.220942,34.544304,26.000000,38.811792,158.271951,76.428391,0.745308,159.181498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769053,50.020213,199.546085,164.394345,170.341667,252.581627,158.316538,14.303721,191.347836,2.184585,48.533274,48.414581,162.857858,198.930200,160.808643,191.072790,94.689870,182.645476,0.083646,72.177256,90.531438,99.344528,190.961997,20.040904,75.254305,0.757879,1045849.439884,1.248726,10.156838,23.976929,4.017009,0.070380,0.065403,150.286297,99.634581,72.258156,32.000000,32.000000,32.000000,32.000000,32.000000,71.557194,67.820093,105.813035,50.126582,39.255669,43.468354,46.303797,44.191197,34.544304,26.000000,38.810896,158.316538,76.387588,0.746575,159.271231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754500,50.020213,199.471581,164.394345,170.437196,252.469635,158.187891,14.299297,191.265943,2.179675,48.483483,48.579417,162.848064,198.722276,160.821012,190.960149,94.704493,182.467201,0.083646,72.167351,90.576668,99.349905,190.935058,20.041203,75.234561,0.756733,1045362.362327,1.248339,10.096337,24.090870,4.015578,0.070837,0.064499,150.258285,99.594589,72.256287,32.000000,32.000000,32.000000,32.000000,32.000000,71.506618,67.829200,105.776504,50.126582,39.251831,43.468354,46.303797,44.145466,34.544304,26.000000,38.810602,158.187891,76.276088,0.745207,159.263520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707035,50.023237,199.605680,164.396027,170.463858,252.456463,158.529629,14.302579,191.324467,2.190784,48.491276,48.487349,162.851203,198.744698,160.830175,191.032045,94.698214,182.517170,0.083645,72.162502,90.565156,99.400234,191.076699,20.041717,75.264852,0.755314,1044550.195628,1.244586,9.991529,24.070818,4.009441,0.067556,0.061604,150.248569,99.588343,72.262652,32.000000,32.000000,32.000000,32.000000,32.000000,71.492273,67.811880,105.764327,50.126582,39.256237,43.468354,46.303797,44.155336,34.544304,26.000000,38.817056,158.529629,76.226216,0.744108,159.297509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615120,50.030934,199.409971,164.408646,170.414549,252.398118,158.419233,14.301865,191.248899,2.190916,48.489342,48.525133,162.834795,198.786844,160.798685,191.091307,94.696774,182.663863,0.083645,72.150027,90.535516,99.358518,190.953616,20.042383,75.159303,0.755172,1044036.423730,1.245450,10.006604,23.987058,4.009116,0.069965,0.064455,150.231253,99.589316,72.263179,32.000000,32.000000,32.000000,32.000000,32.000000,71.468356,67.770386,105.713119,50.126582,39.226873,43.468354,46.303797,44.195967,34.544304,26.000000,38.830511,158.419233,76.232364,0.744860,159.347194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714604,50.035882,199.424672,164.413973,170.433692,252.415283,158.365479,14.304149,191.257393,2.165271,48.466459,48.477873,162.857519,198.866176,160.792134,190.965164,94.712052,182.741237,0.083647,72.121513,90.523389,99.380731,191.098174,20.042640,75.197311,0.755839,1044104.925420,1.244028,10.058817,24.012721,4.015642,0.067174,0.060771,150.222476,99.523907,72.239767,32.000000,32.000000,32.000000,32.000000,32.000000,71.485164,67.778531,105.678028,50.126582,39.259600,43.468354,46.303797,44.204619,34.544304,26.000000,38.842703,158.365479,76.117546,0.746307,159.403371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
