OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.83835,49.997948,199.511212,164.596242,185.772158,270.799042,168.272685,14.295158,189.736116,1.709976,48.055266,48.698244,163.108235,198.44217,160.820875,189.375119,94.381426,179.352837,0.080791,77.859053,95.387069,99.716094,189.45368,20.016153,79.951333,0.679098,769002.8117,0.858054,9.851385,23.089049,3.999681,0.071571,0.066491,150.737187,100.668181,72.469894,32,32,32,32,32,71.626577,68.79489,103.107308,50.126582,45.318328,43.468354,46.303797,58.638225,34.544304,26,76.682495,168.272685,82.142532,0.661757,170.145335,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.903317,50.019939,199.716232,164.615591,185.868911,270.859712,168.248598,14.298298,189.853662,1.709413,47.911919,48.627799,163.132418,198.481298,160.859036,189.554927,94.450904,179.341448,0.080792,77.874626,95.402005,99.808425,189.37834,20.01958,79.948196,0.678603,768372.3965,0.858087,9.860367,22.986168,3.999616,0.071674,0.066329,150.745648,100.643861,72.488149,32,32,32,32,32,71.626776,68.815451,103.107021,50.126582,45.368445,43.468354,46.303797,58.622522,34.544304,26,76.691218,168.248598,82.305329,0.662044,170.199348,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.920993,49.988602,199.666706,164.604374,185.877187,270.908649,168.412306,14.302008,189.935005,1.710555,47.929163,48.666434,163.099713,198.630599,160.821731,189.599382,94.44717,179.466283,0.080792,77.881954,95.391085,99.841703,189.595299,20.023531,79.889291,0.679059,769109.4908,0.859842,9.897534,23.094107,4.003167,0.072558,0.06644,150.732639,100.626934,72.484389,32,32,32,32,32,71.600186,68.789187,103.074962,50.126582,45.361589,43.468354,46.303797,58.609512,34.544304,26,76.68473,168.412306,82.185499,0.660944,170.117404,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.873965,49.991625,199.791423,164.614469,185.933821,270.968323,168.50797,14.300581,189.895007,1.694727,48.0884,48.683687,163.108499,198.583532,160.862504,189.56047,94.488416,179.461917,0.080792,77.908498,95.41844,99.852528,189.56124,20.027612,79.933213,0.679331,769235.7081,0.859222,9.852343,23.020152,4.002063,0.069795,0.064474,150.748695,100.71236,72.477275,32,32,32,32,32,71.601191,68.769834,103.117016,50.126582,45.391736,43.468354,46.303797,58.600884,34.544304,26,76.684839,168.50797,81.955485,0.659875,170.017995,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.938533,50.05375,199.73387,164.656813,185.917726,270.993515,168.333714,14.295158,189.844965,1.706122,48.177862,48.666894,163.132997,198.703579,160.830662,189.448622,94.444635,179.470207,0.080793,77.933276,95.493128,100.086911,189.589591,20.031651,79.910206,0.679371,769187.5669,0.858013,9.80274,23.072934,3.999654,0.071484,0.065677,150.733669,100.680892,72.490393,32,32,32,32,32,71.590971,68.741295,103.141155,50.126582,45.401751,43.468354,46.303797,58.599795,34.544304,26,76.706261,168.333714,82.103839,0.66039,169.985461,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.933884,50.070518,199.715507,164.659056,186.008797,271.027746,168.356356,14.303721,189.955186,1.721413,48.116914,48.747416,163.140162,198.76138,160.857025,189.595227,94.451472,179.424083,0.080793,77.948882,95.448241,99.92395,189.403994,20.034446,79.973439,0.680046,769344.1515,0.858692,9.854373,23.029973,4.005926,0.072742,0.065315,150.730993,100.712515,72.509977,32,32,32,32,32,71.591843,68.711002,103.139139,50.126582,45.469858,43.468354,46.303797,58.604087,34.544304,26,76.757801,168.356356,81.935417,0.663265,170.051394,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.923263,50.046603,199.837258,164.650083,186.161134,270.933007,168.111878,14.301295,189.997215,1.725099,48.18845,48.688137,163.125735,198.644772,160.897835,189.648866,94.479728,179.498054,0.080792,77.94506,95.47511,99.973634,189.544495,20.038251,79.989937,0.678985,769499.983,0.858422,9.849765,23.07701,3.999594,0.072021,0.064897,150.710892,100.698525,72.487702,32,32,32,32,32,71.57591,68.654287,103.160736,50.126582,45.490943,43.468354,46.303797,58.550427,34.544304,26,76.769073,168.111878,81.956278,0.660844,170.050135,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.055988,50.057048,199.76556,164.655971,186.152402,270.934128,168.367423,14.301152,190.010801,1.733224,48.151085,48.786756,163.15031,198.651009,160.88901,189.601786,94.480006,179.541007,0.080792,77.966181,95.507834,99.973328,189.583674,20.041844,80.009337,0.679256,769898.1595,0.858856,9.871336,23.052054,3.999599,0.070061,0.065215,150.705838,100.700002,72.50075,32,32,32,32,32,71.598494,68.648273,103.186973,50.126582,45.571105,43.468354,46.303797,58.573177,34.544304,26,76.79325,168.367423,81.92999,0.662991,170.028695,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.979488,50.057598,199.625325,164.696072,186.19306,271.089178,168.114943,14.299725,190.028332,1.71962,48.13652,48.708496,163.17595,198.687534,160.867339,189.741661,94.459672,179.50383,0.080793,77.979526,95.489237,99.967,189.688137,20.044624,79.957175,0.680294,770387.0039,0.860955,9.858395,23.052855,4.002889,0.071692,0.065061,150.668839,100.709445,72.507436,32,32,32,32,32,71.631779,68.627646,103.220353,50.126582,45.492053,43.468354,46.303797,58.54079,34.544304,26,76.850535,168.114943,81.874096,0.663972,170.07067,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.956161,50.044404,199.903914,164.696072,186.203739,271.008916,168.088887,14.29787,189.989704,1.726969,48.129461,48.659209,163.164838,198.677499,160.888159,189.671192,94.467462,179.58637,0.080795,77.997409,95.47975,99.961225,189.592629,20.047587,79.96116,0.678728,770206.9201,0.857102,9.731843,23.069445,3.990842,0.072548,0.065119,150.638197,100.595819,72.467432,32,32,32,32,32,71.57892,68.610343,103.216886,50.126582,45.608816,43.468354,46.303797,58.500324,34.544304,26,76.833584,168.088887,81.953952,0.662817,170.021968,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.960052,50.038356,199.9231,164.689342,186.291381,270.977525,168.230659,14.300581,190.082633,1.718556,47.96792,48.708702,163.177371,198.764457,160.900726,189.731923,94.473615,179.617159,0.080796,78.031876,95.515106,99.933062,189.764209,20.049889,80.006993,0.679444,770544.6848,0.860038,9.811321,23.075179,3.994145,0.072217,0.068067,150.618926,100.549856,72.506996,32,32,32,32,32,71.586135,68.652495,103.251336,50.126582,45.651116,43.468354,46.303797,58.504512,34.544304,26,76.826898,168.230659,81.942287,0.663536,170.07181,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.951189,50.012792,199.927261,164.667188,186.337008,271.172295,168.485914,14.300438,190.146231,1.723177,48.048726,48.670712,163.150429,198.933788,160.894393,189.814737,94.501015,179.604447,0.080797,78.058722,95.505871,99.963467,189.752156,20.052499,80.076392,0.680706,770561.3227,0.860635,9.822214,23.0998,4.001587,0.072955,0.064864,150.582824,100.587489,72.482455,32,32,32,32,32,71.57626,68.640924,103.245723,50.126582,45.717012,43.468354,46.303797,58.485779,34.544304,26,76.809917,168.485914,82.215069,0.664154,170.166893,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.000944,50.06447,199.959233,164.720469,186.410376,271.190969,168.353045,14.30315,190.210231,1.700533,48.170721,48.844957,163.187081,198.902147,160.914223,189.835376,94.525738,179.707225,0.080798,78.060266,95.483962,99.967158,189.832368,20.05589,80.076825,0.680964,770884.3717,0.860226,9.812147,23.105736,4.001659,0.071701,0.065184,150.622821,100.651301,72.518635,32,32,32,32,32,71.592303,68.640814,103.304555,50.126582,45.783682,43.468354,46.303797,58.500395,34.544304,26,76.836856,168.353045,81.991564,0.664881,170.082589,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.927721,50.084537,199.96319,164.739257,186.489298,271.232151,168.304844,14.298869,190.113117,1.70496,48.302982,48.722097,163.171172,198.839793,160.916696,189.720758,94.629613,179.767097,0.080799,78.046679,95.504241,99.799195,189.923861,20.059035,80.073057,0.680349,770925.1001,0.859241,9.795736,23.073345,4.002452,0.070913,0.065374,150.652301,100.559821,72.497551,32,32,32,32,32,71.527517,68.646041,103.286033,50.126582,45.849806,43.468354,46.303797,58.468796,34.544304,26,76.883077,168.304844,82.313785,0.662651,170.183455,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.980524,50.126595,200.026604,164.737855,186.47602,271.236098,168.229127,14.304006,190.298526,1.693444,48.339224,48.736493,163.214437,198.878629,160.933003,189.890015,94.626659,179.884871,0.0808,78.049872,95.493294,100.053776,189.853619,20.062176,80.12576,0.680361,771206.4523,0.859431,9.796048,23.088962,3.999109,0.070785,0.065083,150.668128,100.572509,72.503251,32,32,32,32,32,71.551693,68.674871,103.292292,50.126582,45.914698,43.468354,46.303797,58.502669,34.544304,26,76.92592,168.229127,82.228249,0.664473,170.24919,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.98585,50.115875,200.039997,164.765897,186.507386,271.32223,168.153893,14.297727,190.261848,1.680222,48.122476,48.726153,163.220357,198.964612,160.94834,189.832235,94.616048,179.740327,0.0808,78.045531,95.505185,99.948504,189.929735,20.064903,80.143682,0.681792,771310.8404,0.86149,9.891724,23.008579,4.005053,0.070649,0.065727,150.710161,100.484251,72.5029,32,32,32,32,32,71.526754,68.698472,103.316127,50.126582,45.956997,43.468354,46.303797,58.42937,34.544304,26,76.990138,168.153893,82.353434,0.663232,170.166618,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.966046,50.090035,200.113737,164.790014,186.616932,271.347186,168.247673,14.299297,190.258188,1.670923,48.202556,48.784251,163.221738,199.049283,160.944461,189.964513,94.616961,179.769158,0.0808,78.052093,95.52492,100.116206,189.788541,20.067974,80.168672,0.680435,771303.8828,0.860907,9.879249,23.057724,4.002091,0.07195,0.065717,150.725073,100.359757,72.470604,32,32,32,32,32,71.534078,68.680886,103.302655,50.126582,46.017111,43.468354,46.303797,58.455222,34.544304,26,76.996395,168.247673,82.470253,0.663037,170.186838,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.043183,50.117799,200.195857,164.790575,186.645133,271.563084,168.312118,14.309001,190.371021,1.688711,48.179641,48.78827,163.272026,199.0477,160.977588,189.861273,94.626977,179.809551,0.080801,78.066777,95.534069,99.932007,189.723029,20.071629,80.116889,0.68051,771434.158,0.861309,9.863031,23.011641,4.001932,0.072844,0.065915,150.790328,100.441426,72.517881,32,32,32,32,32,71.5656,68.721241,103.326552,50.126582,46.068537,43.468354,46.303797,58.408428,34.544304,26,77.01956,168.312118,82.285982,0.662251,170.162605,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.992709,50.119448,200.184575,164.76085,186.703885,271.599419,168.44641,14.299439,190.429286,1.672124,48.179664,48.65753,163.226772,198.999369,160.963044,189.99334,94.622966,179.899893,0.080801,78.06963,95.563332,99.869682,190.073233,20.074117,80.142979,0.68076,771847.1298,0.861651,9.857638,23.022039,4.004994,0.070361,0.064865,150.804778,100.461479,72.512459,32,32,32,32,32,71.529697,68.673165,103.260279,50.126582,46.141588,43.468354,46.303797,58.376707,34.544304,26,77.080757,168.44641,82.432497,0.661761,170.293289,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.062883,50.124121,200.129883,164.746828,186.74157,271.723645,168.580261,14.291591,190.387442,1.661136,48.133596,48.835835,163.224425,199.21465,160.979115,190.120437,94.673412,179.949832,0.080803,78.060359,95.574196,100.167634,189.965857,20.077055,80.273825,0.681068,771899.1815,0.860044,9.805799,23.027868,4.000462,0.070232,0.066108,150.814317,100.533237,72.525398,32,32,32,32,32,71.562725,68.735811,103.249545,50.126582,46.270148,43.468354,46.303797,58.371407,34.544304,26,77.118866,168.580261,82.298189,0.663115,170.378222,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.03686,50.141714,200.269261,164.759728,186.730489,271.726848,168.335395,14.300153,190.481319,1.665949,48.055914,48.799727,163.248425,199.21765,160.971971,190.172678,94.653422,179.944355,0.080801,78.065233,95.53671,100.125066,190.121588,20.080764,80.209348,0.681665,772226.7784,0.860597,9.859524,23.067308,4.004275,0.07188,0.065114,150.826626,100.512172,72.499488,32,32,32,32,32,71.56521,68.677214,103.23773,50.126582,46.333109,43.468354,46.303797,58.340846,34.544304,26,77.20439,168.335395,82.509451,0.662732,170.351,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.049539,50.112301,200.375686,164.770945,186.768741,271.675282,168.338095,14.293589,190.502212,1.669113,48.11494,48.822726,163.244915,199.152032,160.971084,190.144274,94.707644,179.909713,0.080801,78.094642,95.57456,99.885884,189.973239,20.084377,80.202659,0.678976,772127.7351,0.858759,9.791808,23.036441,3.99757,0.072191,0.06414,150.872758,100.436252,72.51709,32,32,32,32,32,71.628842,68.70574,103.260691,50.126582,46.44075,43.468354,46.303797,58.332282,34.544304,26,77.218508,168.338095,82.244963,0.662275,170.166067,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.02318,50.112576,200.298964,164.757204,186.787364,271.703285,168.184497,14.298012,190.473458,1.683555,48.138594,48.874419,163.253817,199.202914,160.967226,190.125718,94.66487,179.897976,0.080802,78.134778,95.564106,100.05497,189.977173,20.087379,80.158701,0.680275,772228.8587,0.860497,9.836235,23.054284,4.002435,0.071826,0.065312,150.912588,100.393744,72.514374,32,32,32,32,32,71.636603,68.717684,103.318559,50.126582,46.500232,43.468354,46.303797,58.291258,34.544304,26,77.221379,168.184497,82.267375,0.661311,170.195925,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.086778,50.106803,200.304374,164.733929,186.81842,271.678595,168.405776,14.298012,190.450904,1.715426,48.153877,48.823251,163.24855,199.265894,160.978864,190.106813,94.622585,179.98025,0.080803,78.152121,95.662288,100.145306,190.084858,20.090786,80.18892,0.681433,772106.7187,0.860346,9.793747,22.98648,4.003547,0.073705,0.065614,150.914912,100.444674,72.514842,32,32,32,32,32,71.644452,68.713924,103.338575,50.126582,46.590176,43.468354,46.303797,58.311917,34.544304,26,77.252222,168.405776,82.147437,0.664512,170.16528,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.013094,50.08921,200.272517,164.749633,186.843595,271.738007,168.420384,14.300581,190.512146,1.721354,48.144953,48.768967,163.231381,199.20401,160.937961,190.098788,94.621339,179.960618,0.080801,78.13238,95.518854,100.113896,190.0499,20.093187,80.167824,0.681562,772367.9017,0.861722,9.821209,23.024652,4.004123,0.072533,0.064779,150.906525,100.449446,72.525276,32,32,32,32,32,71.65945,68.718585,103.352915,50.126582,46.694392,43.468354,46.303797,58.256397,34.544304,26,77.311113,168.420384,82.390433,0.664093,170.179718,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.049201,50.109277,200.307948,164.737855,186.787323,271.827955,168.411601,14.2963,190.409149,1.726354,48.242605,48.814716,163.227179,199.194821,160.955932,190.079024,94.556344,179.993555,0.080801,78.123608,95.533997,100.255002,190.093425,20.09575,80.181798,0.680777,772553.3438,0.859506,9.749857,23.099191,3.999147,0.071952,0.064405,150.887086,100.481817,72.518272,32,32,32,32,32,71.646941,68.696059,103.362421,50.126582,46.746814,43.468354,46.303797,58.273469,34.544304,26,77.316685,168.411601,82.306285,0.664546,170.193172,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.011499,50.129344,200.605332,164.733649,186.787096,272.012798,168.491255,14.293446,190.447971,1.725361,48.171776,48.836065,163.210544,199.174954,160.915939,190.17249,94.586823,179.848029,0.0808,78.185089,95.536237,99.971013,189.952375,20.097879,80.209944,0.681506,772712.9839,0.860911,9.808249,23.092741,4.004402,0.070908,0.066586,150.858074,100.491669,72.507721,32,32,32,32,32,71.623599,68.675128,103.349479,50.126582,46.778561,43.468354,46.303797,58.26725,34.544304,26,77.368599,168.491255,82.428134,0.663121,170.315083,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.061861,50.132093,200.378485,164.726638,186.885054,272.074954,168.415913,14.295158,190.413237,1.724829,48.1877,48.863281,163.204013,199.325366,160.926312,190.096299,94.647155,179.831295,0.080801,78.21396,95.519267,100.112721,190.03012,20.100033,80.206987,0.680425,772712.8914,0.860055,9.791071,23.170647,4.002221,0.071209,0.065009,150.859455,100.589668,72.510272,32,32,32,32,32,71.647862,68.633395,103.364908,50.126582,46.796003,43.468354,46.303797,58.233226,34.544304,26,77.407523,168.415913,82.393245,0.662862,170.372243,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.04554,50.104604,200.1027,164.761411,186.869674,272.119266,168.210174,14.305718,190.369863,1.733856,48.156045,48.674855,163.227284,199.215527,160.936485,189.979899,94.623038,179.830755,0.080802,78.21927,95.482485,100.101228,190.04019,20.102584,80.162956,0.682057,772696.6683,0.860416,9.850028,23.083113,4.011184,0.070516,0.06501,150.828388,100.509624,72.520582,32,32,32,32,32,71.647471,68.629262,103.420086,50.126582,46.929874,43.468354,46.303797,58.240198,34.544304,26,77.44128,168.210174,82.499102,0.663703,170.210638,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.070256,50.094158,200.183606,164.770104,186.814875,272.289896,168.384091,14.300438,190.344807,1.742546,48.177922,48.810246,163.24126,199.023433,160.941475,189.916598,94.682589,179.759852,0.080802,78.233906,95.54566,100.099868,190.141127,20.1042,80.156015,0.681029,772831.3683,0.860297,9.800833,23.016218,4.002618,0.071465,0.063875,150.781949,100.527132,72.533044,32,32,32,32,32,71.658764,68.66013,103.452711,50.126582,46.97629,43.468354,46.303797,58.249167,34.544304,26,77.435301,168.384091,82.433129,0.662958,170.275036,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.005171,50.107078,200.125097,164.782443,186.824428,272.363651,168.350156,14.29787,190.307263,1.754489,48.169841,48.7799,163.24134,199.044911,160.932531,189.928535,94.665616,179.806256,0.080802,78.220525,95.513174,100.090929,189.97801,20.105651,80.124335,0.680559,772806.0491,0.861524,9.790174,23.040123,3.998412,0.071794,0.064486,150.789127,100.547924,72.528625,32,32,32,32,32,71.640632,68.644842,103.465848,50.126582,47.058905,43.468354,46.303797,58.195039,34.544304,26,77.475314,168.350156,82.26815,0.661287,170.29561,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.165292,50.067769,200.149526,164.748231,186.950506,272.316917,168.510146,14.29316,190.337202,1.748254,47.986799,48.81044,163.243691,199.033495,160.947296,189.891719,94.639584,179.875331,0.080801,78.214421,95.529771,100.174922,189.909016,20.106686,80.134252,0.68016,772311.0362,0.859885,9.754244,22.952761,3.998054,0.071579,0.064153,150.796506,100.519655,72.524042,32,32,32,32,32,71.652752,68.643706,103.504351,50.126582,47.122511,43.468354,46.303797,58.128035,34.544304,26,77.496942,168.510146,82.469279,0.661372,170.364532,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.955956,50.063371,200.294674,164.752717,187.054577,272.416386,168.514431,14.303435,190.296158,1.760031,48.148695,48.846542,163.241323,198.994858,160.937778,189.954961,94.683365,179.683351,0.080802,78.245123,95.540823,100.052715,189.988307,20.107207,80.164417,0.680775,772525.4981,0.861376,9.834294,22.987936,4.002088,0.071736,0.066749,150.829007,100.487042,72.519754,32,32,32,32,32,71.671258,68.636926,103.498598,50.126582,47.143045,43.468354,46.303797,58.224602,34.544304,26,77.486573,168.514431,82.160491,0.663035,170.323935,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.026882,50.094433,200.119368,164.771226,186.98418,272.557437,168.250315,14.30001,190.313489,1.747497,48.210801,48.760599,163.221746,198.90506,160.946348,189.978917,94.677232,179.844309,0.080801,78.246726,95.522312,100.130641,189.81797,20.107578,80.124768,0.679678,772841.0416,0.857992,9.62995,23.041059,3.989801,0.071449,0.063641,150.857025,100.513798,72.519191,32,32,32,32,32,71.667859,68.636009,103.5057,50.126582,47.195114,43.468354,46.303797,58.224648,34.544304,26,77.531911,168.250315,82.316021,0.660434,170.351826,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.008507,50.085087,199.90607,164.766178,187.033539,272.675982,168.214155,14.301009,190.235058,1.751636,48.100594,48.761598,163.246358,199.142112,160.964635,189.931185,94.756462,179.719286,0.080799,78.254686,95.568991,99.943618,189.86547,20.10787,80.082883,0.682509,773368.2222,0.862434,9.841392,22.921966,4.009425,0.072802,0.066256,150.873174,100.570093,72.52272,32,32,32,32,32,71.70415,68.623388,103.504714,50.126582,47.238874,43.468354,46.303797,58.194522,34.544304,26,77.547962,168.214155,82.077677,0.665928,170.23491,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.980023,50.092234,200.152239,164.766739,186.968922,272.686894,168.234263,14.299439,190.171872,1.752858,48.225481,48.767013,163.248274,199.073309,160.945876,189.803633,94.697268,179.661562,0.080797,78.274813,95.550631,100.000529,189.894574,20.107747,80.080197,0.680955,773088.6372,0.862178,9.799247,22.991245,4.000237,0.071446,0.065704,150.850075,100.468808,72.547018,32,32,32,32,32,71.690529,68.625512,103.481623,50.126582,47.287705,43.468354,46.303797,58.17096,34.544304,26,77.55638,168.234263,82.1529,0.662828,170.24923,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.948355,50.137041,200.068635,164.789734,187.044032,272.673366,168.16168,14.299439,190.161412,1.759312,48.250574,48.72153,163.256798,198.965997,160.943895,189.92163,94.778423,179.731429,0.080797,78.260341,95.519511,99.867231,189.871079,20.10669,80.085137,0.681347,773009.6398,0.862921,9.80886,22.86297,3.997441,0.070702,0.065028,150.845636,100.46132,72.536021,32,32,32,32,32,71.691661,68.598385,103.464977,50.126582,47.276514,43.468354,46.303797,58.161097,34.544304,26,77.601247,168.16168,82.151313,0.664788,170.19624,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.963595,50.173052,200.010083,164.821142,187.043288,272.597723,168.482537,14.301009,190.193871,1.736716,48.307887,48.74974,163.286718,198.780753,160.967881,189.764295,94.73024,179.692025,0.080798,78.292613,95.543336,99.811137,189.892228,20.105461,80.082775,0.682002,773003.9764,0.863083,9.845406,22.899511,4.004645,0.072431,0.065694,150.806707,100.508784,72.530796,32,32,32,32,32,71.658031,68.593311,103.468362,50.126582,47.329371,43.468354,46.303797,58.165493,34.544304,26,77.716995,168.482537,82.07838,0.664795,170.200764,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.965492,50.184048,199.887944,164.821422,187.077593,272.549815,168.390345,14.295301,190.081275,1.736925,48.174134,48.740458,163.280699,198.932741,160.978013,189.768529,94.737436,179.654648,0.080796,78.344322,95.597351,99.918144,189.693992,20.103961,80.062797,0.68271,773179.0649,0.864519,9.922912,22.845773,4.00551,0.070772,0.066494,150.830952,100.594449,72.532034,32,32,32,32,32,71.634403,68.57791,103.50224,50.126582,47.409623,43.468354,46.303797,58.145588,34.544304,26,77.776769,168.390345,82.27017,0.665539,170.326256,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.927399,50.159582,200.029423,164.811607,187.127686,272.414652,168.488733,14.297727,190.075366,1.744593,48.153244,48.738661,163.259641,198.830799,160.979081,189.797683,94.733658,179.725472,0.080796,78.367753,95.564357,99.882018,189.780282,20.102872,80.088401,0.682824,773412.8342,0.862663,9.943186,22.878494,4.003116,0.071146,0.064451,150.827013,100.609121,72.534055,32,32,32,32,32,71.64759,68.606108,103.517663,50.126582,47.431576,43.468354,46.303797,58.131233,34.544304,26,77.801304,168.488733,82.064695,0.666222,170.178498,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.986161,50.099931,199.89518,164.783845,187.206236,272.403521,168.309961,14.298726,190.013278,1.74891,48.175066,48.678745,163.241818,198.887908,160.978883,189.821499,94.773397,179.6393,0.080796,78.36213,95.506103,100.039511,189.809997,20.101146,80.087265,0.682771,773553.5876,0.863284,9.952221,22.85663,4.00052,0.072712,0.066926,150.835965,100.580511,72.517247,32,32,32,32,32,71.615483,68.559752,103.515498,50.126582,47.486829,43.468354,46.303797,58.118973,34.544304,26,77.8096,168.309961,82.314633,0.664452,170.267365,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.907989,50.107353,199.859238,164.775151,187.196327,272.478928,168.297168,14.294873,190.078722,1.743045,48.211856,48.725898,163.27608,198.980243,160.990677,189.842908,94.799984,179.619123,0.080793,78.305111,95.574984,99.87704,189.79358,20.098957,80.056541,0.683901,773764.734,0.863683,9.967102,22.888202,4.006406,0.07278,0.065799,150.847719,100.593712,72.560121,32,32,32,32,32,71.638828,68.637629,103.539834,50.126582,47.546458,43.468354,46.303797,58.117712,34.544304,26,77.817699,168.297168,82.191972,0.667431,170.199348,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.916693,50.110927,199.938332,164.782443,187.194211,272.506842,168.218781,14.30315,190.095335,1.71679,48.210209,48.726703,163.286383,198.737744,160.964913,189.673701,94.731899,179.576469,0.08079,78.262612,95.522952,99.739114,189.870384,20.096655,80.035013,0.682817,773725.2977,0.86369,9.846767,22.814645,3.99901,0.071489,0.066215,150.832191,100.562109,72.534344,32,32,32,32,32,71.640267,68.699335,103.567824,50.126582,47.544567,43.468354,46.303797,58.146305,34.544304,26,77.851075,168.218781,82.328192,0.66434,170.259222,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.906266,50.163156,199.941994,164.797025,187.204759,272.580308,168.3419,14.300296,190.005041,1.694545,48.260891,48.781514,163.275351,198.671255,160.966635,189.722674,94.822518,179.587164,0.080791,78.219301,95.513256,99.648701,189.829677,20.093749,80.027782,0.683786,773709.0499,0.86523,9.934928,22.780138,4.004554,0.072372,0.06538,150.83667,100.548006,72.545975,32,32,32,32,32,71.633467,68.71994,103.598882,50.126582,47.585818,43.468354,46.303797,58.101358,34.544304,26,77.927643,168.3419,82.248497,0.66602,170.249033,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.909114,50.144738,199.839583,164.773749,187.178033,272.595115,168.3215,14.299439,189.971661,1.660714,48.214491,48.641449,163.246044,198.783273,160.991015,189.69346,94.739608,179.455389,0.080791,78.190691,95.547837,99.868865,189.666315,20.09128,79.985808,0.684282,773937.6643,0.865465,9.929509,22.831477,4.00544,0.070475,0.064625,150.794266,100.556549,72.555256,32,32,32,32,32,71.606068,68.730678,103.650511,50.126582,47.569234,43.468354,46.303797,58.115337,34.544304,26,77.983604,168.3215,82.20059,0.665222,170.243368,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.89343,50.127695,199.877462,164.762532,187.179923,272.578141,168.463073,14.301295,189.861562,1.661103,48.181182,48.640542,163.232366,198.77384,160.953237,189.631101,94.834449,179.528254,0.080791,78.179318,95.533526,99.811422,189.685138,20.088398,79.970265,0.684543,773800.3684,0.865208,9.992513,22.745058,4.006351,0.070641,0.064056,150.765509,100.502178,72.502349,32,32,32,32,32,71.590133,68.736714,103.657007,50.126582,47.568602,43.468354,46.303797,58.122412,34.544304,26,78.005826,168.463073,82.27365,0.666061,170.25218,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.824494,50.132643,199.765701,164.764495,187.129173,272.427218,168.505612,14.297727,189.91487,1.647851,48.284729,48.671736,163.261913,198.722342,160.976096,189.520946,94.83838,179.490895,0.08079,78.111409,95.461319,99.813572,189.554144,20.085604,80.037645,0.683775,773932.0831,0.86509,9.971153,22.776218,4.00407,0.070846,0.064845,150.776427,100.554155,72.554853,32,32,32,32,32,71.522951,68.739123,103.737942,50.126582,47.638527,43.468354,46.303797,58.126778,34.544304,26,78.030003,168.505612,82.069059,0.665351,170.313903,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.909135,50.173052,199.826105,164.736733,187.029679,272.311041,168.390574,14.294445,189.976309,1.649776,48.201876,48.707764,163.261261,198.795945,160.95965,189.605672,94.802971,179.500672,0.080789,78.088278,95.529083,99.63697,189.520351,20.082585,80.029982,0.684277,773584.9272,0.864632,9.970318,22.709994,4.006088,0.071905,0.067308,150.767374,100.433234,72.554897,32,32,32,32,32,71.48371,68.778293,103.775127,50.126582,47.691102,43.468354,46.303797,58.097738,34.544304,26,78.097287,168.390574,82.267303,0.665119,170.244627,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.864781,50.169479,199.74332,164.751596,187.0002,272.239391,168.428974,14.306575,189.993179,1.656305,48.253981,48.705437,163.233059,198.707634,160.954684,189.58977,94.755468,179.419918,0.080788,78.081717,95.513925,99.873713,189.603944,20.079856,79.979587,0.683773,773461.0844,0.865518,10.046564,22.691392,4.009387,0.072792,0.065926,150.759839,100.382415,72.531796,32,32,32,32,32,71.426046,68.748703,103.771199,50.126582,47.698257,43.468354,46.303797,58.116638,34.544304,26,78.156239,168.428974,81.996252,0.666848,170.361739,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.888324,50.171128,199.756686,164.776554,187.064882,272.233985,168.146247,14.305433,189.803757,1.66658,48.302766,48.77788,163.251828,198.665105,160.973879,189.479269,94.749549,179.415022,0.080786,78.045986,95.524868,99.629335,189.621892,20.076876,79.964532,0.683394,773164.028,0.864117,9.999443,22.73064,4.003798,0.071191,0.066069,150.761479,100.407383,72.542248,32,32,32,32,32,71.438495,68.772411,103.858336,50.126582,47.691937,43.468354,46.303797,58.119899,34.544304,26,78.20138,168.146247,82.008062,0.664808,170.230229,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.866535,50.171128,199.671725,164.776554,187.002681,272.169553,168.36625,14.298298,189.886513,1.66476,48.12144,48.555352,163.283543,198.74876,160.98876,189.494462,94.748911,179.26652,0.080784,78.022599,95.500599,99.816756,189.52192,20.074438,79.954958,0.683355,773256.3379,0.864628,10.041724,22.746422,4.005699,0.070195,0.067448,150.729739,100.57741,72.554458,32,32,32,32,32,71.434592,68.787195,103.917569,50.126582,47.77671,43.468354,46.303797,58.119158,34.544304,26,78.248751,168.36625,81.958604,0.666548,170.313628,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.877303,50.118624,199.619331,164.775151,186.948263,272.060906,168.284538,14.301723,189.833715,1.656073,48.061373,48.635123,163.273438,198.513677,160.950053,189.364734,94.700552,179.385193,0.080784,78.006068,95.479786,99.772808,189.629277,20.071123,79.94322,0.684107,773519.0279,0.865932,10.019031,22.750419,4.004077,0.073704,0.064906,150.748364,100.570618,72.542025,32,32,32,32,32,71.408931,68.741091,103.916389,50.126582,47.766586,43.468354,46.303797,58.095325,34.544304,26,78.300489,168.284538,81.914268,0.66706,170.117562,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.811879,50.071892,199.576785,164.748231,186.802474,272.028798,168.550003,14.299011,189.832475,1.658152,48.159065,48.625914,163.258081,198.484792,160.92751,189.439763,94.730335,179.209773,0.080783,77.980395,95.538624,99.739876,189.342016,20.068081,79.924937,0.683404,773287.0981,0.864932,10.041559,22.692694,4.004123,0.072055,0.064418,150.779456,100.62785,72.522595,32,32,32,32,32,71.409364,68.801364,103.996553,50.126582,47.759181,43.468354,46.303797,58.098381,34.544304,26,78.281848,168.550003,82.041508,0.666696,170.347813,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.806129,50.087286,199.526264,164.725516,186.768949,271.958846,168.325498,14.300867,189.70407,1.669186,48.26532,48.5459,163.208227,198.494009,160.933922,189.204648,94.646536,179.165431,0.080782,77.969293,95.509038,99.764928,189.353335,20.064037,79.882115,0.683133,773094.441,0.864766,9.97792,22.787694,4.002208,0.071401,0.064083,150.78065,100.526963,72.534384,32,32,32,32,32,71.364646,68.813852,104.008582,50.126582,47.751548,43.468354,46.303797,58.127571,34.544304,26,78.27622,168.325498,82.224986,0.666695,170.219135,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.819257,50.184323,199.914492,164.764495,186.808879,271.806897,168.291303,14.297013,189.698419,1.674321,48.297865,48.58022,163.248311,198.226947,160.959449,189.170481,94.636026,179.104117,0.080783,77.948275,95.506206,99.673189,189.23527,20.059962,79.863219,0.683077,772352.2074,0.863876,9.998869,22.688956,4.00661,0.072644,0.065135,150.841379,100.527737,72.559759,32,32,32,32,32,71.397327,68.827935,104.011747,50.126582,47.701793,43.468354,46.303797,58.127555,34.544304,26,78.331268,168.291303,82.060079,0.665455,170.139474,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.818615,50.168654,199.179466,164.759728,186.78968,271.772015,168.174804,14.297584,189.461025,1.687014,48.189913,48.553502,163.25342,198.25909,160.92622,189.144975,94.573463,179.054736,0.080781,77.929193,95.506139,99.69663,189.239594,20.055582,79.820018,0.683217,772552.4195,0.865021,10.020215,22.755319,4.006058,0.071689,0.06561,150.807901,100.571334,72.545144,32,32,32,32,32,71.375631,68.80451,103.963395,50.126582,47.80049,43.468354,46.303797,58.126743,34.544304,26,78.446073,168.174804,82.064785,0.663749,170.159733,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.772954,50.115875,199.291772,164.750754,186.723975,271.801888,168.293619,14.298869,189.521474,1.687359,48.042278,48.582238,163.218644,198.366051,160.900373,189.189448,94.527532,179.088832,0.080779,77.90735,95.503372,99.578502,189.16452,20.051591,79.847532,0.685184,772972.7552,0.865363,10.103664,22.741711,4.012796,0.072571,0.067227,150.770342,100.49045,72.489107,32,32,32,32,32,71.33514,68.736053,103.918734,50.126582,47.685625,43.468354,46.303797,58.101391,34.544304,26,78.477578,168.293619,82.142659,0.666841,170.328498,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.706794,50.079314,199.300258,164.73477,186.667729,271.798234,168.221541,14.302436,189.433026,1.676126,48.147282,48.501988,163.191149,198.068622,160.910405,189.069967,94.510254,178.958706,0.080778,77.841142,95.433326,99.426555,189.132193,20.04755,79.788699,0.683125,773075.2719,0.865848,10.088659,22.784845,3.998093,0.070768,0.065911,150.756349,100.481697,72.516866,32,32,32,32,32,71.32465,68.777891,103.83658,50.126582,47.543172,43.468354,46.303797,58.152572,34.544304,26,78.419049,168.221541,81.873014,0.664439,170.324092,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.711985,50.109002,199.065079,164.703082,186.565597,271.817437,168.324384,14.302579,189.322685,1.687337,48.1418,48.581725,163.227544,197.988444,160.908921,189.026595,94.50503,178.804912,0.080779,77.817865,95.397287,99.366093,188.870139,20.043435,79.743984,0.683444,772896.5727,0.865686,10.083151,22.844191,4.004017,0.072259,0.066006,150.762062,100.459681,72.526312,32,32,32,32,32,71.3603,68.816142,103.860146,50.126582,47.472946,43.468354,46.303797,58.185084,34.544304,26,78.433289,168.324384,82.06859,0.664348,170.366499,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.681831,50.127145,199.010242,164.6885,186.467149,271.898763,168.395934,14.299011,189.256685,1.673896,48.170168,48.552492,163.191643,197.827017,160.906012,188.960769,94.474401,178.804446,0.080777,77.818439,95.410126,99.460538,188.646797,20.037539,79.727522,0.684422,772717.1362,0.866986,10.115144,22.810261,4.009517,0.073093,0.065507,150.798913,100.449282,72.527615,32,32,32,32,32,71.353781,68.851155,103.771557,50.126582,47.503315,43.468354,46.303797,58.199579,34.544304,26,78.49711,168.395934,81.792598,0.666998,170.250331,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.672603,50.151336,198.920295,164.710654,186.384086,271.872161,168.4396,14.29316,189.078571,1.676184,48.06325,48.467047,163.207747,197.745917,160.886814,188.896572,94.474126,178.59128,0.080781,77.805089,95.369387,99.488665,188.758583,20.03128,79.691822,0.683629,772374.4488,0.865954,10.13945,22.754925,4.004368,0.071297,0.065125,150.77663,100.417359,72.541114,32,32,32,32,32,71.370329,68.83742,103.706621,50.126582,47.433916,43.468354,46.303797,58.203578,34.544304,26,78.57466,168.4396,81.876314,0.664265,170.305485,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.662285,50.135942,198.941826,164.69495,186.319193,271.872105,168.480537,14.302151,189.137736,1.689973,48.035478,48.450372,163.205221,197.803655,160.886161,188.684075,94.467824,178.535953,0.080782,77.784623,95.411203,99.515788,188.648142,20.025161,79.686088,0.683094,772156.1885,0.865756,10.188859,22.785371,4.005695,0.072254,0.064953,150.762721,100.387459,72.502075,32,32,32,32,32,71.35221,68.817585,103.692798,50.126582,47.407415,43.468354,46.303797,58.213441,34.544304,26,78.599932,168.480537,81.644461,0.665847,170.037625,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.700545,50.098557,198.77299,164.68149,186.315646,271.820677,168.37916,14.295729,188.999257,1.683423,47.899028,48.259096,163.16626,197.67978,160.870032,188.643591,94.426926,178.577198,0.080784,77.761692,95.356949,99.496951,188.664888,20.019568,79.661278,0.682777,771878.6718,0.865382,10.22262,22.701643,4.004628,0.072301,0.064013,150.770157,100.408526,72.522786,32,32,32,32,32,71.357639,68.786048,103.602411,50.126582,47.362704,43.468354,46.303797,58.190522,34.544304,26,78.595133,168.37916,81.694819,0.664561,170.182943,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.649586,49.975407,198.83244,164.648681,186.109904,271.733972,168.43827,14.30686,188.978518,1.688842,47.94064,48.431528,163.142693,197.619915,160.900173,188.568669,94.408503,178.316533,0.080784,77.784176,95.360282,99.272524,188.640614,20.013217,79.642653,0.682539,771605.806,0.865033,10.217929,22.686131,4.005894,0.070871,0.065455,150.747873,100.421875,72.544559,32,32,32,32,32,71.339477,68.75287,103.492745,50.126582,47.275259,43.468354,46.303797,58.241499,34.544304,26,78.536932,168.43827,81.63211,0.666167,170.181488,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.645095,49.985853,198.810981,164.624564,186.119483,271.649377,168.348764,14.311712,188.894623,1.69102,47.964542,48.415263,163.160793,197.609717,160.875455,188.571402,94.425634,178.497195,0.080785,77.807049,95.378502,99.322135,188.559318,20.007058,79.6424,0.681848,771596.8992,0.864708,10.140865,22.743292,3.999413,0.071074,0.065512,150.727928,100.432083,72.528666,32,32,32,32,32,71.323015,68.747162,103.470975,50.126582,47.196156,43.468354,46.303797,58.259573,34.544304,26,78.494483,168.348764,81.54679,0.664875,170.07543,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.580804,50.005919,198.72398,164.609422,186.137548,271.693129,168.32444,14.298726,188.691069,1.675332,47.970669,48.27785,163.127357,197.688338,160.862986,188.457206,94.35646,178.272322,0.080785,77.790866,95.284937,99.177975,188.509132,20.001012,79.579312,0.682257,770569.0601,0.864136,10.070569,22.658886,4.004715,0.072011,0.067674,150.720894,100.503985,72.510419,32,32,32,32,32,71.307206,68.698059,103.402886,50.126582,47.1342,43.468354,46.303797,58.296642,34.544304,26,78.51223,168.32444,81.797701,0.66563,170.297459,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.598949,49.954241,198.479944,164.589512,186.134031,271.686436,168.368414,14.299725,188.739465,1.690545,47.842776,48.23564,163.111445,197.484038,160.819957,188.377368,94.396316,178.18256,0.080787,77.817206,95.312915,99.114775,188.416477,19.994362,79.568043,0.68239,770585.1569,0.864752,10.085674,22.713036,4.004645,0.071138,0.064346,150.723866,100.564806,72.511499,32,32,32,32,32,71.326087,68.653829,103.35929,50.126582,47.019044,43.468354,46.303797,58.312826,34.544304,26,78.516053,168.368414,81.708306,0.666454,170.09388,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.51711,49.938298,198.471292,164.562312,186.075587,271.65081,168.439004,14.296728,188.710972,1.685413,47.825466,48.376563,163.109175,197.353608,160.82069,188.310158,94.338686,178.206497,0.080787,77.806579,95.301338,99.220409,188.353112,19.987145,79.565519,0.683579,771027.6991,0.866254,10.172487,22.693479,4.008083,0.070883,0.065883,150.735299,100.53881,72.504444,32,32,32,32,32,71.345122,68.645079,103.313408,50.126582,46.991418,43.468354,46.303797,58.313032,34.544304,26,78.454421,168.439004,81.795934,0.66504,170.18554,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.476531,49.907236,198.423028,164.531746,186.036193,271.510781,168.302309,14.298012,188.660773,1.68636,47.850747,48.335289,163.085803,197.330846,160.773938,188.309812,94.28211,178.166155,0.080786,77.778487,95.326471,99.167296,188.378054,19.979406,79.544982,0.682912,770722.3862,0.865535,10.101964,22.618179,4.001697,0.070942,0.065224,150.6957,100.506252,72.512601,32,32,32,32,32,71.37316,68.631646,103.265775,50.126582,46.917543,43.468354,46.303797,58.342824,34.544304,26,78.390081,168.302309,81.708685,0.665024,170.158317,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.501061,49.872601,198.547232,164.531186,185.97926,271.297275,168.544932,14.292875,188.6406,1.680512,47.802198,48.196953,163.075555,197.291519,160.802021,188.215037,94.272551,178.22811,0.080785,77.76605,95.276907,99.102208,188.33229,19.972182,79.479333,0.683138,770748.724,0.866448,10.171058,22.685263,4.008136,0.071567,0.063823,150.738728,100.4587,72.528623,32,32,32,32,32,71.399953,68.602418,103.174435,50.126582,46.808619,43.468354,46.303797,58.345982,34.544304,26,78.327012,168.544932,81.758647,0.664511,170.271653,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.538284,49.822573,198.993356,164.56091,185.906736,271.21258,168.427752,14.30315,188.553466,1.674411,47.798628,48.312324,163.051136,197.339909,160.789946,188.14317,94.279637,178.177822,0.080786,77.762908,95.253093,99.130288,188.210733,19.964943,79.516332,0.683582,770760.5306,0.867682,10.1822,22.725907,4.010447,0.071407,0.067496,150.734006,100.420066,72.521868,32,32,32,32,32,71.386651,68.602373,103.101566,50.126582,46.720256,43.468354,46.303797,58.392621,34.544304,26,78.275212,168.427752,81.715789,0.665481,170.246515,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.537406,49.820649,198.382118,164.548291,185.861744,271.181539,168.57803,14.30001,188.50914,1.672867,47.764247,48.261591,163.060016,197.286222,160.801482,188.244174,94.294876,178.104,0.080784,77.740237,95.228962,98.976371,188.258499,19.958369,79.511716,0.684422,770444.1378,0.865608,10.12205,22.759931,4.010969,0.070039,0.065177,150.828477,100.478069,72.534554,32,32,32,32,32,71.379889,68.554855,103.054342,50.126582,46.494888,43.468354,46.303797,58.439564,34.544304,26,78.193706,168.57803,81.740617,0.665341,170.271535,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.474716,49.820374,198.403427,164.521651,185.770248,271.063199,168.407255,14.300296,188.540642,1.65586,47.764244,48.266587,163.058749,197.118015,160.78705,188.144228,94.251311,178.033765,0.080785,77.734828,95.264221,99.056374,188.2813,19.950883,79.456002,0.684771,769949.9503,0.86503,10.033322,22.732988,4.016961,0.071284,0.065565,150.883531,100.510115,72.540844,32,32,32,32,32,71.379319,68.544723,102.990422,50.126582,46.515987,43.468354,46.303797,58.434926,34.544304,26,78.141914,168.407255,81.718638,0.666339,170.274328,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.490224,49.817625,198.266679,164.523054,185.752772,271.00421,168.501869,14.298298,188.549921,1.650193,47.746772,48.30601,163.047988,197.116998,160.793182,188.159506,94.334692,178.078128,0.080785,77.74335,95.254094,98.990831,188.198539,19.944042,79.495435,0.68306,769704.2496,0.864062,10.03231,22.688589,4.004693,0.072251,0.065421,150.910005,100.582913,72.544171,32,32,32,32,32,71.397259,68.560645,102.975132,50.126582,46.4149,43.468354,46.303797,58.456665,34.544304,26,78.089223,168.501869,81.481989,0.664434,170.206586,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.459482,49.757977,198.311914,164.539878,185.667874,270.859862,168.333695,14.30001,188.551797,1.644863,47.726449,48.233651,163.053334,197.134578,160.787261,188.272206,94.286289,178.045886,0.080782,77.722667,95.220832,98.980129,188.059771,19.937701,79.439883,0.683745,769554.8558,0.865727,10.097226,22.704403,4.010198,0.071731,0.064908,150.922152,100.564083,72.534499,32,32,32,32,32,71.406478,68.539968,102.937175,50.126582,46.283994,43.468354,46.303797,58.489135,34.544304,26,77.996624,168.333695,81.601043,0.664813,170.210913,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
