OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.421391,49.757703,198.229812,164.549413,185.628731,270.707502,168.364459,14.302864,188.473423,1.651261,47.831135,48.106393,163.059549,197.151828,160.808535,188.1054,94.275924,178.065391,0.080783,77.705589,95.250606,99.030356,188.225621,19.932103,79.442155,0.683029,769165.1028,0.864852,10.078345,22.638553,4.006179,0.072163,0.067369,150.886956,100.511326,72.524764,32,32,32,32,32,71.400915,68.533139,102.91732,50.126582,46.231158,43.468354,46.303797,58.500967,34.544304,26,77.909039,168.364459,81.388267,0.666377,170.151865,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.489623,49.784091,198.203922,164.546608,185.587587,270.584424,168.367455,14.300581,188.364252,1.661923,47.889523,48.131237,163.059172,197.124025,160.770927,188.041511,94.221449,177.930229,0.080782,77.700486,95.193683,98.927119,188.005195,19.925944,79.373098,0.683623,768877.4629,0.865773,10.050682,22.674215,4.009583,0.071877,0.066189,150.888835,100.507699,72.525918,32,32,32,32,32,71.398842,68.538541,102.918497,50.126582,46.116066,43.468354,46.303797,58.561841,34.544304,26,77.868729,168.367455,81.429015,0.665518,170.07004,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.411079,49.800858,198.139928,164.532588,185.555752,270.548422,168.302822,14.296585,188.359275,1.671087,47.77635,48.219993,163.022967,197.035129,160.789531,188.013883,94.293097,178.004916,0.080782,77.704425,95.21878,98.866275,187.986351,19.919612,79.41464,0.683603,768800.5141,0.866172,10.090057,22.692287,4.011012,0.071058,0.065209,150.887175,100.470293,72.517643,32,32,32,32,32,71.421406,68.578638,102.962695,50.126582,46.039612,43.468354,46.303797,58.537938,34.544304,26,77.827064,168.302822,81.400599,0.667257,170.094903,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.37638,49.777768,198.162994,164.503144,185.536141,270.534058,168.324415,14.298012,188.328669,1.683442,47.779759,48.276324,162.998981,196.925155,160.782028,188.020525,94.309252,178.054825,0.080782,77.655205,95.226415,99.002471,188.102479,19.914332,79.445707,0.683742,768793.8104,0.864704,10.045435,22.693342,4.004959,0.072496,0.064754,150.885297,100.53321,72.51708,32,32,32,32,32,71.434682,68.607753,103.016249,50.126582,45.955234,43.468354,46.303797,58.56344,34.544304,26,77.745734,168.324415,81.389655,0.666479,170.13853,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.458616,49.787389,198.203273,164.519969,185.521739,270.41089,168.480869,14.299439,188.421784,1.686856,47.812064,48.2464,163.043968,196.962243,160.792161,188.117621,94.302927,178.153054,0.080784,77.606966,95.188473,98.954564,188.249117,19.909955,79.457697,0.684018,768554.4854,0.866453,10.143951,22.651216,4.01003,0.074206,0.065532,150.884658,100.595828,72.547434,32,32,32,32,32,71.459098,68.660513,103.074699,50.126582,45.817086,43.468354,46.303797,58.583414,34.544304,26,77.680473,168.480869,81.523188,0.66733,170.093644,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.401247,49.793711,197.808488,164.550254,185.432159,270.275825,168.391903,14.299439,188.428158,1.676066,47.912532,48.278076,163.060609,197.117813,160.798317,188.101486,94.31235,178.073719,0.080782,77.581611,95.255138,98.965999,188.125769,19.905889,79.387541,0.683558,768406.1656,0.86687,10.157008,22.654784,4.013316,0.071442,0.066017,150.858217,100.628018,72.524771,32,32,32,32,32,71.463394,68.678122,103.086429,50.126582,45.768975,43.468354,46.303797,58.668991,34.544304,26,77.640612,168.391903,81.356118,0.667231,169.931763,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.489634,49.806905,198.003325,164.576052,185.355401,270.180839,168.405089,14.298298,188.487488,1.661469,47.641639,48.253056,163.064774,197.040113,160.809262,188.095944,94.242595,178.074863,0.080781,77.606738,95.211485,99.218549,188.129033,19.902515,79.41062,0.682918,768289.9392,0.864424,10.080993,22.699915,4.007457,0.071711,0.06512,150.877985,100.602407,72.517438,32,32,32,32,32,71.455567,68.682737,103.143972,50.126582,45.654359,43.468354,46.303797,58.581391,34.544304,26,77.597752,168.405089,81.593272,0.665615,170.074722,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.48796,49.694207,198.273873,164.499779,185.331337,270.067165,168.451427,14.29787,188.554069,1.657091,47.661115,48.281054,163.050048,197.130966,160.834734,188.123222,94.296644,178.07166,0.080779,77.607053,95.18664,99.034019,188.227153,19.898582,79.455497,0.682547,767971.6031,0.865592,10.147045,22.659152,4.004119,0.072407,0.066446,150.873808,100.630045,72.504488,32,32,32,32,32,71.477826,68.700498,103.157952,50.126582,45.543745,43.468354,46.303797,58.605863,34.544304,26,77.477533,168.451427,81.495115,0.666032,170.036091,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.500803,49.699704,198.447943,164.501742,185.436467,269.951436,168.388904,14.298583,188.540237,1.67247,47.810577,48.169523,163.012562,197.176011,160.812943,188.227427,94.307962,178.004955,0.080778,77.573648,95.247574,99.233046,188.073355,19.896162,79.479568,0.681378,767816.6942,0.863484,10.068239,22.729358,4.000905,0.071559,0.065924,150.877628,100.592818,72.517903,32,32,32,32,32,71.506842,68.706338,103.158376,50.126582,45.43755,43.468354,46.303797,58.645574,34.544304,26,77.346433,168.388904,81.753022,0.663151,170.129206,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.429658,49.767323,198.34547,164.524456,185.341263,269.886961,168.517583,14.301723,188.539127,1.686993,47.846466,48.343385,163.04302,197.231007,160.779176,188.199112,94.301827,178.065228,0.080776,77.557504,95.221042,99.152057,188.090526,19.894673,79.476701,0.682184,767259.3776,0.862895,9.957281,22.674044,4.006507,0.07164,0.06585,150.876029,100.642802,72.481521,32,32,32,32,32,71.517283,68.689385,103.131929,50.126582,45.40291,43.468354,46.303797,58.677092,34.544304,26,77.337889,168.517583,81.745647,0.66511,170.099623,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.493826,49.810479,198.358033,164.543243,185.284087,269.701204,168.319044,14.297442,188.628659,1.689672,47.777982,48.288261,163.032044,197.150495,160.794871,188.227915,94.278115,178.151709,0.080775,77.585446,95.217921,99.023463,188.322825,19.893011,79.499203,0.682509,767649.037,0.86347,9.949421,22.636367,4.008984,0.072439,0.068378,150.884842,100.627266,72.499557,32,32,32,32,32,71.518417,68.686782,103.128818,50.126582,45.319129,43.468354,46.303797,58.679959,34.544304,26,77.320071,168.319044,81.699471,0.663529,170.229009,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.41402,49.775844,198.448869,164.523054,185.15173,269.69498,168.501835,14.301723,188.577862,1.66274,47.824789,48.338187,163.050816,197.328013,160.824974,188.267074,94.298514,178.264056,0.080773,77.567123,95.203725,99.262976,188.313238,19.892296,79.526934,0.682784,767532.4512,0.863908,10.09107,22.66632,4.012681,0.071366,0.065623,150.920372,100.681569,72.486186,32,32,32,32,32,71.541218,68.679322,103.145025,50.126582,45.267838,43.468354,46.303797,58.697547,34.544304,26,77.261971,168.501835,81.795447,0.663832,170.202101,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.505812,49.778318,198.433222,164.526419,185.232957,269.628052,168.303632,14.304149,188.704664,1.653062,47.722148,48.392918,163.040727,197.395382,160.835166,188.344959,94.304375,178.211143,0.080774,77.556633,95.262843,99.186174,188.288906,19.892724,79.566222,0.682526,767402.6474,0.86352,10.067451,22.724196,4.007733,0.07126,0.065663,150.938038,100.671769,72.527169,32,32,32,32,32,71.56404,68.696403,103.16401,50.126582,45.237966,43.468354,46.303797,58.691653,34.544304,26,77.173054,168.303632,81.652827,0.664145,170.222243,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.515417,49.776669,198.511729,164.538196,185.336634,269.669107,168.395735,14.299297,188.862432,1.657206,47.717941,48.268349,163.055254,197.385949,160.815135,188.41198,94.291089,178.296726,0.080774,77.539387,95.263669,99.052108,188.524713,19.893789,79.576806,0.681995,766805.202,0.863428,10.115874,22.748161,4.016044,0.069949,0.064885,150.923254,100.70784,72.497627,32,32,32,32,32,71.544877,68.702526,103.168827,50.126582,45.185304,43.468354,46.303797,58.733357,34.544304,26,77.11226,168.395735,81.949589,0.663081,170.334871,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.524993,49.764849,198.739243,164.539598,185.322651,269.777732,168.243483,14.295301,188.879356,1.644603,47.87806,48.293755,163.064908,197.567786,160.827446,188.548635,94.289986,178.297954,0.080775,77.542565,95.287416,99.213755,188.593323,19.895636,79.579384,0.681422,767008.0739,0.863052,10.022826,22.721408,4.008281,0.073418,0.06543,150.908547,100.654676,72.510913,32,32,32,32,32,71.55181,68.691613,103.167735,50.126582,45.10697,43.468354,46.303797,58.721408,34.544304,26,77.037679,168.243483,81.635572,0.664009,170.225075,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.568447,49.756603,198.672926,164.572126,185.299804,269.822884,168.451693,14.296728,188.82309,1.648686,47.756621,48.299243,163.064689,197.556945,160.81933,188.638233,94.24445,178.376594,0.080776,77.551529,95.283452,99.249323,188.716303,19.897846,79.597757,0.68218,767470.2073,0.862873,10.01119,22.768483,4.009089,0.071266,0.066223,150.899855,100.641901,72.4884,32,32,32,32,32,71.532101,68.671006,103.128234,50.126582,45.08482,43.468354,46.303797,58.742437,34.544304,26,76.953351,168.451693,81.683118,0.662428,170.176098,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.54549,49.746433,198.69826,164.571565,185.270922,269.860999,168.404874,14.299439,188.955898,1.655215,47.723467,48.329569,163.073809,197.492095,160.821329,188.587488,94.239078,178.491615,0.080775,77.57244,95.260885,99.19094,188.791784,19.900771,79.597937,0.682137,767375.5943,0.863375,9.989413,22.77007,4.012908,0.070631,0.064189,150.898215,100.579287,72.516317,32,32,32,32,32,71.550457,68.664072,103.120118,50.126582,45.010391,43.468354,46.303797,58.737048,34.544304,26,76.883046,168.404874,81.634021,0.664956,170.069096,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.526146,49.727741,198.755683,164.542963,185.359728,269.7975,168.418954,14.294159,188.850103,1.662661,47.711947,48.355314,163.046647,197.639767,160.824178,188.516527,94.269245,178.474092,0.080773,77.595222,95.254389,99.362574,188.778345,19.90458,79.58858,0.681117,767367.4482,0.861343,9.936008,22.846642,4.008052,0.071646,0.065012,150.879529,100.58521,72.489726,32,32,32,32,32,71.522945,68.655169,103.09407,50.126582,44.954919,43.468354,46.303797,58.745606,34.544304,26,76.782823,168.418954,81.850476,0.663728,170.129049,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.549833,49.748082,198.773028,164.517445,185.410239,269.709436,168.421878,14.300438,188.934996,1.653476,47.780166,48.353796,163.065044,197.660769,160.812541,188.537475,94.272936,178.505837,0.080772,77.55854,95.293718,99.161881,188.775814,19.907862,79.585677,0.681395,767273.7749,0.861866,9.949691,22.897392,4.010421,0.070743,0.065986,150.860222,100.585671,72.488463,32,32,32,32,32,71.544919,68.629423,103.047793,50.126582,44.938217,43.468354,46.303797,58.752455,34.544304,26,76.70933,168.421878,81.668134,0.6644,170.053675,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.577501,49.790138,198.777298,164.540159,185.388685,269.916351,168.42777,14.302864,189.035975,1.656253,47.763545,48.416974,163.05857,197.584838,160.76882,188.572496,94.245401,178.499774,0.080772,77.578799,95.29842,99.393822,188.711508,19.911273,79.657095,0.681965,767515.0944,0.862536,9.951106,22.860314,4.013147,0.073353,0.065527,150.841516,100.605994,72.473309,32,32,32,32,32,71.560136,68.609781,102.984968,50.126582,44.882372,43.468354,46.303797,58.757683,34.544304,26,76.65667,168.42777,81.92029,0.663119,170.245847,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.530346,49.787939,198.874347,164.568761,185.45729,270.072546,168.340985,14.302294,188.987026,1.635301,47.712857,48.308219,163.073495,197.702866,160.784536,188.622938,94.300766,178.555848,0.080774,77.58803,95.256854,99.081242,188.547942,19.915239,79.617176,0.682627,767731.1527,0.862348,9.946828,22.869143,4.011578,0.072039,0.064924,150.834782,100.606501,72.472067,32,32,32,32,32,71.577859,68.601382,102.990267,50.126582,44.821613,43.468354,46.303797,58.769186,34.544304,26,76.639323,168.340985,81.74352,0.665221,170.108435,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.601201,49.765399,198.837516,164.565396,185.515543,270.157326,168.246398,14.30001,189.018411,1.625428,47.775843,48.374322,163.100319,197.710398,160.828732,188.698395,94.309151,178.563359,0.080776,77.62055,95.310461,99.442261,188.619569,19.920242,79.673665,0.680904,767804.8453,0.861784,9.960136,22.894286,4.009426,0.07158,0.066925,150.847232,100.597603,72.480558,32,32,32,32,32,71.582218,68.598275,102.955825,50.126582,44.827959,43.468354,46.303797,58.747473,34.544304,26,76.554158,168.246398,81.9819,0.662093,170.236877,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.545349,49.730765,199.434477,164.55418,185.40333,270.059651,168.400715,14.302151,189.035425,1.617937,47.763744,48.307427,163.057822,197.850932,160.821093,188.68652,94.270195,178.570723,0.080776,77.614697,95.257737,99.391475,188.863022,19.925981,79.701396,0.682839,767951.4472,0.863454,10.006938,22.861033,4.015202,0.072256,0.064032,150.858781,100.536081,72.46253,32,32,32,32,32,71.580018,68.586091,102.861302,50.126582,44.833243,43.468354,46.303797,58.708572,34.544304,26,76.450534,168.400715,81.974128,0.665076,170.31528,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.598175,49.73049,198.89962,164.558105,185.434267,270.10836,168.331059,14.293018,189.126642,1.60736,47.818747,48.370416,163.057666,197.761805,160.797998,188.675105,94.308891,178.617582,0.080774,77.629887,95.252103,99.37254,188.505381,19.930749,79.706931,0.680916,768018.728,0.862786,9.910784,22.855612,4.008724,0.070535,0.064416,150.892171,100.544069,72.443648,32,32,32,32,32,71.584401,68.605037,102.847693,50.126582,44.795982,43.468354,46.303797,58.81697,34.544304,26,76.375504,168.331059,81.931847,0.661745,170.211582,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.581234,49.77447,198.852489,164.570444,185.501168,270.10925,168.463806,14.297156,189.144509,1.61447,47.850916,48.351976,163.07016,197.778213,160.824439,188.805225,94.258876,178.595928,0.080772,77.641098,95.260918,99.308396,188.801411,19.935345,79.639443,0.6827,767678.4402,0.862469,9.934169,22.897471,4.025292,0.071,0.065244,150.933557,100.563697,72.471632,32,32,32,32,32,71.574177,68.672912,102.805738,50.126582,44.771426,43.468354,46.303797,58.825864,34.544304,26,76.345678,168.463806,81.948345,0.663772,170.144155,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.661719,49.78629,199.000916,164.580819,185.573616,270.23103,168.381785,14.295586,189.053703,1.616578,47.70015,48.299563,163.08629,197.701557,160.810904,188.73439,94.268089,178.598929,0.080771,77.677307,95.339789,99.411047,188.790378,19.941036,79.64213,0.680676,767604.5649,0.861949,9.879018,22.877248,4.010221,0.071809,0.065626,150.930079,100.536394,72.439682,32,32,32,32,32,71.572109,68.696188,102.783698,50.126582,44.728107,43.468354,46.303797,58.815898,34.544304,26,76.296009,168.381785,81.668062,0.662192,170.043565,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.591414,49.716197,198.940627,164.570163,185.564776,270.252761,168.440508,14.296157,189.144654,1.620576,47.682591,48.389312,163.082698,197.894668,160.810311,188.927764,94.313878,178.698587,0.080769,77.701147,95.332386,99.440042,188.822765,19.945601,79.694148,0.681838,768183.033,0.862013,9.940591,22.918726,4.01064,0.071836,0.065964,150.895727,100.522181,72.444409,32,32,32,32,32,71.579325,68.671428,102.779911,50.126582,44.696891,43.468354,46.303797,58.780395,34.544304,26,76.20971,168.440508,81.874348,0.662628,170.109104,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.614042,49.723068,198.988658,164.565677,185.503744,270.294056,168.402836,14.300296,189.090936,1.631866,47.804108,48.425451,163.09849,197.808671,160.815992,188.795327,94.264288,178.620616,0.080769,77.738199,95.299552,99.352048,188.927083,19.95067,79.672385,0.681568,768377.1021,0.861247,9.868864,22.910697,4.007129,0.070507,0.065573,150.910175,100.631159,72.472324,32,32,32,32,32,71.588067,68.660252,102.815095,50.126582,44.63102,43.468354,46.303797,58.810354,34.544304,26,76.088966,168.402836,81.64895,0.664661,169.940929,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.659793,49.74121,198.99144,164.566798,185.503889,270.365857,168.303582,14.297299,189.128962,1.604316,47.855284,48.362677,163.083488,197.929344,160.820129,188.826066,94.249324,178.684058,0.08077,77.754949,95.306324,99.564517,188.769248,19.955523,79.754009,0.681418,768103.0016,0.862091,9.871744,22.904188,4.011594,0.071317,0.065554,150.899127,100.568632,72.448202,32,32,32,32,32,71.565288,68.678123,102.807064,50.126582,44.621577,43.468354,46.303797,58.819005,34.544304,26,76.037546,168.303582,81.7069,0.663273,170.0617,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.614163,49.766224,199.032254,164.55418,185.542322,270.431983,168.315484,14.298155,189.250108,1.598625,47.830176,48.427209,163.096714,197.836466,160.813459,188.901078,94.330267,178.771432,0.080772,77.771565,95.335045,99.423417,188.923474,19.960366,79.715009,0.681515,768010.596,0.861581,9.855121,22.923047,4.010733,0.071195,0.0648,150.897107,100.563297,72.444611,32,32,32,32,32,71.579479,68.67948,102.825717,50.126582,44.598079,43.468354,46.303797,58.832816,34.544304,26,75.992913,168.315484,81.657929,0.665017,170.0403,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.612278,49.848962,199.071424,164.56792,185.572279,270.470558,168.341211,14.304006,189.253834,1.600283,48.096515,48.405932,163.037695,197.922801,160.797905,188.93105,94.343305,178.940523,0.080772,77.769469,95.317145,99.51454,188.76486,19.96525,79.748906,0.679848,768049.7418,0.861252,9.825782,22.963016,4.007094,0.071875,0.065756,150.86116,100.623512,72.436449,32,32,32,32,32,71.539154,68.634028,102.819454,50.126582,44.569197,43.468354,46.303797,58.84783,34.544304,26,75.95659,168.341211,81.69536,0.663599,170.263706,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.650712,49.898165,198.997095,164.589512,185.641175,270.505661,168.282276,14.297299,189.313156,1.603674,47.949296,48.385581,163.066023,198.009501,160.80713,188.925157,94.349804,178.861011,0.080774,77.781322,95.286739,99.587877,188.83957,19.969873,79.798345,0.681254,768046.0327,0.862309,9.89815,22.9165,4.011602,0.071953,0.064196,150.824751,100.674026,72.438108,32,32,32,32,32,71.526534,68.637989,102.841476,50.126582,44.558768,43.468354,46.303797,58.80155,34.544304,26,75.967511,168.282276,81.95846,0.665045,170.28672,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.584059,49.865179,199.023318,164.623723,185.571855,270.656801,168.256854,14.298441,189.31773,1.61123,47.870752,48.398743,163.086947,197.989704,160.810811,189.00241,94.351992,178.96026,0.080774,77.812551,95.300933,99.412758,189.189381,19.974327,79.768451,0.681076,768332.3341,0.862552,9.982846,22.970051,4.012544,0.073812,0.065355,150.819216,100.702233,72.443625,32,32,32,32,32,71.554611,68.636655,102.85603,50.126582,44.550799,43.468354,46.303797,58.79589,34.544304,26,75.986992,168.256854,81.7545,0.664849,170.282353,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.641942,49.845663,199.713527,164.62148,185.567142,270.851174,168.27685,14.298298,189.357956,1.598262,47.792651,48.504184,163.112451,197.94572,160.827734,189.038448,94.344524,178.793938,0.080774,77.873038,95.347606,99.464072,189.099338,19.978416,79.830728,0.680262,768662.1599,0.862551,9.992158,22.932247,4.00794,0.070798,0.06591,150.845981,100.671987,72.444131,32,32,32,32,32,71.574493,68.609225,102.867411,50.126582,44.519167,43.468354,46.303797,58.826074,34.544304,26,75.896645,168.27685,82.039038,0.662333,170.354383,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.643203,49.821199,199.188679,164.631295,185.625022,270.897689,168.516749,14.299297,189.359936,1.609988,47.977747,48.424289,163.104261,198.054358,160.841333,188.960566,94.307547,178.892718,0.080774,77.88583,95.375779,99.491534,189.035074,19.982277,79.880582,0.681125,768375.1729,0.863566,10.028366,22.969135,4.013857,0.073326,0.067007,150.840406,100.686934,72.443179,32,32,32,32,32,71.557165,68.559,102.880324,50.126582,44.555848,43.468354,46.303797,58.852979,34.544304,26,75.807751,168.516749,82.080887,0.664579,170.371889,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.625329,49.821199,199.16468,164.631295,185.651504,271.022111,168.616457,14.30001,189.481266,1.619604,48.02962,48.453592,163.121374,198.063905,160.864132,189.150497,94.325526,178.909756,0.080772,77.872838,95.365993,99.438504,189.198783,19.986402,79.845765,0.681886,768255.9872,0.862278,9.948757,22.911109,4.02308,0.071497,0.066117,150.904414,100.656324,72.453628,32,32,32,32,32,71.561153,68.545546,102.923304,50.126582,44.49304,43.468354,46.303797,58.864446,34.544304,26,75.773071,168.616457,82.15189,0.663531,170.37421,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.702528,49.875625,199.258739,164.694389,185.738398,271.044154,168.49319,14.299154,189.482534,1.621968,47.945535,48.409202,163.147883,198.0161,160.854237,189.120631,94.350253,178.802957,0.080774,77.868119,95.403779,99.59888,189.153874,19.989987,79.856205,0.67998,768567.7269,0.861236,9.922984,22.986988,4.012406,0.071597,0.065974,150.901114,100.62801,72.46038,32,32,32,32,32,71.516291,68.550403,102.960184,50.126582,44.496999,43.468354,46.303797,58.847508,34.544304,26,75.723576,168.49319,82.035432,0.661753,170.166539,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.642304,49.87425,199.231787,164.698876,185.796997,271.158664,168.444047,14.2963,189.433264,1.634705,47.947468,48.333576,163.14966,198.137898,160.863164,189.096427,94.306923,179.020151,0.080775,77.862022,95.349918,99.608767,189.127688,19.992973,79.858369,0.680387,768637.7504,0.861193,9.941535,22.975718,4.013367,0.073001,0.064287,150.897913,100.558138,72.438624,32,32,32,32,32,71.500444,68.519952,103.007951,50.126582,44.504557,43.468354,46.303797,58.85394,34.544304,26,75.740394,168.444047,82.107031,0.661287,170.317601,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.654527,49.879198,199.342007,164.699717,185.78913,271.369331,168.289012,14.30472,189.432041,1.640735,48.011394,48.454403,163.14672,198.124888,160.864352,189.10452,94.254913,179.019592,0.080777,77.88326,95.357152,99.610653,189.021244,19.996114,79.833144,0.679937,768940.1769,0.860871,9.915877,22.908932,4.009026,0.072283,0.065583,150.87667,100.60062,72.464821,32,32,32,32,32,71.510864,68.495908,103.005176,50.126582,44.46893,43.468354,46.303797,58.870357,34.544304,26,75.716192,168.289012,82.157371,0.661874,170.360323,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.685922,49.890194,199.264197,164.696352,185.736301,271.326592,168.317804,14.297727,189.41704,1.63212,47.952034,48.46739,163.16336,198.23584,160.881789,189.203464,94.231008,179.014559,0.080777,77.879846,95.393504,99.673903,189.035788,19.999585,79.855466,0.680417,769414.462,0.862551,9.976968,23.037776,4.013347,0.071847,0.066694,150.871254,100.616937,72.478581,32,32,32,32,32,71.539598,68.463639,103.026242,50.126582,44.530257,43.468354,46.303797,58.874148,34.544304,26,75.678735,168.317804,81.95581,0.661782,170.296712,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.689056,49.908611,199.237184,164.689061,185.690213,271.277641,168.193987,14.30686,189.425846,1.637359,47.942142,48.42568,163.157855,198.207185,160.857092,189.178208,94.286118,179.054707,0.080776,77.908011,95.374525,99.412683,189.10839,20.002644,79.825139,0.680555,769561.6626,0.863085,9.969233,23.089565,4.014579,0.071261,0.064952,150.82213,100.666456,72.455891,32,32,32,32,32,71.524406,68.430932,103.023697,50.126582,44.532831,43.468354,46.303797,58.88779,34.544304,26,75.677855,168.193987,82.168568,0.661302,170.342817,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.672422,49.916307,199.309521,164.702241,185.635303,271.276244,168.333445,14.306289,189.430669,1.628736,48.044889,48.340804,163.136361,198.207432,160.88292,189.096637,94.261025,179.065237,0.080775,77.902354,95.35,99.468633,189.192336,20.005615,79.834839,0.679524,769413.0985,0.862113,9.947663,23.11149,4.010476,0.071911,0.065631,150.816354,100.68119,72.468501,32,32,32,32,32,71.534631,68.426644,103.030803,50.126582,44.533891,43.468354,46.303797,58.871545,34.544304,26,75.660866,168.333445,81.87909,0.662109,170.287821,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.675669,49.933625,199.23164,164.746548,185.850918,271.270389,168.441415,14.297013,189.37563,1.642042,48.141726,48.366615,163.172779,198.139593,160.881457,188.974254,94.200458,178.951487,0.080774,77.908567,95.395614,99.673189,189.024633,20.008083,79.800978,0.68027,769070.0486,0.862518,9.962831,23.072179,4.009679,0.070559,0.065944,150.780982,100.72759,72.500317,32,32,32,32,32,71.535504,68.435835,103.061102,50.126582,44.473579,43.468354,46.303797,58.902045,34.544304,26,75.64737,168.441415,81.95114,0.660869,170.305406,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.678631,49.955615,199.182292,164.735892,185.90425,271.151813,168.316231,14.302008,189.387816,1.647893,48.12197,48.390452,163.199564,197.982966,160.882369,188.948935,94.19776,178.954686,0.080776,77.92304,95.356875,99.542436,188.995364,20.010362,79.825265,0.68016,768970.0561,0.861887,9.987779,23.101416,4.012478,0.072115,0.064539,150.75224,100.712895,72.483549,32,32,32,32,32,71.505444,68.448068,103.064822,50.126582,44.409223,43.468354,46.303797,58.904445,34.544304,26,75.637032,168.316231,81.835222,0.663179,170.304934,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.689214,49.953691,199.206949,164.7014,185.847207,271.193891,168.380241,14.300724,189.343548,1.651757,48.077585,48.525128,163.192736,198.058239,160.882291,188.979269,94.157464,178.773511,0.080777,77.928355,95.332477,99.471562,188.70692,20.012302,79.786716,0.680768,770111.0205,0.862314,10.001729,23.117214,4.010648,0.072599,0.065183,150.742407,100.73096,72.494697,32,32,32,32,32,71.480506,68.45588,103.075649,50.126582,44.397192,43.468354,46.303797,58.916625,34.544304,26,75.64408,168.380241,81.7534,0.662907,170.288411,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.619106,49.931701,199.15321,164.689902,185.861458,271.165651,168.492711,14.298869,189.243957,1.66266,47.99246,48.437668,163.173121,197.983425,160.885184,188.915319,94.173535,178.814098,0.080778,77.922167,95.339626,99.54093,188.928266,20.013602,79.8297,0.681201,770390.7312,0.863199,10.020647,23.121173,4.009416,0.0722,0.065291,150.730194,100.66441,72.497553,32,32,32,32,32,71.443099,68.43663,103.121522,50.126582,44.333943,43.468354,46.303797,58.934995,34.544304,26,75.607521,168.492711,81.910301,0.66447,170.378144,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.624596,49.908336,199.205634,164.665786,185.945036,271.138354,168.618589,14.297442,189.194316,1.64269,48.032553,48.360383,163.152359,197.964004,160.866246,189.006789,94.16133,178.769412,0.08078,77.937015,95.33191,99.473997,188.87267,20.015697,79.784931,0.681357,770273.1539,0.862398,10.007748,23.090122,4.009058,0.072402,0.066514,150.730096,100.682732,72.466634,32,32,32,32,32,71.413123,68.39948,103.155771,50.126582,44.332951,43.468354,46.303797,58.95253,34.544304,26,75.574667,168.618589,81.796403,0.664966,170.355484,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.600495,49.928402,199.037018,164.644194,186.049532,271.194859,168.418464,14.296157,189.318879,1.644927,48.010949,48.415465,163.12672,197.996581,160.845803,188.877893,94.200437,178.842566,0.080779,77.922275,95.37556,99.346929,188.902549,20.017526,79.80554,0.681367,770312.5713,0.863187,10.058495,23.090038,4.01364,0.070725,0.063878,150.753621,100.665087,72.473345,32,32,32,32,32,71.408,68.360248,103.180513,50.126582,44.313105,43.468354,46.303797,58.960806,34.544304,26,75.539752,168.418464,82.039092,0.66406,170.405052,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.57019,49.949018,198.921368,164.617274,186.078209,271.238368,168.405473,14.295586,189.292485,1.669268,48.024071,48.361289,163.134598,198.052775,160.87664,188.88107,94.138317,178.813101,0.080777,77.93848,95.299437,99.311564,189.016516,20.018739,79.807541,0.682468,770638.0175,0.862768,10.029431,23.084642,4.014252,0.071655,0.066246,150.736155,100.682714,72.470013,32,32,32,32,32,71.404275,68.3378,103.226847,50.126582,44.263617,43.468354,46.303797,58.980561,34.544304,26,75.559378,168.405473,81.761099,0.665686,170.288215,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.654723,49.953691,199.061048,164.640268,186.061645,271.301596,168.39177,14.297442,189.334545,1.67034,47.998814,48.463531,163.133514,197.878776,160.849983,188.944857,94.16386,178.751945,0.080775,77.943017,95.328413,99.465993,188.956697,20.019587,79.860478,0.682709,771014.6626,0.864793,10.07452,23.074349,4.012803,0.073076,0.066347,150.740453,100.603533,72.47962,32,32,32,32,32,71.441188,68.295853,103.270506,50.126582,44.238015,43.468354,46.303797,58.956963,34.544304,26,75.55031,168.39177,82.111682,0.664121,170.526649,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.561698,49.957265,199.049166,164.657934,186.13348,271.369927,168.414747,14.304862,189.26368,1.662756,48.123804,48.360169,163.148951,197.848245,160.872982,188.866063,94.124072,178.836416,0.080774,77.975437,95.294905,99.44548,188.908644,20.020234,79.835759,0.682823,771439.038,0.86563,10.126611,23.124864,4.012923,0.072962,0.065176,150.720467,100.555613,72.464008,32,32,32,32,32,71.432556,68.24353,103.27345,50.126582,44.211012,43.468354,46.303797,59.014228,34.544304,26,75.521893,168.414747,82.077821,0.666508,170.416027,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.622554,49.946544,199.02217,164.6885,186.265066,271.369901,168.293951,14.302579,189.194387,1.665808,48.14271,48.35886,163.156828,197.876715,160.867342,188.796795,94.140081,178.796424,0.080772,77.99173,95.313609,99.368706,188.801939,20.020595,79.802222,0.681492,771181.9671,0.863999,10.043523,23.07523,4.008905,0.070189,0.064659,150.768954,100.546272,72.452577,32,32,32,32,32,71.440428,68.245195,103.293292,50.126582,44.153109,43.468354,46.303797,59.04153,34.544304,26,75.525882,168.293951,82.163249,0.662808,170.422164,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.531559,49.960838,199.008918,164.716262,186.352789,271.317294,168.418489,14.297442,189.229782,1.655226,48.032983,48.343002,163.160658,197.975127,160.885473,188.809259,94.12866,178.79145,0.080771,77.981555,95.288643,99.485595,188.868918,20.020589,79.833018,0.682904,771749.5749,0.866023,10.143681,23.148292,4.016189,0.073273,0.066009,150.714153,100.52051,72.430455,32,32,32,32,32,71.472826,68.200792,103.309541,50.126582,44.099393,43.468354,46.303797,59.005295,34.544304,26,75.515339,168.418489,82.116749,0.66425,170.513942,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.57128,49.964137,199.401249,164.719908,186.344633,271.049377,168.598556,14.304577,189.161082,1.649449,48.234525,48.414463,163.190344,197.867099,160.894181,188.705895,94.163885,178.773609,0.080769,77.962559,95.395347,99.357799,188.822537,20.020261,79.80123,0.683382,772134.1506,0.866052,10.069761,23.116532,4.01072,0.073191,0.064815,150.727185,100.484983,72.464664,32,32,32,32,32,71.46875,68.216243,103.313662,50.126582,44.090684,43.468354,46.303797,59.012476,34.544304,26,75.508059,168.598556,81.924779,0.663744,170.406743,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.592132,50.020213,198.972868,164.742061,186.348884,270.897134,168.501256,14.302579,189.170525,1.639743,48.178985,48.407754,163.209528,197.826004,160.893864,188.739101,94.146428,178.734556,0.080769,77.970922,95.370398,99.413792,188.847134,20.019331,79.755866,0.684115,772688.7465,0.867618,10.178576,23.125993,4.017821,0.073456,0.06669,150.763917,100.528139,72.459768,32,32,32,32,32,71.496568,68.210487,103.305166,50.126582,43.901688,43.468354,46.303797,59.090217,34.544304,26,75.557294,168.501256,81.754807,0.665089,170.342778,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.562446,49.981455,198.757389,164.707289,186.391643,270.728038,168.507758,14.301152,189.107809,1.636277,48.046409,48.281738,163.18239,197.846661,160.896735,188.767825,94.095469,178.650529,0.080769,78.001416,95.358651,99.517566,188.646979,20.017787,79.786319,0.685909,772488.1836,0.865892,10.140597,23.083741,4.022516,0.072986,0.065855,150.791517,100.542032,72.447459,32,32,32,32,32,71.508428,68.186217,103.31702,50.126582,43.975808,43.468354,46.303797,59.064669,34.544304,26,75.525323,168.507758,81.880424,0.668129,170.381134,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.52082,49.964412,198.59795,164.715982,186.362338,270.598777,168.27946,14.300438,189.071303,1.638114,48.197774,48.39603,163.185804,197.883899,160.900909,188.696379,94.136911,178.646224,0.080767,77.998916,95.362949,99.395643,188.755745,20.01646,79.764899,0.685009,772675.0317,0.866143,10.175016,23.085811,4.012186,0.072326,0.065263,150.814576,100.55354,72.471452,32,32,32,32,32,71.54989,68.222021,103.346063,50.126582,43.921665,43.468354,46.303797,59.062365,34.544304,26,75.50179,168.27946,81.754536,0.66826,170.284595,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.62038,50.025711,198.981769,164.746268,186.286197,270.594321,168.359916,14.29316,189.122372,1.627392,48.054334,48.348467,163.20631,197.987859,160.927863,188.901461,94.101814,178.80137,0.080768,78.016124,95.350929,99.323186,188.894984,20.015297,79.794793,0.68459,772973.6375,0.86679,10.167093,23.103657,4.010242,0.072192,0.066345,150.832423,100.58118,72.446888,32,32,32,32,32,71.570053,68.234363,103.374016,50.126582,43.942951,43.468354,46.303797,59.095872,34.544304,26,75.551214,168.359916,81.795952,0.667082,170.379599,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.535863,50.021038,199.038476,164.72832,186.230421,270.409239,168.292466,14.299582,189.182074,1.62859,48.149762,48.411092,163.226836,197.966962,160.895051,188.880503,94.089518,178.708379,0.080769,78.026323,95.282222,99.367996,188.885416,20.013894,79.727901,0.685008,772717.4008,0.868597,10.193313,23.060518,4.010393,0.070284,0.064305,150.839456,100.69114,72.442703,32,32,32,32,32,71.552548,68.247975,103.395788,50.126582,43.912032,43.468354,46.303797,59.087954,34.544304,26,75.566618,168.292466,81.844147,0.668337,170.326806,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.621238,50.021038,198.929727,164.72832,186.28056,270.465229,168.473211,14.292019,189.137084,1.64995,48.232197,48.424159,163.187915,197.862066,160.934987,188.765374,94.19071,178.652333,0.080768,78.039424,95.328237,99.512354,188.9268,20.012527,79.802528,0.684986,772550.9208,0.866044,10.151183,23.156747,4.010081,0.070928,0.064977,150.819651,100.671049,72.432359,32,32,32,32,32,71.53027,68.273011,103.460012,50.126582,43.862763,43.468354,46.303797,59.08319,34.544304,26,75.567914,168.473211,81.710434,0.668227,170.252849,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.664536,50.037806,199.072724,164.699437,186.26352,270.402809,168.434349,14.290306,189.345552,1.643394,48.073395,48.511299,163.191171,197.929386,160.896515,188.990038,94.177673,178.87932,0.080769,78.006114,95.369778,99.54854,189.013357,20.010712,79.7843,0.686443,772457.4863,0.86776,10.234303,23.132407,4.018068,0.071752,0.065023,150.794848,100.648492,72.448905,32,32,32,32,32,71.538422,68.303231,103.472662,50.126582,43.78228,43.468354,46.303797,59.067555,34.544304,26,75.59184,168.434349,81.964158,0.668694,170.347341,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.680525,49.997398,199.097401,164.664945,186.236596,270.362761,168.523972,14.305148,189.337185,1.630645,48.141209,48.513471,163.17015,198.048758,160.924319,189.002924,94.245547,178.838823,0.08077,78.020272,95.407144,99.594745,188.951677,20.008999,79.795875,0.684517,772197.9838,0.865408,10.145621,23.009128,4.008963,0.071577,0.067531,150.79343,100.712282,72.473099,32,32,32,32,32,71.561179,68.340211,103.479955,50.126582,43.800657,43.468354,46.303797,59.062386,34.544304,26,75.571107,168.523972,81.878369,0.668534,170.273541,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.660208,50.030384,199.109663,164.680088,186.211873,270.526933,168.478832,14.299582,189.293048,1.629248,48.153768,48.409143,163.201294,198.086216,160.916817,188.911469,94.235738,178.97087,0.080771,78.052099,95.37777,99.713983,188.882969,20.007936,79.819225,0.684576,772165.9867,0.864731,10.117457,23.111587,4.008348,0.071587,0.064705,150.800144,100.675307,72.481436,32,32,32,32,32,71.608,68.345637,103.499393,50.126582,43.821214,43.468354,46.303797,59.077102,34.544304,26,75.558585,168.478832,82.035504,0.66637,170.343093,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.743761,50.015265,199.210798,164.667749,186.226434,270.638261,168.512898,14.297442,189.445683,1.618279,48.098361,48.469866,163.202754,198.16963,160.935578,189.083878,94.173639,178.968566,0.08077,78.061574,95.425066,99.683092,189.053124,20.007688,79.803773,0.684219,771696.2439,0.863741,10.060465,23.027764,4.007554,0.072298,0.064626,150.795607,100.728997,72.491432,32,32,32,32,32,71.622866,68.327715,103.514985,50.126582,43.843171,43.468354,46.303797,59.050816,34.544304,26,75.58347,168.512898,82.070176,0.666817,170.164218,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.740361,50.027361,199.282494,164.667188,186.293272,270.758899,168.44046,14.302008,189.392556,1.621377,48.102612,48.473783,163.183193,198.23685,160.890019,189.071169,94.187373,178.966766,0.08077,78.089715,95.358578,99.633098,189.005643,20.007811,79.85552,0.683722,771736.9435,0.864329,10.114526,23.089565,4.009441,0.071463,0.065087,150.8017,100.666534,72.487181,32,32,32,32,32,71.616586,68.330558,103.534168,50.126582,43.823495,43.468354,46.303797,59.036637,34.544304,26,75.600084,168.44046,82.001787,0.665251,170.139356,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.758064,50.104879,199.319502,164.691305,186.375174,270.827836,168.387934,14.302008,189.424099,1.626049,48.026398,48.480118,163.167324,198.159147,160.908325,189.096105,94.199835,178.939994,0.08077,78.071876,95.424241,99.592913,189.03028,20.008238,79.853897,0.683375,771872.526,0.862575,10.012782,23.150756,4.004739,0.070896,0.066473,150.833556,100.674102,72.456433,32,32,32,32,32,71.610243,68.279286,103.521349,50.126582,43.860813,43.468354,46.303797,59.059003,34.544304,26,75.636443,168.387934,82.033755,0.664503,170.157098,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.751181,50.079864,199.363519,164.685135,186.364848,270.801316,168.18686,14.297584,189.553041,1.64658,48.045819,48.468872,163.175712,198.199709,160.895302,189.180667,94.265541,178.976218,0.080771,78.08605,95.38133,99.679641,189.258684,20.009183,79.887506,0.683522,772135.227,0.86335,10.0284,23.136316,4.006455,0.070879,0.06472,150.868829,100.656436,72.463965,32,32,32,32,32,71.610809,68.28318,103.518512,50.126582,43.824265,43.468354,46.303797,59.035538,34.544304,26,75.71193,168.18686,81.997496,0.665632,170.114493,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.755163,50.069693,199.476032,164.680088,186.327374,270.683776,168.288264,14.298583,189.594735,1.641286,48.142318,48.51048,163.179916,198.324215,160.910798,189.351978,94.270402,179.021292,0.080773,78.120325,95.413002,99.840728,189.181366,20.009975,79.849462,0.683942,772594.7226,0.863845,10.087578,23.113314,4.005773,0.071451,0.064985,150.895048,100.676884,72.476831,32,32,32,32,32,71.6432,68.277863,103.55207,50.126582,43.856239,43.468354,46.303797,59.038864,34.544304,26,75.699384,168.288264,82.234289,0.665768,170.173384,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.741572,50.063921,199.409227,164.670553,186.324683,270.708794,168.372602,14.299154,189.626032,1.632295,48.164099,48.541589,163.162961,198.346379,160.89455,189.198535,94.291569,179.20306,0.080774,78.139259,95.484102,99.639228,189.323559,20.011105,79.890192,0.683629,772270.6882,0.864902,10.069693,23.061866,4.007212,0.071337,0.064738,150.889913,100.625806,72.48129,32,32,32,32,32,71.651395,68.278607,103.497562,50.126582,43.873197,43.468354,46.303797,59.049952,34.544304,26,75.712444,168.372602,81.8801,0.666037,170.142463,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.821278,50.054025,199.436664,164.677284,186.436806,270.770185,168.352038,14.299297,189.697924,1.649358,48.161025,48.53231,163.184751,198.349302,160.897974,189.291738,94.261614,179.111134,0.080776,78.139265,95.467972,99.855,189.248975,20.012575,79.915219,0.683975,772069.6623,0.864106,10.055397,23.074745,4.009152,0.071979,0.065954,150.866271,100.629305,72.476018,32,32,32,32,32,71.65765,68.249129,103.461522,50.126582,43.852847,43.468354,46.303797,59.000497,34.544304,26,75.751977,168.352038,81.913655,0.664139,170.146948,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.80851,50.075191,199.492557,164.665786,186.436905,270.807284,168.39893,14.300724,189.631525,1.677007,48.177642,48.626489,163.184594,198.303944,160.911729,189.402035,94.220581,179.204793,0.080777,78.10619,95.497325,99.682944,189.279444,20.013729,79.90431,0.684065,771992.54,0.863908,10.063705,23.125084,4.008905,0.071461,0.065386,150.899409,100.669469,72.509818,32,32,32,32,32,71.659133,68.228164,103.43368,50.126582,43.924677,43.468354,46.303797,59.023003,34.544304,26,75.740315,168.39893,81.835655,0.667441,170.126649,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.821461,50.1145,199.441134,164.678686,186.343263,270.858911,168.439615,14.298726,189.693594,1.675206,48.288628,48.610522,163.181536,198.328447,160.90227,189.42481,94.2308,179.22777,0.080776,78.118785,95.48504,99.767851,189.465732,20.015537,79.930256,0.683068,772434.0023,0.862975,9.971274,23.118884,4.003042,0.072655,0.065495,150.908648,100.626744,72.495254,32,32,32,32,32,71.632979,68.228931,103.392285,50.126582,43.945998,43.468354,46.303797,59.002787,34.544304,26,75.821896,168.439615,81.793103,0.666403,170.107648,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.835425,50.131818,199.610587,164.709532,186.300418,270.848496,168.287347,14.300724,189.70262,1.692028,48.213903,48.638997,163.169812,198.43563,160.895779,189.358845,94.255958,179.205772,0.080776,78.136283,95.445128,99.827677,189.363797,20.017652,79.922575,0.683758,772648.8352,0.863032,10.005654,23.196752,4.00519,0.071458,0.064758,150.885628,100.61007,72.498329,32,32,32,32,32,71.606364,68.208446,103.396027,50.126582,43.936541,43.468354,46.303797,59.019141,34.544304,26,75.872288,168.287347,81.954385,0.667621,170.158238,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.880551,50.137591,199.607408,164.730003,186.346762,270.911101,168.265246,14.297299,189.834194,1.68668,48.098733,48.61413,163.21894,198.655499,160.954439,189.385897,94.260316,179.381259,0.080775,78.141325,95.473893,99.777369,189.670374,20.020343,79.968012,0.682627,772304.8863,0.862236,10.031561,23.195569,4.003117,0.07161,0.065951,150.896184,100.662463,72.495983,32,32,32,32,32,71.613822,68.236309,103.434282,50.126582,43.986824,43.468354,46.303797,59.006839,34.544304,26,75.915328,168.265246,81.905595,0.66708,170.311267,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.837679,50.076565,199.693921,164.723834,186.340323,270.984663,168.41131,14.301437,189.827382,1.712362,48.197037,48.65303,163.195316,198.674687,160.9488,189.505914,94.165254,179.386214,0.080774,78.16136,95.508479,99.917092,189.499443,20.0239,80.083641,0.682829,772062.1643,0.862591,10.03443,23.16176,4.005396,0.071176,0.066391,150.864417,100.619738,72.503675,32,32,32,32,32,71.598913,68.211777,103.431621,50.126582,44.031127,43.468354,46.303797,58.955835,34.544304,26,75.894512,168.41131,82.238184,0.6659,170.355721,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
