OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.895083,50.10323,199.854001,164.741781,186.408471,271.08535,168.372835,14.297013,189.86202,1.689328,48.16518,48.533276,163.238285,198.649651,160.965188,189.591617,94.195793,179.342775,0.080773,78.16383,95.507559,99.956775,189.448682,20.027865,80.073525,0.682287,772200.0019,0.862066,9.993531,23.226386,4.001708,0.070422,0.065516,150.854432,100.586373,72.501288,32,32,32,32,32,71.603297,68.198298,103.440687,50.126582,44.039735,43.468354,46.303797,58.966505,34.544304,26,75.944492,168.372835,82.318257,0.666146,170.404698,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.810837,50.096357,199.846688,164.767019,186.475349,271.090414,168.594536,14.288594,189.888413,1.695514,48.028864,48.698177,163.238285,198.672149,160.957668,189.523221,94.179596,179.364555,0.080774,78.163715,95.511905,99.890854,189.514989,20.031653,80.04868,0.681454,772414.7213,0.861964,9.976844,23.323393,4.006886,0.072128,0.067595,150.844882,100.559474,72.503989,32,32,32,32,32,71.626075,68.225742,103.456997,50.126582,44.092376,43.468354,46.303797,58.922109,34.544304,26,76.018617,168.594536,82.279636,0.663601,170.351787,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.883806,50.056224,199.775618,164.747109,186.548512,271.124964,168.629816,14.301865,189.861642,1.695708,47.98332,48.735002,163.231401,198.673643,160.953021,189.631346,94.211616,179.355952,0.080772,78.127448,95.442753,99.995768,189.359881,20.034885,80.04053,0.681613,772580.6185,0.861439,9.944145,23.275785,4.005485,0.07078,0.063697,150.871606,100.596479,72.514471,32,32,32,32,32,71.625927,68.213118,103.502267,50.126582,44.111411,43.468354,46.303797,58.961585,34.544304,26,76.002351,168.629816,82.100594,0.663026,170.353006,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.851174,50.056499,199.851889,164.733929,186.730676,271.244347,168.250235,14.301295,189.944751,1.692357,48.076227,48.662796,163.218061,198.752247,160.946413,189.520113,94.190861,179.413985,0.08077,78.145142,95.458195,99.734482,189.705044,20.040153,79.981859,0.683037,773006.0066,0.862214,10.024412,23.300541,4.012113,0.072699,0.06457,150.877888,100.594694,72.487173,32,32,32,32,32,71.648052,68.223275,103.55878,50.126582,44.177656,43.468354,46.303797,58.944605,34.544304,26,75.98244,168.250235,81.87918,0.664517,170.151865,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.964387,50.075741,199.831807,164.764776,186.818051,271.261245,168.324841,14.297442,190.005619,1.680088,48.115654,48.739187,163.241747,198.787164,160.948355,189.632138,94.258294,179.3672,0.080771,78.150343,95.489913,99.781596,189.603458,20.044158,79.986853,0.682044,773005.1901,0.860876,9.908797,23.26514,4.004819,0.072251,0.066396,150.906052,100.564721,72.479539,32,32,32,32,32,71.643151,68.232908,103.609952,50.126582,44.204171,43.468354,46.303797,58.950153,34.544304,26,75.99184,168.324841,81.878225,0.664931,170.1665,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.836229,50.074366,199.397257,164.752998,186.926908,271.376384,168.228921,14.299725,189.9507,1.681871,48.021959,48.640597,163.212301,198.725649,160.948534,189.488881,94.210126,179.446043,0.080771,78.159416,95.512179,99.948378,189.706411,20.048181,79.978271,0.684445,773877.2445,0.864289,9.942817,23.308698,4.008971,0.071575,0.065189,150.908172,100.58939,72.504608,32,32,32,32,32,71.639207,68.221463,103.611382,50.126582,44.414765,43.468354,46.303797,58.902228,34.544304,26,76.035406,168.228921,81.915458,0.668585,170.138018,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.968782,50.051001,199.717672,164.722712,186.984641,271.509212,168.334314,14.305148,189.876202,1.703291,47.935591,48.659502,163.201035,198.891222,160.938742,189.608226,94.275034,179.381272,0.080769,78.163371,95.467279,99.920803,189.605617,20.051285,79.992136,0.683611,773902.0612,0.862182,9.845055,23.222881,3.999485,0.07398,0.064677,150.968508,100.630214,72.502115,32,32,32,32,32,71.617654,68.23392,103.668835,50.126582,44.223726,43.468354,46.303797,58.904024,34.544304,26,76.030729,168.334314,81.951951,0.66782,170.036681,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.896496,50.00427,199.783893,164.691305,187.078082,271.525013,168.378236,14.290592,189.942384,1.709091,47.996412,48.706997,163.199105,198.740236,160.940943,189.614857,94.225708,179.583337,0.08077,78.124737,95.460754,99.892362,189.606724,20.054519,79.998501,0.683485,774686.2082,0.865638,9.976147,23.302028,4.00105,0.072892,0.065279,150.932331,100.600859,72.485126,32,32,32,32,32,71.625047,68.228868,103.718619,50.126582,44.301363,43.468354,46.303797,58.787509,34.544304,26,75.994397,168.378236,82.130416,0.667322,170.176964,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.926606,49.980355,199.940813,164.657934,186.990078,271.442993,168.436278,14.298869,189.985309,1.703235,48.051929,48.708289,163.178622,198.742623,160.914013,189.685066,94.380263,179.43278,0.080769,78.1152,95.449213,100.027729,189.66297,20.057925,80.048986,0.683212,774467.4123,0.862758,9.815778,23.211671,3.996849,0.074748,0.067415,150.893676,100.568489,72.494001,32,32,32,32,32,71.656679,68.262707,103.749031,50.126582,44.383068,43.468354,46.303797,58.919328,34.544304,26,75.96735,168.436278,82.267087,0.666873,170.179403,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.903174,50.010043,199.953534,164.675881,186.97322,271.469519,168.289401,14.295729,190.042805,1.693858,48.116835,48.726592,163.202625,198.809008,160.9362,189.733591,94.290478,179.499181,0.08077,78.15598,95.434144,99.958431,189.774205,20.060582,80.074084,0.684322,775013.9627,0.86424,9.843725,23.340364,4.003966,0.070494,0.065783,150.861928,100.611505,72.511934,32,32,32,32,32,71.653369,68.288489,103.758766,50.126582,44.530325,43.468354,46.303797,58.85402,34.544304,26,75.992318,168.289401,82.216006,0.666558,170.172046,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.930778,50.021588,200.004581,164.698035,187.03242,271.561452,168.341886,14.303007,190.073455,1.697939,47.973173,48.786174,163.216759,198.955824,160.92706,189.619776,94.373365,179.647663,0.080768,78.161184,95.504455,100.100313,189.72764,20.06335,80.13546,0.683415,774001.1733,0.862899,9.788694,23.126682,4.004695,0.071974,0.065103,150.849591,100.623325,72.520007,32,32,32,32,32,71.67519,68.284618,103.80487,50.126582,44.463229,43.468354,46.303797,58.860833,34.544304,26,76.007562,168.341886,82.38194,0.664988,170.442345,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.935431,50.009218,199.954057,164.726358,187.02925,271.697049,168.485224,14.297727,190.08125,1.687367,47.998065,48.510761,163.208335,198.846013,160.954709,189.655729,94.306341,179.610714,0.080768,78.15958,95.444692,99.848203,189.757929,20.06564,80.080143,0.683666,774353.5284,0.864097,9.842595,23.242548,4.00683,0.070946,0.065308,150.850662,100.579191,72.513472,32,32,32,32,32,71.677896,68.28193,103.775661,50.126582,44.481545,43.468354,46.303797,58.844138,34.544304,26,75.998875,168.485224,82.39018,0.665855,170.358789,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.855447,49.997673,199.851705,164.732527,187.066527,271.745879,168.408841,14.289307,190.033932,1.694791,48.117958,48.609063,163.212383,198.641618,160.955761,189.688217,94.298003,179.589561,0.080768,78.149171,95.41758,99.946781,189.660914,20.067826,80.09417,0.682889,774302.2899,0.863598,9.825617,23.217958,4.005637,0.071596,0.065286,150.849647,100.566903,72.498692,32,32,32,32,32,71.661661,68.258977,103.753838,50.126582,44.552775,43.468354,46.303797,58.875719,34.544304,26,76.001929,168.408841,82.067454,0.664267,170.339237,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.870297,50.043029,200.416149,164.740659,187.088985,271.667183,168.455492,14.299011,190.085639,1.68902,48.261734,48.676757,163.210195,198.880832,160.944543,189.739806,94.340683,179.527439,0.080766,78.176208,95.504841,99.952075,189.789887,20.070809,80.063032,0.683508,774488.7016,0.86273,9.80844,23.270479,4.004252,0.070794,0.064482,150.875018,100.535585,72.52,32,32,32,32,32,71.608719,68.259461,103.754564,50.126582,44.633497,43.468354,46.303797,58.846527,34.544304,26,76.036424,168.455492,81.988968,0.664344,170.168506,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.982601,50.063921,199.613799,164.758606,187.093398,271.587537,168.423532,14.301723,190.094561,1.666212,48.073417,48.696687,163.21594,198.847882,160.955567,189.837045,94.386626,179.451469,0.080764,78.190005,95.445118,99.865758,189.751319,20.073153,80.089302,0.683613,774746.903,0.864803,9.879572,23.270513,4.008623,0.073128,0.064594,150.851825,100.477465,72.528765,32,32,32,32,32,71.585659,68.237973,103.708228,50.126582,44.672064,43.468354,46.303797,58.875048,34.544304,26,76.077973,168.423532,82.071979,0.667175,170.370591,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.89563,50.047702,199.948596,164.774591,187.128979,271.567353,168.254718,14.287595,190.061965,1.672212,48.224899,48.684021,163.223403,198.87874,160.943122,189.677541,94.364048,179.530225,0.080763,78.195635,95.48118,99.886588,189.839492,20.075156,80.11395,0.685875,774778.6842,0.864491,9.909571,23.203441,4.018748,0.072744,0.067307,150.870057,100.505113,72.509394,32,32,32,32,32,71.60964,68.223794,103.709432,50.126582,44.669353,43.468354,46.303797,58.898606,34.544304,26,76.090896,168.254718,82.230268,0.669764,170.346751,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.90239,50.086461,200.016387,164.776273,187.128207,271.625993,168.322477,14.298583,190.011664,1.678897,48.088263,48.729446,163.220838,198.672814,160.957846,189.694396,94.373755,179.495996,0.080765,78.186455,95.461578,100.023523,189.719301,20.076803,80.083478,0.682542,774539.2288,0.862569,9.814431,23.127658,3.993666,0.070424,0.063765,150.862489,100.579651,72.493328,32,32,32,32,32,71.655675,68.231761,103.698682,50.126582,44.72689,43.468354,46.303797,58.858196,34.544304,26,76.128085,168.322477,82.034044,0.666054,170.217955,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.860031,50.071892,199.959466,164.755522,187.069253,271.648666,168.252282,14.297727,190.128156,1.68547,48.073595,48.728265,163.225617,198.850757,160.968277,189.851955,94.377923,179.637648,0.080766,78.205056,95.459709,100.065139,189.857782,20.078442,80.124281,0.684322,774840.1783,0.865231,9.888052,23.18117,4.007337,0.073177,0.065035,150.875906,100.573375,72.482579,32,32,32,32,32,71.639003,68.223753,103.694823,50.126582,44.816016,43.468354,46.303797,58.818861,34.544304,26,76.136291,168.252282,82.304085,0.66671,170.331645,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.966163,50.024612,199.952932,164.749352,187.107834,271.811259,168.550389,14.301152,190.085165,1.682236,48.017567,48.675486,163.231124,198.92256,160.95688,189.751074,94.421317,179.607283,0.080767,78.186556,95.536062,100.007306,189.566542,20.079842,80.113228,0.684321,774887.9178,0.864843,9.919824,23.15802,4.008152,0.070485,0.066017,150.872716,100.625289,72.493237,32,32,32,32,32,71.658752,68.217386,103.71103,50.126582,44.834894,43.468354,46.303797,58.803976,34.544304,26,76.155918,168.550389,82.322909,0.66805,170.368899,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.966422,50.037531,199.963109,164.740379,187.018217,271.86284,168.470742,14.302722,190.229252,1.674128,48.070092,48.75064,163.249481,198.769215,160.974534,189.793062,94.459274,179.556126,0.080768,78.179029,95.539716,100.024558,189.691134,20.080802,80.096334,0.683819,774651.8827,0.865712,9.94905,23.209471,4.010416,0.070723,0.06392,150.844285,100.614522,72.501497,32,32,32,32,32,71.638441,68.243563,103.702696,50.126582,44.87533,43.468354,46.303797,58.808473,34.544304,26,76.133618,168.470742,82.320637,0.665708,170.332196,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.941667,50.071617,199.87982,164.744024,186.983529,271.908701,168.252971,14.297013,190.098841,1.68211,48.108557,48.695876,163.215003,198.782155,160.957636,189.809519,94.452379,179.61555,0.08077,78.179,95.506028,99.804691,189.823621,20.081366,80.122622,0.682867,774405.0749,0.862206,9.792092,23.154157,4.001767,0.071344,0.067089,150.849563,100.638917,72.476959,32,32,32,32,32,71.618999,68.205747,103.700262,50.126582,44.923283,43.468354,46.303797,58.77319,34.544304,26,76.180805,168.252971,82.11116,0.664538,170.250607,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.947188,50.094158,199.955569,164.789453,186.97281,271.896804,168.311857,14.302436,190.129597,1.678233,48.1541,48.699999,163.243111,198.794449,160.939571,189.869703,94.431665,179.596487,0.080771,78.212419,95.505882,99.918908,189.851397,20.08238,80.063681,0.682505,773930.0795,0.862227,9.804745,23.096114,4.00195,0.070674,0.063173,150.847906,100.672817,72.479713,32,32,32,32,32,71.591232,68.22444,103.677363,50.126582,45.003358,43.468354,46.303797,58.773333,34.544304,26,76.220513,168.311857,82.386826,0.664064,170.31709,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.938859,50.11505,199.959534,164.795062,186.902997,271.884095,168.385562,14.304434,190.131104,1.675377,48.143818,48.742119,163.256514,198.896397,160.983842,189.861922,94.440415,179.621012,0.080774,78.229377,95.535805,99.980531,189.784868,20.083445,80.084885,0.682593,773928.0045,0.86374,9.864397,23.126341,4.002266,0.071184,0.067399,150.841716,100.714751,72.502299,32,32,32,32,32,71.620531,68.248451,103.707581,50.126582,45.08576,43.468354,46.303797,58.742161,34.544304,26,76.250344,168.385562,81.956603,0.666062,170.295964,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.9635,50.083438,200.090028,164.771226,186.91537,271.964855,168.562681,14.299439,190.226133,1.687077,48.017123,48.702525,163.245525,198.984646,160.984479,189.900605,94.483803,179.63528,0.080778,78.211867,95.546056,100.102953,189.957879,20.084107,80.116816,0.683106,774003.7117,0.863337,9.881235,23.13957,4.00334,0.072302,0.065176,150.818399,100.682946,72.464592,32,32,32,32,32,71.630758,68.266619,103.713804,50.126582,45.119602,43.468354,46.303797,58.744211,34.544304,26,76.274674,168.562681,82.151836,0.663844,170.340457,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.948887,50.031484,200.043209,164.744024,186.891769,271.93633,168.385645,14.298726,190.212508,1.714197,48.004921,48.74502,163.218822,198.943363,160.976881,189.778962,94.438302,179.477202,0.080778,78.222958,95.526895,99.942968,189.913929,20.085331,80.144872,0.682649,773745.4299,0.862847,9.910729,23.140448,4.004087,0.07232,0.065751,150.8215,100.705042,72.485849,32,32,32,32,32,71.612449,68.291895,103.746204,50.126582,45.163598,43.468354,46.303797,58.697802,34.544304,26,76.258461,168.385645,81.994052,0.667059,170.335068,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.009515,50.039181,200.071041,164.744585,186.887373,271.904653,168.407943,14.301723,190.217793,1.702976,48.150518,48.73421,163.251451,199.113708,160.963349,189.881701,94.498015,179.559208,0.080778,78.206694,95.527327,100.049532,190.085305,20.08652,80.109388,0.682087,773535.6466,0.861449,9.853668,23.10266,4.004724,0.071394,0.064805,150.853045,100.751532,72.494856,32,32,32,32,32,71.609969,68.363412,103.800519,50.126582,45.229326,43.468354,46.303797,58.741723,34.544304,26,76.251357,168.407943,82.282196,0.665191,170.182393,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.998915,50.07684,200.129332,164.764215,186.743664,272.008263,168.324561,14.299154,190.207216,1.693033,48.19613,48.834789,163.245414,198.985833,160.957672,189.830239,94.458417,179.670255,0.08078,78.228845,95.57732,99.771056,189.878788,20.087419,80.121847,0.682115,773486.7835,0.862401,9.816806,23.086092,4.004958,0.072516,0.065505,150.795254,100.786696,72.480018,32,32,32,32,32,71.613241,68.439865,103.826783,50.126582,45.280003,43.468354,46.303797,58.697849,34.544304,26,76.308231,168.324561,82.158778,0.666732,170.242306,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.928404,50.099106,200.0191,164.766178,186.73956,272.158994,168.380568,14.304862,190.092798,1.683865,48.164312,48.669613,163.24508,198.971256,160.971625,189.826006,94.416798,179.58063,0.080781,78.24167,95.490312,100.01314,189.88466,20.088827,80.133585,0.681669,773200.9863,0.861124,9.761913,23.058584,4.000659,0.073887,0.065084,150.798594,100.826662,72.470937,32,32,32,32,32,71.614529,68.459033,103.852245,50.126582,45.350813,43.468354,46.303797,58.629449,34.544304,26,76.353539,168.380568,82.349918,0.663668,170.360205,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.991814,50.093059,200.075257,164.795903,186.663725,272.15137,168.371806,14.294873,190.156519,1.697605,48.148663,48.757086,163.247333,198.931004,160.96674,189.804119,94.455519,179.633652,0.08078,78.213324,95.519963,100.042846,189.97436,20.090432,80.161496,0.681826,772854.6171,0.861182,9.810511,23.141774,4.002673,0.072406,0.068383,150.751513,100.821863,72.474262,32,32,32,32,32,71.614118,68.486888,103.842274,50.126582,45.432868,43.468354,46.303797,58.702999,34.544304,26,76.382716,168.371806,82.2038,0.664922,170.364178,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.918469,50.096632,200.08513,164.817496,186.623733,272.082703,168.467929,14.299582,190.111216,1.702182,48.157379,48.692759,163.251835,199.000493,160.965991,189.779492,94.402931,179.652726,0.080783,78.225381,95.520203,99.9319,189.952964,20.091444,80.088328,0.681247,773126.3166,0.86228,9.905587,23.148211,4.006118,0.07103,0.064954,150.712246,100.807286,72.498464,32,32,32,32,32,71.627788,68.527627,103.860074,50.126582,45.496181,43.468354,46.303797,58.686552,34.544304,26,76.409625,168.467929,82.395932,0.662912,170.341991,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.892063,50.102405,200.068181,164.812729,186.78922,272.077066,168.447063,14.296157,190.098965,1.71565,48.221652,48.722796,163.257385,198.946684,160.960276,189.786009,94.407735,179.589392,0.080785,78.224454,95.531383,99.947751,189.842344,20.092054,80.087842,0.680089,772581.6357,0.860746,9.834058,23.130305,4.00216,0.072679,0.065024,150.656766,100.708728,72.496988,32,32,32,32,32,71.6422,68.538767,103.856446,50.126582,45.498492,43.468354,46.303797,58.689252,34.544304,26,76.442286,168.447063,81.995693,0.663193,170.250646,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.956026,50.110102,200.04048,164.828433,186.879124,272.081397,168.343519,14.299439,190.180207,1.712251,48.085589,48.76149,163.25632,198.969105,160.951687,189.839488,94.40347,179.600999,0.080785,78.221803,95.54998,99.942538,189.76421,20.092628,80.095883,0.681652,772704.228,0.861483,9.913379,23.190381,4.008239,0.070718,0.065001,150.650091,100.692877,72.481077,32,32,32,32,32,71.651791,68.53717,103.859409,50.126582,45.544969,43.468354,46.303797,58.657542,34.544304,26,76.510879,168.343519,82.123943,0.662562,170.160323,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.97988,50.093334,199.988543,164.823385,186.837395,272.034331,168.158627,14.301723,190.079688,1.711797,48.007726,48.792037,163.270552,198.764617,160.97987,189.765009,94.415165,179.509093,0.080786,78.198842,95.494299,100.002323,189.68214,20.092413,80.082523,0.682602,773418.5194,0.862874,9.946443,23.160716,4.01002,0.071871,0.06567,150.653509,100.686469,72.480403,32,32,32,32,32,71.637277,68.560428,103.890539,50.126582,45.608747,43.468354,46.303797,58.625826,34.544304,26,76.515995,168.158627,82.060747,0.666719,170.164729,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.982682,50.1156,199.987542,164.821983,186.767004,272.191712,168.224959,14.305148,190.127241,1.699899,48.24136,48.717492,163.281368,198.813519,160.961388,189.780168,94.394258,179.558878,0.080789,78.224376,95.47954,99.824096,189.750013,20.091433,80.017974,0.682291,773742.3551,0.862611,9.888051,23.169537,4.004331,0.071391,0.06548,150.684331,100.63967,72.501653,32,32,32,32,32,71.629345,68.60359,103.839916,50.126582,45.615413,43.468354,46.303797,58.632492,34.544304,26,76.55479,168.224959,82.231494,0.665442,170.18908,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.970302,50.1145,199.992423,164.823385,186.69027,272.318038,168.307411,14.300438,190.121552,1.702056,48.091958,48.679158,163.298499,198.768404,160.998493,189.72135,94.492613,179.418679,0.080792,78.226974,95.557211,100.035343,189.790662,20.091092,80.052268,0.681651,773455.4768,0.862869,9.846653,23.121753,4.001381,0.069624,0.064304,150.734799,100.608785,72.500606,32,32,32,32,32,71.601053,68.629229,103.771622,50.126582,45.660834,43.468354,46.303797,58.633219,34.544304,26,76.617364,168.307411,82.000994,0.665219,170.156035,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.945851,50.083987,199.899136,164.808242,186.718194,272.337885,168.515165,14.294445,189.984808,1.692873,48.129637,48.586098,163.292936,198.794473,161.005698,189.716171,94.491825,179.48043,0.080793,78.251418,95.562837,99.759159,189.696562,20.090652,80.108955,0.682134,773289.5178,0.862204,9.866027,23.162211,4.001137,0.071247,0.064571,150.733297,100.636041,72.483683,32,32,32,32,32,71.628868,68.628881,103.728531,50.126582,45.737323,43.468354,46.303797,58.604989,34.544304,26,76.623446,168.515165,82.356355,0.663772,170.356822,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.918083,50.085912,199.899536,164.802072,186.875237,272.343038,168.489987,14.296443,190.002496,1.691459,48.133464,48.66964,163.28366,198.881862,160.99527,189.700242,94.502731,179.602084,0.080794,78.237025,95.556446,99.993939,189.76986,20.090374,80.089122,0.680929,772633.4748,0.861662,9.877707,23.008791,4.002226,0.071746,0.065406,150.747745,100.663295,72.508045,32,32,32,32,32,71.614896,68.619847,103.670269,50.126582,45.770324,43.468354,46.303797,58.598879,34.544304,26,76.619104,168.489987,82.271955,0.664747,170.218585,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.929233,50.118898,199.840238,164.78104,186.94222,272.348105,168.260597,14.299725,190.08243,1.668053,48.194946,48.747156,163.284076,198.854718,160.976136,189.682011,94.487129,179.574024,0.080794,78.242629,95.559775,99.91293,189.735779,20.090518,80.04886,0.681186,772711.4817,0.861122,9.872445,23.033836,4.002317,0.073565,0.066141,150.723559,100.681444,72.484895,32,32,32,32,32,71.634407,68.593292,103.615302,50.126582,45.820576,43.468354,46.303797,58.641404,34.544304,26,76.678497,168.260597,82.248533,0.662597,170.279953,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.012082,50.129344,199.92085,164.777114,186.868985,272.259228,168.397753,14.303863,190.107816,1.680267,48.171249,48.658867,163.284057,198.897462,161.011082,189.808546,94.475028,179.541923,0.080795,78.25642,95.492073,99.90351,189.873055,20.089733,80.094387,0.681724,773365.5136,0.862513,9.903056,23.070702,4.004552,0.071493,0.064353,150.723556,100.659011,72.503505,32,32,32,32,32,71.630657,68.562097,103.529463,50.126582,45.888832,43.468354,46.303797,58.588078,34.544304,26,76.717992,168.397753,82.079678,0.663637,170.323659,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.941881,50.129344,199.905657,164.777114,186.938379,272.336245,168.418788,14.293589,190.002257,1.665602,48.247045,48.739883,163.285954,198.719349,161.009225,189.718249,94.538801,179.435336,0.080792,78.268117,95.55823,99.925089,189.559468,20.089276,80.045164,0.682352,773763.5738,0.863863,9.924523,23.075286,4.00247,0.070691,0.064358,150.72817,100.659071,72.513936,32,32,32,32,32,71.648905,68.569188,103.539504,50.126582,45.927071,43.468354,46.303797,58.583186,34.544304,26,76.763917,168.418788,82.358501,0.664103,170.324879,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.921706,50.157383,199.896693,164.777956,187.03765,272.271498,168.470648,14.295444,190.027974,1.659363,48.151872,48.558671,163.241688,198.853545,160.978376,189.656542,94.517855,179.480776,0.080792,78.245328,95.510983,99.82403,189.803451,20.088066,80.040097,0.681309,773421.3113,0.86126,9.849427,23.074783,3.997451,0.072673,0.065229,150.75857,100.615433,72.479417,32,32,32,32,32,71.62445,68.531759,103.445297,50.126582,45.919983,43.468354,46.303797,58.566295,34.544304,26,76.829991,168.470648,82.043347,0.66483,170.33672,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.933497,50.183223,199.819978,164.775432,187.058616,272.226103,168.408023,14.302579,190.019582,1.650621,48.275232,48.66603,163.279246,198.756803,161.000619,189.73278,94.485424,179.495421,0.080791,78.234265,95.565692,99.941431,189.782849,20.086725,80.05353,0.682534,773570.9003,0.862817,9.921902,22.969146,4.002766,0.071631,0.067315,150.800939,100.637293,72.524728,32,32,32,32,32,71.658475,68.515613,103.473078,50.126582,45.99782,43.468354,46.303797,58.599873,34.544304,26,76.921915,168.408023,82.106273,0.663363,170.357924,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.958168,50.213462,199.909962,164.801512,186.937665,272.162688,168.50562,14.297156,189.958428,1.640936,48.246551,48.708689,163.276444,198.638016,160.989162,189.650595,94.541153,179.447229,0.080788,78.252649,95.565774,100.050847,189.674637,20.085119,80.0538,0.683503,774150.7919,0.863464,9.970784,23.007943,4.004204,0.071091,0.06658,150.81051,100.652595,72.507287,32,32,32,32,32,71.640472,68.485904,103.460782,50.126582,45.973277,43.468354,46.303797,58.531644,34.544304,26,76.957316,168.50562,81.98354,0.666814,170.334281,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.929051,50.192845,199.958595,164.803755,186.895751,272.129216,168.317884,14.295872,190.14526,1.614186,48.175454,48.718775,163.27165,198.784613,160.985107,189.8074,94.462503,179.491325,0.080785,78.267827,95.550133,99.978013,189.872895,20.082668,80.070262,0.682956,774400.5371,0.863718,9.984443,23.046125,4.001722,0.070698,0.065379,150.830618,100.607315,72.482379,32,32,32,32,32,71.664166,68.506362,103.511072,50.126582,46.03938,43.468354,46.303797,58.560777,34.544304,26,77.035261,168.317884,82.26348,0.665881,170.400528,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.954012,50.119723,199.958518,164.771506,186.859292,272.103104,168.389012,14.298869,190.014074,1.61422,48.133928,48.663781,163.288229,198.686841,160.997971,189.630305,94.500351,179.438167,0.080785,78.294336,95.518431,99.947848,189.557243,20.081019,80.066061,0.682376,773743.7837,0.862259,9.989199,22.971466,4.001547,0.070535,0.063582,150.837018,100.581221,72.511453,32,32,32,32,32,71.696557,68.522247,103.522594,50.126582,46.087356,43.468354,46.303797,58.538223,34.544304,26,77.057756,168.389012,82.178034,0.666314,170.315752,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.961956,50.136217,199.861497,164.784125,186.843811,272.040882,168.329127,14.305861,189.945232,1.637809,48.145779,48.817455,163.284896,198.71559,160.991245,189.524354,94.514064,179.465891,0.080782,78.306083,95.532054,99.882474,189.707489,20.08002,80.052466,0.682693,773835.6624,0.863537,9.998656,23.067439,4.004855,0.07172,0.067954,150.885623,100.648919,72.509517,32,32,32,32,32,71.698259,68.52063,103.536571,50.126582,46.141368,43.468354,46.303797,58.550544,34.544304,26,77.048962,168.329127,82.322512,0.664492,170.379403,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.908599,50.134292,199.845994,164.774591,186.994321,271.941948,168.508912,14.304006,190.039151,1.639645,48.130771,48.716676,163.252924,198.715207,160.958058,189.649622,94.479196,179.574387,0.080779,78.302236,95.495412,99.900549,189.993936,20.077858,80.027476,0.682403,773339.7843,0.862349,9.899751,23.008709,4.002852,0.070998,0.06673,150.899494,100.633109,72.507693,32,32,32,32,32,71.684483,68.504724,103.50604,50.126582,46.142379,43.468354,46.303797,58.551399,34.544304,26,77.102648,168.508912,82.26458,0.664865,170.32004,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.907656,50.151336,199.769824,164.775151,187.009133,271.929407,168.419904,14.300867,190.064777,1.64773,48.270106,48.737577,163.232737,198.665283,160.983688,189.68902,94.48336,179.487178,0.080779,78.302381,95.502754,99.83321,189.70021,20.075842,79.985321,0.682399,773258.8654,0.862471,9.908042,23.005887,4.000274,0.072807,0.064117,150.943281,100.59719,72.50136,32,32,32,32,32,71.681239,68.491907,103.538909,50.126582,46.21684,43.468354,46.303797,58.526665,34.544304,26,77.156357,168.419904,82.188997,0.663582,170.187821,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.904351,50.164531,199.793149,164.757765,187.028007,271.988327,168.237568,14.299725,189.954132,1.628377,48.222033,48.67211,163.250006,198.63764,161.001379,189.615515,94.578269,179.351363,0.080777,78.285665,95.528139,99.9621,189.686832,20.072766,80.00052,0.683838,774071.233,0.863264,9.961238,23.083363,4.00424,0.071788,0.06574,150.964304,100.647808,72.495634,32,32,32,32,32,71.673807,68.5044,103.545047,50.126582,46.245677,43.468354,46.303797,58.520569,34.544304,26,77.208264,168.237568,81.911761,0.665242,170.193722,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.94325,50.152985,199.815077,164.746548,186.943264,272.038789,168.302885,14.299154,189.907308,1.602226,48.076347,48.692981,163.254879,198.576216,160.975435,189.537204,94.550319,179.389644,0.080776,78.262107,95.516395,99.908112,189.594402,20.071315,79.980525,0.684258,774157.8502,0.863848,9.979257,23.044952,4.002789,0.072678,0.065268,150.979749,100.700952,72.509484,32,32,32,32,32,71.68333,68.520609,103.530147,50.126582,46.254379,43.468354,46.303797,58.535199,34.544304,26,77.253435,168.302885,82.067562,0.665912,170.140457,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.911694,50.096083,199.812574,164.745146,186.92792,272.068009,168.297717,14.299725,189.893333,1.608015,48.187254,48.668861,163.228374,198.529183,160.999617,189.68087,94.570929,179.346629,0.080776,78.250335,95.526455,99.762969,189.741816,20.069635,79.963468,0.683889,773933.6596,0.864967,9.995866,22.896684,4.003522,0.070617,0.065431,150.996117,100.683775,72.538443,32,32,32,32,32,71.717418,68.526145,103.506636,50.126582,46.291782,43.468354,46.303797,58.525777,34.544304,26,77.234353,168.297717,81.8801,0.667931,170.213549,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.06399,50.124396,199.425941,164.745426,186.894859,271.999127,168.409526,14.304434,189.930566,1.602394,48.146126,48.659763,163.264292,198.71858,160.978105,189.559923,94.553105,179.365377,0.080777,78.25504,95.541195,100.001604,189.513535,20.068315,80.020228,0.683329,773604.0807,0.863464,9.944128,22.939677,4.000842,0.071617,0.066782,151.031347,100.603985,72.506112,32,32,32,32,32,71.728096,68.518989,103.452253,50.126582,46.338205,43.468354,46.303797,58.494066,34.544304,26,77.283504,168.409526,81.91562,0.665952,170.230976,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.909392,50.111202,199.785715,164.737294,186.874902,271.841221,168.535823,14.302864,189.853489,1.58849,48.180372,48.654295,163.246589,198.629656,160.976146,189.586385,94.581305,179.457671,0.080777,78.221036,95.475874,99.766272,189.472481,20.067284,80.015161,0.683878,773368.9464,0.863889,9.919829,22.902163,4.003322,0.070612,0.065518,151.054861,100.579125,72.512234,32,32,32,32,32,71.714757,68.517654,103.407507,50.126582,46.267539,43.468354,46.303797,58.506063,34.544304,26,77.318091,168.535823,82.115667,0.66787,170.336444,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.854772,50.122747,199.642977,164.735051,187.020318,271.745697,168.434375,14.302008,189.87437,1.597501,48.154348,48.565885,163.253753,198.630108,160.967162,189.522456,94.557312,179.49387,0.080777,78.180017,95.477675,99.835005,189.703962,20.065983,79.996355,0.68023,773168.932,0.860315,9.79094,22.927354,3.983421,0.072591,0.065369,151.01101,100.566905,72.515133,32,32,32,32,32,71.734263,68.560511,103.334627,50.126582,46.367199,43.468354,46.303797,58.518262,34.544304,26,77.361337,168.434375,82.232594,0.66449,170.390575,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.879893,50.118074,199.690035,164.743744,187.036568,271.814137,168.254238,14.292019,189.853103,1.620421,48.17468,48.736688,163.260461,198.654145,160.982912,189.470744,94.559349,179.210942,0.080775,78.161414,95.504936,99.943449,189.516293,20.064579,79.997581,0.683394,773155.8816,0.862504,9.937328,22.935417,4.002968,0.07154,0.063774,150.987492,100.570932,72.515159,32,32,32,32,32,71.735874,68.563791,103.297109,50.126582,46.369909,43.468354,46.303797,58.51076,34.544304,26,77.383148,168.254238,82.165431,0.665913,170.257058,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.836277,50.136217,200.124976,164.751315,186.966239,271.922824,168.41382,14.293446,189.818901,1.607527,48.155108,48.692958,163.241792,198.353757,160.927344,189.399972,94.55602,179.341983,0.080773,78.139007,95.518854,99.699679,189.632584,20.062007,79.993038,0.684178,773941.318,0.864774,10.005345,22.973628,4.004491,0.071538,0.065811,150.945252,100.682183,72.506735,32,32,32,32,32,71.729336,68.576764,103.281032,50.126582,46.339737,43.468354,46.303797,58.408633,34.544304,26,77.421357,168.41382,82.230304,0.665573,170.272951,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.872982,50.138966,199.716704,164.74795,186.843337,271.990107,168.365379,14.298155,189.789615,1.602278,48.206554,48.678662,163.238516,198.392329,160.961659,189.443307,94.483273,179.201734,0.080772,78.153155,95.515486,99.551651,189.317992,20.05942,79.945383,0.683719,773950.2488,0.865279,9.974692,22.860403,4.003417,0.071455,0.067522,150.921557,100.560651,72.504088,32,32,32,32,32,71.713296,68.562742,103.236538,50.126582,46.350066,43.468354,46.303797,58.493655,34.544304,26,77.479456,168.365379,82.157444,0.66568,170.145178,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.836668,50.152985,199.605397,164.726638,186.868023,272.034693,168.364842,14.29787,189.661031,1.599291,48.101782,48.663595,163.224011,198.389753,160.960276,189.334152,94.500765,179.054695,0.080771,78.140437,95.494006,99.746739,189.305143,20.056955,79.871639,0.685569,773774.0072,0.865018,10.037946,22.915247,4.015649,0.071091,0.065468,150.924359,100.56561,72.528483,32,32,32,32,32,71.688582,68.587398,103.226705,50.126582,46.370196,43.468354,46.303797,58.51032,34.544304,26,77.534041,168.364842,82.034188,0.666917,170.314218,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.780053,50.141989,199.492219,164.74767,186.835933,272.009141,168.329704,14.302722,189.575339,1.615288,48.159151,48.583167,163.23465,198.387898,160.943871,189.323684,94.509469,179.132189,0.08077,78.125239,95.493839,99.631688,189.394511,20.054963,79.872162,0.684108,773477.7786,0.863998,10.00273,22.932858,4.004507,0.07172,0.063984,150.933693,100.583069,72.550562,32,32,32,32,32,71.665959,68.585473,103.218152,50.126582,46.35152,43.468354,46.303797,58.509228,34.544304,26,77.582416,168.329704,81.75917,0.665689,170.08971,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.86237,50.154634,199.495571,164.742903,186.696169,272.086492,168.445034,14.300296,189.548561,1.61348,48.147022,48.618914,163.252019,198.312677,160.931207,189.193809,94.451939,179.15425,0.08077,78.107904,95.521614,99.720578,189.181121,20.053227,79.907772,0.684272,773595.042,0.864848,10.05431,22.857526,4.005191,0.073589,0.06401,150.916735,100.594819,72.522768,32,32,32,32,32,71.687212,68.621767,103.252633,50.126582,46.333805,43.468354,46.303797,58.514285,34.544304,26,77.624627,168.445034,81.871554,0.666234,170.367247,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.809409,50.134292,199.376172,164.735331,186.661409,272.090851,168.372743,14.303721,189.447059,1.616214,48.078261,48.509607,163.220897,198.359615,160.916544,189.141658,94.383983,178.92979,0.080769,78.110705,95.403632,99.495468,189.111287,20.050884,79.861596,0.684551,773479.8963,0.865945,10.101915,22.879311,4.007473,0.071135,0.066779,150.874017,100.567377,72.514022,32,32,32,32,32,71.642488,68.581452,103.272799,50.126582,46.323671,43.468354,46.303797,58.496753,34.544304,26,77.645471,168.372743,81.794005,0.668751,170.298128,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.77966,50.118349,199.119687,164.692987,186.705968,272.119181,168.164309,14.302722,189.474988,1.615814,48.157592,48.554091,163.198357,198.076268,160.884167,189.055096,94.358368,178.871657,0.080768,78.118949,95.420653,99.611432,189.247016,20.047309,79.826545,0.682483,773029.7616,0.863151,10.029373,22.945517,4.000924,0.073399,0.066808,150.876859,100.564367,72.493691,32,32,32,32,32,71.617596,68.555638,103.292162,50.126582,46.309083,43.468354,46.303797,58.519355,34.544304,26,77.673286,168.164309,81.692746,0.666113,170.151039,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.769881,50.105154,199.128201,164.680088,186.730687,272.078719,168.423355,14.312711,189.390184,1.626743,48.209861,48.552222,163.198674,198.041926,160.907798,189.088228,94.355762,178.961471,0.080769,78.11717,95.399635,99.484529,189.014877,20.043396,79.840537,0.683312,773137.9241,0.864331,10.063827,22.925148,4.002781,0.070564,0.064776,150.907439,100.547358,72.48358,32,32,32,32,32,71.631613,68.556821,103.323527,50.126582,46.224887,43.468354,46.303797,58.550107,34.544304,26,77.692053,168.423355,81.874781,0.667169,170.227357,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.744576,50.111202,199.095904,164.677564,186.752923,272.051553,168.455753,14.301437,189.218415,1.628013,48.150656,48.545659,163.183142,198.127986,160.902,188.97933,94.367486,178.8103,0.080768,78.080099,95.398061,99.591362,189.020572,20.039625,79.782605,0.68299,773409.9839,0.866144,10.078681,22.927875,4.000021,0.071363,0.065776,150.960241,100.560605,72.517226,32,32,32,32,32,71.650904,68.526719,103.348713,50.126582,46.229607,43.468354,46.303797,58.56396,34.544304,26,77.72769,168.455753,82.041129,0.667388,170.292149,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.786349,50.074366,199.093166,164.66158,186.852421,271.95996,168.491925,14.295872,189.196669,1.598465,47.987856,48.62716,163.188156,198.042427,160.901764,188.929598,94.35106,178.836077,0.080769,78.038287,95.435429,99.485333,188.966875,20.035319,79.82018,0.683445,773504.858,0.865083,10.075613,22.965842,4.000978,0.071484,0.064941,150.996412,100.567925,72.526493,32,32,32,32,32,71.665551,68.538927,103.341235,50.126582,46.216421,43.468354,46.303797,58.5665,34.544304,26,77.763152,168.491925,82.075405,0.666464,170.36052,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.749471,50.055124,199.107232,164.660178,186.733845,271.84137,168.556221,14.306004,189.299306,1.59725,47.96922,48.543078,163.17659,198.080205,160.889038,188.87682,94.347819,178.66795,0.080771,78.018308,95.357289,99.540877,188.971786,20.031718,79.808875,0.683864,773598.6163,0.865523,10.107874,22.894592,4.002364,0.073346,0.066762,150.993361,100.536264,72.514412,32,32,32,32,32,71.670172,68.545644,103.344016,50.126582,46.168525,43.468354,46.303797,58.554165,34.544304,26,77.746322,168.556221,82.088513,0.665038,170.329757,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.74797,50.025161,198.996915,164.637183,186.658957,271.785312,168.551197,14.300438,189.201889,1.59115,48.003592,48.480822,163.111711,197.829752,160.863092,188.841592,94.250704,178.742862,0.08077,77.982362,95.381016,99.517343,188.837977,20.027364,79.741027,0.683839,773926.5547,0.864903,10.027772,22.921171,3.998951,0.072919,0.064892,150.968387,100.54116,72.465798,32,32,32,32,32,71.64491,68.511559,103.335718,50.126582,46.149138,43.468354,46.303797,58.58391,34.544304,26,77.713316,168.551197,81.992574,0.665049,170.319371,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.693964,50.011692,198.99241,164.612226,186.603671,271.701768,168.198168,14.299868,189.124993,1.589328,47.952523,48.487723,163.153476,197.854374,160.861726,188.871987,94.27544,178.569093,0.08077,77.943134,95.338277,99.500273,188.716343,20.022465,79.679543,0.6837,773442.5509,0.864689,10.046726,22.858173,4.002198,0.070817,0.068362,150.982559,100.564925,72.518974,32,32,32,32,32,71.656243,68.537482,103.362205,50.126582,46.093918,43.468354,46.303797,58.562965,34.544304,26,77.72729,168.198168,81.760234,0.664713,170.172282,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.772862,50.021588,199.064587,164.616432,186.451628,271.544503,168.372652,14.302579,189.232795,1.604578,47.903477,48.511064,163.137706,197.790015,160.86321,188.825642,94.263386,178.603963,0.080769,77.921182,95.357554,99.42147,189.211794,20.017428,79.720238,0.683601,773406.1029,0.864324,10.018317,22.984808,4.000101,0.071367,0.065792,150.969694,100.56457,72.502543,32,32,32,32,32,71.649595,68.504623,103.404978,50.126582,46.016966,43.468354,46.303797,58.561457,34.544304,26,77.713702,168.372652,81.741518,0.664829,170.254619,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.568677,49.988052,198.971008,164.620639,186.32764,271.410281,168.186944,14.30158,189.125235,1.594363,47.930163,48.416014,163.149408,197.722764,160.884344,188.803293,94.313018,178.605902,0.08077,77.909275,95.30028,99.446118,188.770266,20.012232,79.663099,0.684377,773121.2927,0.866894,10.060824,22.891583,4.004358,0.071769,0.064621,150.991354,100.582217,72.517671,32,32,32,32,32,71.669144,68.542949,103.444929,50.126582,45.99196,43.468354,46.303797,58.578324,34.544304,26,77.729266,168.186944,81.674085,0.666961,170.183769,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.69977,49.988602,198.715986,164.620078,186.351549,271.315723,168.400388,14.30315,188.995891,1.590939,48.057901,48.360893,163.136854,197.888246,160.851451,188.677577,94.291981,178.556704,0.080771,77.894325,95.341886,99.384633,188.850152,20.006907,79.723195,0.683197,772458.5461,0.863792,9.98896,22.917384,3.99946,0.071433,0.063787,150.99547,100.5453,72.511795,32,32,32,32,32,71.655281,68.521552,103.438477,50.126582,45.772771,43.468354,46.303797,58.594869,34.544304,26,77.69406,168.400388,81.908516,0.666303,170.347735,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.65692,50.002346,198.89574,164.604094,186.332971,271.361778,168.322991,14.302294,188.916421,1.591419,47.943328,48.332585,163.109751,197.758321,160.844205,188.653252,94.277164,178.627347,0.08077,77.868377,95.289504,99.450099,188.446783,20.001701,79.70749,0.684774,771949.9223,0.86804,10.167217,22.868517,4.014047,0.070772,0.064578,150.975829,100.530184,72.517996,32,32,32,32,32,71.638604,68.527676,103.422211,50.126582,45.835575,43.468354,46.303797,58.605867,34.544304,26,77.720543,168.322991,81.675797,0.667914,170.246437,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.817454,49.971009,198.9684,164.592877,186.178904,271.281858,168.588204,14.306717,189.10602,1.582328,47.796767,48.458512,163.110736,197.770434,160.839928,188.802237,94.312551,178.605163,0.080771,77.857479,95.327863,99.277772,188.832672,19.99567,79.724709,0.682621,771954.6558,0.864515,10.031712,22.870158,3.998328,0.071611,0.067618,150.994711,100.518861,72.536613,32,32,32,32,32,71.686902,68.572411,103.434084,50.126582,45.768883,43.468354,46.303797,58.636326,34.544304,26,77.710023,168.588204,81.964699,0.664409,170.318506,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.622463,49.93225,198.771996,164.5682,186.065875,271.165513,168.341271,14.301865,189.094957,1.568688,47.764015,48.387386,163.086694,197.767708,160.846657,188.679389,94.306351,178.474289,0.080771,77.837403,95.334926,99.304774,188.896673,19.991072,79.673918,0.683322,772020.4351,0.865688,10.089899,22.912824,4.005398,0.070534,0.065087,150.981282,100.503088,72.519479,32,32,32,32,32,71.659113,68.566964,103.445116,50.126582,45.754641,43.468354,46.303797,58.614101,34.544304,26,77.629794,168.341271,81.874384,0.666854,170.334831,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.69801,49.914933,198.844214,164.535672,186.03611,270.99795,168.396429,14.300438,189.059045,1.565757,47.885614,48.362568,163.077298,197.628379,160.848894,188.63901,94.349617,178.327251,0.080773,77.811759,95.306988,99.217259,188.836835,19.986584,79.699935,0.681653,770976.0142,0.860448,9.892217,22.868693,3.99395,0.071193,0.065062,151.001507,100.521225,72.526882,32,32,32,32,32,71.701331,68.558629,103.448819,50.126582,45.656226,43.468354,46.303797,58.669963,34.544304,26,77.576411,168.396429,82.03655,0.663025,170.293683,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
