OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.66859,49.921805,198.842873,164.532307,186.06178,270.816345,168.308909,14.302294,188.916585,1.564209,47.804236,48.433296,163.078659,197.629089,160.818671,188.543078,94.287804,178.518139,0.080773,77.768038,95.294865,99.206699,188.579921,19.982549,79.705904,0.682769,770680.3345,0.86485,10.05556,22.823285,4.005686,0.071109,0.064878,151.010901,100.49308,72.519527,32,32,32,32,32,71.686684,68.552241,103.419568,50.126582,45.646684,43.468354,46.303797,58.663837,34.544304,26,77.564916,168.308909,81.732521,0.664419,170.258238,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.707172,49.904487,198.879516,164.549693,185.984315,270.753594,168.381134,14.301437,189.019348,1.572478,47.837743,48.410836,163.087601,197.764172,160.820492,188.680917,94.320135,178.588783,0.080776,77.737559,95.318969,99.506744,188.63927,19.97842,79.641481,0.682291,770262.9466,0.862928,9.959869,22.722003,4.00105,0.071747,0.065458,151.003748,100.495547,72.541343,32,32,32,32,32,71.692002,68.530976,103.435204,50.126582,45.633119,43.468354,46.303797,58.630925,34.544304,26,77.532192,168.381134,81.991762,0.662858,170.249072,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.658746,49.884421,198.924885,164.559508,185.898131,270.655818,168.353272,14.305005,189.053642,1.562155,47.890276,48.39215,163.081344,197.639816,160.828132,188.762062,94.400036,178.47449,0.080776,77.719966,95.295375,99.423079,188.74938,19.974029,79.695067,0.68281,770645.7332,0.86408,9.997251,22.859126,4.003393,0.071167,0.064093,151.020116,100.571706,72.510275,32,32,32,32,32,71.653205,68.529029,103.447628,50.126582,45.5701,43.468354,46.303797,58.653361,34.544304,26,77.48409,168.353272,81.66882,0.665879,170.281763,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.73566,49.876175,198.87718,164.535392,185.922481,270.500467,168.4013,14.301437,189.095837,1.548706,47.766768,48.448197,163.038687,197.794272,160.815822,188.819122,94.341239,178.593353,0.080777,77.728452,95.310686,99.484527,188.830166,19.96927,79.666201,0.68201,770121.9654,0.862565,9.939925,22.85465,4.001023,0.071739,0.064904,151.001214,100.560174,72.52946,32,32,32,32,32,71.656214,68.547013,103.410578,50.126582,45.54075,43.468354,46.303797,58.647512,34.544304,26,77.441117,168.4013,81.705746,0.66246,170.095689,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.713989,49.856658,198.853203,164.533429,185.951004,270.391817,168.377405,14.305861,189.095357,1.536179,47.790447,48.555931,163.092832,197.908625,160.826865,188.883196,94.404937,178.633527,0.080778,77.737148,95.304651,99.426549,188.751542,19.967176,79.697429,0.682005,769495.0968,0.863193,9.970078,22.729679,4.005838,0.071119,0.065902,151.007645,100.56095,72.537752,32,32,32,32,32,71.696121,68.629877,103.422932,50.126582,45.556672,43.468354,46.303797,58.661636,34.544304,26,77.38259,168.377405,81.555354,0.665522,170.035146,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.743338,49.857758,199.15273,164.519969,185.838669,270.25534,168.237721,14.300724,189.130426,1.547518,47.791788,48.463889,163.068907,197.744319,160.838224,188.773916,94.373144,178.561298,0.080781,77.708898,95.31754,99.443792,189.002401,19.965392,79.629959,0.681615,769687.91,0.861559,9.882087,22.835347,3.998684,0.071843,0.063963,150.971642,100.527368,72.534073,32,32,32,32,32,71.699105,68.627469,103.406228,50.126582,45.473015,43.468354,46.303797,58.648268,34.544304,26,77.344098,168.237721,81.839135,0.6646,170.03971,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.746603,49.857208,199.071136,164.519969,185.787666,270.219133,168.208939,14.300153,189.125115,1.556827,47.722225,48.56208,163.066795,197.877397,160.803391,188.868361,94.396,178.739802,0.080782,77.689522,95.333436,99.435706,188.847155,19.964299,79.691028,0.681917,769562.9239,0.862183,9.885029,22.787488,3.999945,0.071564,0.065205,150.955951,100.528038,72.506226,32,32,32,32,32,71.664887,68.613076,103.417278,50.126582,45.461741,43.468354,46.303797,58.621466,34.544304,26,77.328433,168.208939,81.603604,0.666382,170.041873,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.754669,49.83082,199.10049,164.510715,185.668064,270.144414,168.297242,14.298155,189.137827,1.560136,47.845317,48.478376,163.040186,197.827469,160.791001,188.940845,94.370507,178.807997,0.080783,77.654203,95.280862,99.54332,188.758683,19.963704,79.716884,0.682718,769173.5862,0.861815,9.855712,22.790805,4.003606,0.072061,0.06556,150.908791,100.524749,72.51223,32,32,32,32,32,71.610657,68.630138,103.403617,50.126582,45.443438,43.468354,46.303797,58.666213,34.544304,26,77.234388,168.297242,81.952564,0.664288,170.138766,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.729726,49.859957,199.060896,164.537635,185.601236,270.153309,168.352781,14.299011,189.201279,1.566454,47.843849,48.450481,163.060538,197.942999,160.813287,188.876184,94.380803,178.677771,0.080783,77.674622,95.308722,99.501704,188.946356,19.963241,79.707634,0.681691,768881.224,0.861662,9.85178,22.838306,4.001703,0.069884,0.064572,150.938987,100.538581,72.511729,32,32,32,32,32,71.607867,68.684692,103.447353,50.126582,45.428963,43.468354,46.303797,58.650503,34.544304,26,77.219013,168.352781,81.905613,0.665714,170.079206,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.76252,49.85226,199.055908,164.546608,185.667399,270.235966,168.352733,14.296728,189.276792,1.558083,47.833578,48.457294,163.071453,197.907835,160.818214,188.939907,94.437156,178.771147,0.080784,77.683464,95.343474,99.469363,188.89431,19.962152,79.747211,0.680613,768403.871,0.860437,9.817036,22.890664,4.001644,0.071355,0.0635,150.933571,100.544885,72.526296,32,32,32,32,32,71.62199,68.749148,103.447646,50.126582,45.363612,43.468354,46.303797,58.682285,34.544304,26,77.200525,168.352733,82.027769,0.662046,170.159025,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.738055,49.848412,199.062152,164.528662,185.797232,270.252387,168.486634,14.301865,189.347305,1.571653,47.848104,48.438716,163.047826,197.913299,160.8216,189.04006,94.393327,178.773999,0.080785,77.711645,95.305938,99.532982,188.983311,19.962063,79.735978,0.680697,768189.6252,0.860393,9.872018,22.82906,4.002855,0.070312,0.06499,150.957231,100.597888,72.529808,32,32,32,32,32,71.582647,68.857604,103.384683,50.126582,45.39436,43.468354,46.303797,58.656325,34.544304,26,77.136277,168.486634,81.790525,0.66243,170.116146,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.71897,49.850336,199.265141,164.532027,185.820402,270.221255,168.536605,14.305433,189.395,1.565608,47.832113,48.531787,163.072501,198.080288,160.77978,189.077365,94.43939,178.945052,0.080784,77.753357,95.348898,99.621168,189.265717,19.961855,79.760896,0.68032,768207.776,0.860052,9.830344,22.809499,4.000117,0.071875,0.065387,150.955037,100.521866,72.520098,32,32,32,32,32,71.511321,68.934798,103.34923,50.126582,45.357953,43.468354,46.303797,58.64961,34.544304,26,77.092557,168.536605,81.997532,0.661406,170.22067,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.738512,49.85226,199.244089,164.552778,185.847821,270.226435,168.416663,14.299011,189.392828,1.548267,47.846639,48.611619,163.086221,198.126541,160.797297,189.006892,94.443551,178.820444,0.080784,77.77435,95.368658,99.527677,189.098747,19.962826,79.811742,0.681156,768921.0898,0.860429,9.851842,22.854452,4.00221,0.071012,0.064164,150.943768,100.490746,72.512392,32,32,32,32,32,71.478425,69.00525,103.349358,50.126582,45.372097,43.468354,46.303797,58.644975,34.544304,26,77.04492,168.416663,81.842074,0.664045,170.298364,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.734238,49.860781,199.196332,164.609141,185.805961,270.315193,168.248796,14.301295,189.428126,1.541286,47.974435,48.460886,163.107165,198.171684,160.82958,189.039978,94.441917,179.013229,0.080784,77.78267,95.350607,99.6234,188.98535,19.964806,79.864625,0.68183,768889.1002,0.860653,9.873544,22.87575,4.007829,0.070748,0.066172,150.961972,100.463483,72.529555,32,32,32,32,32,71.469663,68.993553,103.35892,50.126582,45.404055,43.468354,46.303797,58.624462,34.544304,26,76.9956,168.248796,82.057573,0.663232,170.335894,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.68146,49.908336,199.233587,164.619236,185.810967,270.448262,168.201578,14.296871,189.471589,1.54992,48.009875,48.29971,163.118593,198.160553,160.844046,189.189732,94.418423,178.945305,0.080785,77.767735,95.387365,99.412985,189.07768,19.967926,79.865581,0.681577,768963.6467,0.861022,9.855217,22.822523,4.005831,0.071781,0.065858,150.997942,100.452563,72.532228,32,32,32,32,32,71.45826,68.969654,103.334458,50.126582,45.416079,43.468354,46.303797,58.631481,34.544304,26,77.021214,168.201578,81.871788,0.664668,170.298207,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.735808,49.936649,199.324079,164.631014,185.888487,270.47652,168.382239,14.300438,189.434951,1.557217,48.062195,48.564802,163.105231,198.144163,160.85321,189.027062,94.413437,178.959809,0.080786,77.778423,95.364783,99.360195,188.990857,19.970556,79.862444,0.680482,768828.4672,0.861789,9.868166,22.900058,4.005215,0.071046,0.065558,151.018684,100.455222,72.531858,32,32,32,32,32,71.464626,68.962329,103.304362,50.126582,45.372249,43.468354,46.303797,58.662292,34.544304,26,77.026406,168.382239,82.070375,0.662297,170.360284,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.693503,49.998772,199.3244,164.676162,185.961688,270.495292,168.406712,14.301865,189.379665,1.559493,48.076069,48.432056,163.094986,198.186323,160.845571,189.053425,94.346,178.922222,0.080787,77.795213,95.375115,99.511092,189.023284,19.97337,79.915309,0.681446,769111.2711,0.863186,9.970433,22.896816,4.01022,0.071273,0.067324,151.039484,100.510422,72.499782,32,32,32,32,32,71.441713,68.933531,103.233189,50.126582,45.391075,43.468354,46.303797,58.648573,34.544304,26,77.051298,168.406712,82.04625,0.664748,170.3355,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.766251,50.020763,199.40041,164.696913,186.080651,270.519806,168.481644,14.300296,189.466515,1.543645,47.956526,48.577492,163.156074,198.212235,160.853802,189.170992,94.309909,179.054509,0.080789,77.803525,95.354486,99.526511,189.02253,19.976976,79.877012,0.681759,769449.8634,0.861641,9.942406,22.907512,4.007657,0.06984,0.063583,151.088271,100.576325,72.532414,32,32,32,32,32,71.458236,68.96506,103.184268,50.126582,45.381235,43.468354,46.303797,58.691198,34.544304,26,77.096013,168.481644,82.131949,0.663418,170.405366,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.721692,49.974308,199.34165,164.685977,186.168447,270.520938,168.460412,14.298583,189.39338,1.534456,47.951822,48.51584,163.155738,198.130693,160.858729,189.140921,94.338499,178.943426,0.080789,77.826013,95.382086,99.572499,189.047902,19.980077,79.85296,0.681798,770192.6614,0.862819,10.048381,22.960152,4.011076,0.070178,0.065232,151.08595,100.617136,72.541402,32,32,32,32,32,71.472362,68.978397,103.107133,50.126582,45.360007,43.468354,46.303797,58.668596,34.544304,26,77.051608,168.460412,81.834735,0.66409,170.297145,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.718061,49.971009,199.295683,164.682892,186.173819,270.671917,168.531877,14.307574,189.526256,1.564228,47.969395,48.388708,163.139118,198.11989,160.860114,189.165395,94.325803,179.048728,0.08079,77.816333,95.325401,99.646505,189.172409,19.983065,79.844539,0.682218,770776.2485,0.86164,9.994983,23.048311,4.00674,0.071925,0.067139,151.050843,100.621752,72.528895,32,32,32,32,32,71.4859,68.989067,103.060606,50.126582,45.34683,43.468354,46.303797,58.679666,34.544304,26,77.026714,168.531877,82.002058,0.663488,170.420551,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.736863,49.964687,199.269668,164.64812,186.286863,270.761001,168.273645,14.301723,189.409922,1.545641,47.936582,48.406898,163.139964,198.20532,160.842161,189.101686,94.294129,178.983294,0.08079,77.794581,95.324788,99.452468,189.107984,19.985847,79.82806,0.682957,770980.3741,0.862901,9.994693,22.976001,4.009149,0.071442,0.06339,150.993316,100.56586,72.513236,32,32,32,32,32,71.450383,68.97671,103.029235,50.126582,45.301584,43.468354,46.303797,58.665657,34.544304,26,77.029988,168.273645,81.718097,0.666418,170.267168,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.676844,49.972383,199.197988,164.623443,186.321138,270.867631,168.279406,14.298155,189.352583,1.541503,48.102912,48.388224,163.107218,198.065813,160.830008,189.053463,94.325204,178.94512,0.08079,77.80986,95.319998,99.491373,188.976663,19.988863,79.838283,0.682477,771047.2147,0.862622,9.995159,23.030141,4.008517,0.071976,0.064559,150.92917,100.67523,72.510051,32,32,32,32,32,71.460608,68.963284,102.972924,50.126582,45.284233,43.468354,46.303797,58.674989,34.544304,26,77.022321,168.279406,81.900222,0.664521,170.366106,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.754955,50.023237,199.278459,164.638585,186.256324,270.925903,168.608596,14.305718,189.334977,1.54931,47.9705,48.446468,163.116296,198.031008,160.837607,189.029571,94.285716,178.909098,0.080793,77.840185,95.270352,99.591232,188.863489,19.991987,79.86248,0.68315,771585.3419,0.864092,9.969351,23.036064,4.006478,0.071338,0.065832,150.892757,100.646431,72.536067,32,32,32,32,32,71.453237,68.925979,102.916232,50.126582,45.271324,43.468354,46.303797,58.645362,34.544304,26,77.070863,168.608596,81.830192,0.667349,170.363116,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.6547,49.993,199.681771,164.604374,186.115802,270.97689,168.644441,14.297156,189.326578,1.559985,47.884603,48.531794,163.095787,197.949977,160.833212,188.963315,94.244996,178.826587,0.080793,77.86659,95.320856,99.551142,188.916111,19.993625,79.86614,0.683347,771712.0332,0.865399,10.039269,22.989963,4.009876,0.072898,0.067153,150.863538,100.589169,72.517142,32,32,32,32,32,71.457095,68.865448,102.878294,50.126582,45.31519,43.468354,46.303797,58.735761,34.544304,26,77.067936,168.644441,82.145021,0.666143,170.492896,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.683337,49.98008,199.031789,164.602131,186.189435,271.136233,168.469244,14.301009,189.336315,1.54599,47.886251,48.477332,163.094642,198.11218,160.81815,188.9952,94.273591,178.795997,0.080795,77.832617,95.272331,99.442117,188.871996,19.996221,79.841961,0.682183,771605.63,0.862027,10.009157,23.015268,4.005198,0.071267,0.064845,150.823628,100.559884,72.503182,32,32,32,32,32,71.464529,68.853792,102.849883,50.126582,45.264223,43.468354,46.303797,58.72681,34.544304,26,77.044692,168.469244,82.000489,0.665779,170.397184,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.709293,49.943521,199.181458,164.60802,186.113746,271.206165,168.390041,14.296871,189.365028,1.512026,47.935411,48.253578,163.113807,198.004493,160.789609,188.99041,94.286559,178.811447,0.080794,77.817358,95.327285,99.50185,189.023674,19.998221,79.809055,0.683731,771219.3638,0.863051,10.082855,23.023497,4.021407,0.072493,0.066609,150.813812,100.543921,72.517358,32,32,32,32,32,71.450902,68.800232,102.791207,50.126582,45.225522,43.468354,46.303797,58.726635,34.544304,26,76.987193,168.390041,82.116244,0.664763,170.476216,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.629712,49.94517,199.08059,164.644474,186.173752,271.146691,168.41421,14.302722,189.233264,1.499843,48.004993,48.468649,163.147481,198.169348,160.832776,188.943944,94.313751,178.765877,0.080796,77.85681,95.287785,99.435988,188.963935,19.999294,79.815709,0.681891,771355.3896,0.863706,10.040232,22.982852,4.006007,0.071118,0.065491,150.785871,100.510438,72.517574,32,32,32,32,32,71.503836,68.791835,102.709055,50.126582,45.239886,43.468354,46.303797,58.721473,34.544304,26,76.97343,168.41421,82.078543,0.663941,170.426728,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.716277,49.93225,199.051954,164.632136,186.126782,271.130303,168.573629,14.304577,189.321251,1.489259,47.991069,48.488047,163.122256,197.97392,160.832677,188.942377,94.274263,178.791892,0.080798,77.812063,95.306255,99.536183,188.903953,20.000051,79.808857,0.681699,770874.887,0.863173,9.97676,22.97597,4.006926,0.069856,0.065832,150.817805,100.507272,72.505774,32,32,32,32,32,71.485087,68.713601,102.643154,50.126582,45.202841,43.468354,46.303797,58.743776,34.544304,26,76.942441,168.573629,82.084366,0.662545,170.422204,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.642829,49.927852,199.092242,164.631295,186.10259,271.01049,168.470158,14.2963,189.250051,1.516513,48.027887,48.419343,163.102043,197.882051,160.833845,188.994076,94.266196,178.739703,0.080799,77.825531,95.286221,99.42826,188.984271,20.001724,79.802258,0.682723,771131.8674,0.864867,10.060956,22.930829,4.011319,0.071108,0.065845,150.820463,100.54613,72.514828,32,32,32,32,32,71.506256,68.706165,102.609982,50.126582,45.131788,43.468354,46.303797,58.747911,34.544304,26,76.918939,168.470158,81.845644,0.663901,170.39443,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.672802,49.962488,199.638057,164.626247,185.956311,270.988736,168.486632,14.298441,189.302693,1.520292,47.939168,48.488895,163.1083,197.921162,160.848767,188.880339,94.250612,178.743313,0.080801,77.798028,95.333246,99.419129,189.096381,20.00264,79.815799,0.681296,770935.2815,0.862131,9.958249,22.980564,4.003758,0.07018,0.064168,150.834271,100.496201,72.52881,32,32,32,32,32,71.506538,68.71102,102.587746,50.126582,45.139099,43.468354,46.303797,58.770893,34.544304,26,76.938277,168.486632,81.839964,0.662409,170.386995,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.636438,49.939947,199.072563,164.609983,185.878238,270.953082,168.630283,14.30158,189.208261,1.523269,48.014678,48.396522,163.099023,197.929209,160.840594,188.83866,94.249976,178.775836,0.080802,77.797479,95.308174,99.349575,188.932283,20.00395,79.784246,0.682524,770944.8471,0.863955,10.030026,22.968072,4.010493,0.070849,0.06385,150.846583,100.498775,72.529769,32,32,32,32,32,71.495464,68.644219,102.562736,50.126582,44.980474,43.468354,46.303797,58.775476,34.544304,26,76.900439,168.630283,81.758268,0.665483,170.231252,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.70197,49.931976,199.06181,164.609422,185.943928,271.077452,168.617631,14.296728,189.205043,1.523738,47.963849,48.496279,163.089609,197.840928,160.841308,188.821095,94.24469,178.581135,0.080801,77.81174,95.277278,99.426727,188.960226,20.004757,79.764773,0.683157,770438.9585,0.862697,10.033565,22.985078,4.019062,0.070424,0.064858,150.848441,100.472692,72.516011,32,32,32,32,32,71.505777,68.649995,102.54071,50.126582,45.052957,43.468354,46.303797,58.785643,34.544304,26,76.877249,168.617631,81.796547,0.66626,170.291165,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.628862,49.92098,198.926752,164.59484,186.001978,271.168275,168.423351,14.300724,189.216394,1.526313,48.107575,48.345797,163.098116,198.039263,160.817874,188.961504,94.228812,178.705439,0.080802,77.7981,95.265112,99.464864,188.815584,20.005036,79.773373,0.681846,770111.358,0.862246,10.048753,22.998526,4.010613,0.073516,0.067939,150.850961,100.498186,72.523502,32,32,32,32,32,71.516415,68.647785,102.531772,50.126582,45.035179,43.468354,46.303797,58.791895,34.544304,26,76.846548,168.423351,81.819247,0.665383,170.385303,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.69031,49.934724,198.953699,164.63466,186.115409,271.127372,168.329466,14.296443,189.135787,1.512533,48.04608,48.51906,163.129777,198.009299,160.84398,188.874756,94.265386,178.638147,0.080802,77.813297,95.301444,99.378579,189.011172,20.003535,79.7301,0.681318,770292.6036,0.861334,9.972806,22.92708,4.005109,0.071639,0.067875,150.84666,100.579375,72.541595,32,32,32,32,32,71.553039,68.645052,102.528444,50.126582,45.004503,43.468354,46.303797,58.802085,34.544304,26,76.831097,168.329466,81.950328,0.664395,170.348915,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.623402,49.951492,198.965684,164.645316,186.064546,271.149789,168.441086,14.296871,189.108758,1.518004,47.960621,48.428361,163.105797,197.860211,160.812413,188.905009,94.262587,178.626332,0.080802,77.801712,95.257392,99.418702,188.783178,20.00227,79.813383,0.681478,770659.6574,0.863981,10.03765,22.991954,4.008288,0.072801,0.066072,150.831875,100.701166,72.517973,32,32,32,32,32,71.52904,68.624295,102.477704,50.126582,44.89734,43.468354,46.303797,58.768989,34.544304,26,76.834729,168.441086,81.957108,0.664437,170.306586,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.746561,49.951217,199.03171,164.646157,186.053906,271.181789,168.385158,14.300438,189.226895,1.520592,47.879937,48.42137,163.083709,197.813394,160.834264,188.829858,94.280481,178.739108,0.080801,77.798288,95.341281,99.562266,188.739593,20.000793,79.761617,0.682241,770953.9542,0.863836,9.987645,22.928859,4.003873,0.073113,0.065242,150.854795,100.690898,72.539614,32,32,32,32,32,71.545651,68.656341,102.471854,50.126582,44.933234,43.468354,46.303797,58.796118,34.544304,26,76.821005,168.385158,81.991059,0.663757,170.34144,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.637761,49.90916,198.978225,164.645035,185.930815,271.137943,168.375908,14.296871,189.221693,1.517195,47.928318,48.442818,163.141031,197.947565,160.873313,188.86948,94.303597,178.604458,0.0808,77.788855,95.311355,99.484044,188.81222,19.998887,79.73569,0.681794,770878.5877,0.864359,10.073828,22.927001,4.009513,0.071127,0.063256,150.888706,100.672998,72.520672,32,32,32,32,32,71.556356,68.677472,102.480372,50.126582,44.899468,43.468354,46.303797,58.782546,34.544304,26,76.785975,168.375908,81.917477,0.66396,170.116972,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.690046,49.924279,199.001122,164.627088,185.814123,271.107826,168.337823,14.303292,189.193793,1.530088,47.914662,48.465808,163.125045,197.851092,160.854276,188.838416,94.30591,178.651853,0.0808,77.797612,95.335689,99.465309,188.833816,19.997495,79.747482,0.680866,770616.7418,0.862221,9.945834,22.953551,4.000914,0.071121,0.06529,150.88253,100.756199,72.510856,32,32,32,32,32,71.546984,68.671809,102.44429,50.126582,44.872888,43.468354,46.303797,58.801957,34.544304,26,76.750192,168.337823,81.847176,0.662352,170.265241,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.666706,49.929776,198.945642,164.600168,185.822675,270.955973,168.286865,14.301295,189.22007,1.514396,48.003155,48.489475,163.103413,197.862017,160.846876,188.887594,94.351525,178.731965,0.0808,77.819592,95.321304,99.373793,188.790212,19.996163,79.707743,0.681511,770058.8513,0.863693,10.016592,22.87737,4.008606,0.072358,0.067857,150.887503,100.668926,72.518347,32,32,32,32,32,71.547531,68.696046,102.464316,50.126582,44.832291,43.468354,46.303797,58.792913,34.544304,26,76.735167,168.286865,81.634255,0.66336,170.071535,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.667431,49.940222,199.076577,164.611104,185.77504,271.009609,168.334206,14.302151,189.212918,1.515803,48.061419,48.459306,163.10823,198.01468,160.837791,188.910452,94.355833,178.877779,0.0808,77.862127,95.315567,99.578517,189.050491,19.995161,79.752115,0.680596,769538.7652,0.862375,9.977473,22.893739,4.004849,0.071816,0.064545,150.866499,100.615125,72.508964,32,32,32,32,32,71.536697,68.674785,102.458992,50.126582,44.81315,43.468354,46.303797,58.800235,34.544304,26,76.727583,168.334206,81.718656,0.663136,169.993447,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.699009,49.966061,199.265694,164.609422,185.737882,270.981804,168.19855,14.301437,189.415847,1.524316,47.939023,48.45843,163.104816,198.017238,160.844146,188.996606,94.35655,178.82842,0.080801,77.862479,95.279818,99.53337,189.039009,19.995216,79.779738,0.681563,769459.0482,0.863139,10.007177,22.879694,4.005614,0.071254,0.066702,150.844772,100.616239,72.506155,32,32,32,32,32,71.532927,68.662275,102.497677,50.126582,44.77724,43.468354,46.303797,58.795084,34.544304,26,76.732874,168.19855,81.718782,0.665478,170.102338,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.714652,49.941047,199.242914,164.627088,185.820056,270.973973,168.246815,14.300296,189.461285,1.545157,47.982569,48.544517,163.134584,198.04178,160.839398,189.163169,94.433133,178.901716,0.080801,77.852989,95.302214,99.376388,188.954656,19.994882,79.803592,0.680916,769275.482,0.862686,10.01687,22.93282,4.008192,0.072004,0.06462,150.888398,100.609387,72.516235,32,32,32,32,32,71.564145,68.686119,102.513224,50.126582,44.757886,43.468354,46.303797,58.792094,34.544304,26,76.704251,168.246815,81.727581,0.66453,170.116146,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.771456,49.95589,199.292471,164.625967,185.832566,270.998749,168.441392,14.298583,189.501739,1.566437,47.93069,48.570094,163.11165,198.139363,160.861903,189.106533,94.390553,178.985705,0.080798,77.824813,95.362481,99.580993,189.058508,19.994888,79.835326,0.680983,769139.8077,0.862663,10.009962,22.912665,4.00945,0.071841,0.064137,150.923107,100.591528,72.494549,32,32,32,32,32,71.588105,68.681901,102.504596,50.126582,44.778486,43.468354,46.303797,58.78777,34.544304,26,76.696523,168.441392,81.992736,0.664825,170.135579,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.696924,49.952592,199.243922,164.630173,185.809696,270.993351,168.417271,14.299582,189.34829,1.579668,48.075084,48.439519,163.120889,198.046137,160.862142,189.089278,94.418059,178.969564,0.080797,77.828568,95.36697,99.551281,189.044822,19.994483,79.812139,0.681276,769132.4394,0.862435,9.96873,22.864945,4.00773,0.071417,0.064563,150.914452,100.621652,72.505438,32,32,32,32,32,71.580498,68.650579,102.505477,50.126582,44.768456,43.468354,46.303797,58.790834,34.544304,26,76.688331,168.417271,82.152521,0.665238,170.191913,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.756216,49.99245,199.305466,164.659897,185.897095,270.907692,168.496272,14.301865,189.463182,1.609276,48.095421,48.473478,163.144457,198.135775,160.845538,189.08162,94.39066,178.8899,0.080797,77.843428,95.328131,99.62054,189.115469,19.995018,79.895656,0.68011,769300.5713,0.860441,9.924719,22.940589,4.004152,0.071951,0.068133,150.938774,100.572807,72.499935,32,32,32,32,32,71.589131,68.65093,102.525887,50.126582,44.74063,43.468354,46.303797,58.817736,34.544304,26,76.713017,168.496272,82.150159,0.662215,170.186287,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.745491,49.996298,199.30255,164.676442,185.939181,270.963186,168.29971,14.303007,189.525612,1.625062,48.08148,48.415492,163.149848,198.122685,160.868241,189.089281,94.345108,179.003351,0.080795,77.841472,95.360606,99.543598,189.158379,19.995665,79.902399,0.680827,769195.9197,0.861883,9.998653,22.906729,4.00918,0.07182,0.067603,150.906902,100.595661,72.505032,32,32,32,32,32,71.598812,68.639448,102.506323,50.126582,44.735263,43.468354,46.303797,58.773037,34.544304,26,76.715082,168.29971,82.137268,0.661432,170.320591,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.797081,49.992175,199.355244,164.675601,185.985493,270.98721,168.44391,14.300867,189.55191,1.626532,48.042264,48.498631,163.14537,198.201028,160.852846,189.175311,94.41501,178.869312,0.080793,77.893328,95.413221,99.72948,189.192623,19.997114,79.947331,0.680227,769671.5917,0.86084,9.977063,22.902767,4.00564,0.071475,0.066422,150.897913,100.671896,72.485595,32,32,32,32,32,71.588483,68.596665,102.506053,50.126582,44.812858,43.468354,46.303797,58.784812,34.544304,26,76.713852,168.44391,81.925104,0.661559,170.285697,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.740803,50.016915,199.415203,164.655691,186.0133,270.992935,168.351764,14.300581,189.515832,1.619365,48.043717,48.57193,163.147721,198.278282,160.88679,189.187086,94.376872,178.99309,0.080793,77.893666,95.389757,99.580377,189.202127,19.998523,79.939001,0.680568,770032.4771,0.862256,9.992022,22.992979,4.006445,0.070167,0.064485,150.903773,100.672871,72.514493,32,32,32,32,32,71.60516,68.607582,102.523014,50.126582,44.782291,43.468354,46.303797,58.780889,34.544304,26,76.707692,168.351764,81.998037,0.662051,170.406193,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.793266,50.055674,199.421247,164.651765,186.048296,271.076255,168.374462,14.300724,189.567457,1.601872,48.116371,48.487768,163.142692,198.212173,160.876482,189.284364,94.306976,179.081383,0.080791,77.909895,95.400453,99.535597,189.148754,19.999604,79.896864,0.67977,769899.6102,0.860732,9.93447,22.870309,4.003352,0.071757,0.06479,150.872903,100.646314,72.536427,32,32,32,32,32,71.581797,68.577901,102.567659,50.126582,44.778023,43.468354,46.303797,58.810119,34.544304,26,76.778186,168.374462,81.894272,0.66336,170.299466,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.738404,50.071068,199.409247,164.685696,186.104053,271.142255,168.507188,14.299297,189.603457,1.601266,48.096218,48.477731,163.14074,198.203221,160.85422,189.27381,94.331729,179.190796,0.08079,77.891562,95.36214,99.705694,189.105885,20.001057,79.929048,0.681062,770283.5029,0.862473,10.017497,22.957177,4.009087,0.070945,0.065491,150.86545,100.601201,72.487854,32,32,32,32,32,71.557691,68.517547,102.603779,50.126582,44.790143,43.468354,46.303797,58.807867,34.544304,26,76.836027,168.507188,81.962878,0.66396,170.322597,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.758139,50.059247,199.330347,164.703924,186.066222,271.088067,168.382829,14.296871,189.66134,1.630783,48.111832,48.541093,163.187184,198.391044,160.894773,189.155018,94.340966,179.105117,0.080792,77.873777,95.451042,99.62404,189.358802,20.002582,79.906185,0.681211,770702.9492,0.861604,10.001918,23.061816,4.004984,0.073325,0.066079,150.895029,100.663647,72.530119,32,32,32,32,32,71.613125,68.562374,102.686467,50.126582,44.869303,43.468354,46.303797,58.761173,34.544304,26,76.835611,168.382829,82.032763,0.664596,170.349426,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.766622,50.079039,199.391608,164.6885,186.163808,270.899245,168.348714,14.302436,189.633074,1.655107,48.157908,48.599938,163.151581,198.429981,160.894044,189.237346,94.342536,179.083585,0.080792,77.875954,95.400921,99.630259,189.361431,20.004955,79.912135,0.681102,770957.2777,0.862275,10.074136,23.080101,4.009161,0.071824,0.067409,150.854361,100.55986,72.504037,32,32,32,32,32,71.64918,68.515429,102.708804,50.126582,44.839731,43.468354,46.303797,58.758554,34.544304,26,76.865206,168.348714,82.202177,0.664201,170.384084,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.797383,50.055949,199.419357,164.677564,186.073697,270.828073,168.266465,14.297727,189.644872,1.664975,48.105002,48.44741,163.158867,198.39828,160.887437,189.195152,94.368334,179.161965,0.080791,77.884344,95.465006,99.801484,189.249526,20.007196,79.937216,0.680933,770712.1596,0.862328,10.041869,23.037165,4.005985,0.071471,0.065534,150.804984,100.478523,72.524818,32,32,32,32,32,71.663439,68.49233,102.781118,50.126582,44.833444,43.468354,46.303797,58.779067,34.544304,26,76.90206,168.266465,82.106021,0.663281,170.23373,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.910954,50.076565,199.373116,164.695511,186.112311,270.847231,168.391931,14.300296,189.723112,1.676511,48.110173,48.636295,163.164456,198.271126,160.899433,189.224775,94.367213,179.122254,0.080789,77.882224,95.413013,99.782489,189.339548,20.009474,79.909863,0.681754,771148.163,0.862839,10.052874,23.027122,4.006533,0.070936,0.06688,150.814181,100.569948,72.540525,32,32,32,32,32,71.682448,68.512242,102.856325,50.126582,44.823395,43.468354,46.303797,58.725967,34.544304,26,76.884402,168.391931,82.155136,0.662761,170.374131,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.826425,50.07739,199.189662,164.705606,186.120994,270.828403,168.336816,14.299297,189.677331,1.682932,48.006299,48.5916,163.173753,198.279942,160.888074,189.356604,94.340405,179.139212,0.080789,77.90363,95.406415,99.844382,189.261864,20.012243,79.919492,0.680621,770590.5471,0.862196,9.99793,23.032157,4.004615,0.071328,0.065251,150.759702,100.600604,72.512437,32,32,32,32,32,71.663727,68.463936,102.824972,50.126582,44.80673,43.468354,46.303797,58.753562,34.544304,26,76.92557,168.336816,82.20535,0.662642,170.330307,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.802711,50.012517,199.517421,164.707569,186.196669,270.902019,168.468733,14.299154,189.71674,1.677522,48.079983,48.647498,163.190296,198.502766,160.903534,189.40731,94.400143,179.257255,0.08079,77.928378,95.438114,99.646579,189.293048,20.016151,79.878869,0.679866,770658.2393,0.859605,9.901077,23.017659,3.994576,0.070724,0.065756,150.721773,100.649921,72.532021,32,32,32,32,32,71.623188,68.493913,102.875365,50.126582,44.831259,43.468354,46.303797,58.757623,34.544304,26,76.881257,168.468733,81.959902,0.661286,170.353242,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.809827,50.010867,199.41027,164.702802,186.32684,270.93409,168.41218,14.299582,189.712755,1.672072,48.108427,48.572393,163.162547,198.404061,160.913312,189.270347,94.370792,179.177043,0.080789,77.909168,95.460236,99.597184,189.316319,20.019098,79.872342,0.679987,770898.536,0.861549,9.989313,23.051138,3.997671,0.072069,0.064047,150.699451,100.611156,72.534335,32,32,32,32,32,71.616564,68.515946,102.879848,50.126582,44.913526,43.468354,46.303797,58.753545,34.544304,26,76.882462,168.41218,81.804589,0.661078,170.087625,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.748358,50.025986,199.540838,164.709252,186.338485,271.064636,168.221551,14.304006,189.655727,1.674778,48.12992,48.579741,163.183709,198.378222,160.918738,189.270697,94.402166,179.080584,0.080787,77.909392,95.420894,99.64212,189.380785,20.021935,79.875966,0.682268,770878.5138,0.861523,9.948983,23.037818,4.006156,0.071116,0.064539,150.695956,100.621489,72.554676,32,32,32,32,32,71.608045,68.535661,102.916524,50.126582,44.86558,43.468354,46.303797,58.740288,34.544304,26,76.899448,168.221551,81.837476,0.664944,170.102338,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.828957,50.044678,199.438745,164.718786,186.413736,271.046287,168.078837,14.301009,189.649461,1.673972,48.117031,48.546043,163.19044,198.283781,160.911198,189.260366,94.387462,179.064364,0.080787,77.906312,95.417504,99.664934,189.39133,20.024838,79.882692,0.682552,771505.6774,0.862274,9.939968,23.03563,4.003432,0.072023,0.065966,150.698439,100.638528,72.522517,32,32,32,32,32,71.593942,68.524416,102.926728,50.126582,44.935479,43.468354,46.303797,58.733795,34.544304,26,76.926821,168.078837,81.962553,0.66643,170.016303,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.790115,50.097182,199.506332,164.726077,186.460922,270.98616,168.386527,14.299868,189.682315,1.669241,48.122045,48.68671,163.19277,198.545357,160.887589,189.335987,94.384175,179.110889,0.080786,77.909459,95.393005,99.699403,189.314972,20.026566,79.984816,0.683238,771555.7702,0.864526,10.01874,22.966311,4.011003,0.071327,0.065244,150.679393,100.563562,72.513375,32,32,32,32,32,71.562968,68.521596,102.920675,50.126582,44.942166,43.468354,46.303797,58.720036,34.544304,26,76.957284,168.386527,81.83717,0.666862,170.096948,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.870049,50.099106,199.497071,164.726358,186.475185,271.015861,168.344935,14.299582,189.7206,1.64968,48.089957,48.670993,163.22141,198.388684,160.944508,189.383454,94.420538,179.180471,0.080786,77.917118,95.463181,99.746491,189.217444,20.029061,79.929408,0.682463,771861.6951,0.8641,9.953983,22.974635,4.002467,0.07219,0.066217,150.707939,100.636532,72.517626,32,32,32,32,32,71.592943,68.584515,102.93033,50.126582,44.891368,43.468354,46.303797,58.72947,34.544304,26,77.024933,168.344935,82.243791,0.665145,170.172833,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.835677,50.063371,199.608938,164.698876,186.547601,271.023346,168.538972,14.298583,189.7433,1.622771,48.065306,48.547353,163.192735,198.329776,160.937188,189.327043,94.441808,179.097688,0.080785,77.932252,95.423818,99.772773,189.431162,20.030785,79.912225,0.682478,772246.1323,0.863614,10.046689,22.996226,4.006947,0.069836,0.063912,150.715437,100.668071,72.51112,32,32,32,32,32,71.563758,68.581827,102.918242,50.126582,44.923412,43.468354,46.303797,58.730213,34.544304,26,77.013788,168.538972,82.195957,0.667031,170.057727,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.87201,50.048527,199.531106,164.68822,186.67257,270.924726,168.222892,14.295872,189.714602,1.607433,48.049274,48.579891,163.181563,198.36469,160.904177,189.341444,94.407172,179.143949,0.080786,77.952653,95.442693,99.738697,189.756563,20.03169,79.872829,0.682131,772082.2836,0.862361,9.965904,22.987232,4.000338,0.071915,0.066089,150.692315,100.660908,72.50657,32,32,32,32,32,71.557217,68.574432,102.915491,50.126582,44.988479,43.468354,46.303797,58.676463,34.544304,26,77.021035,168.222892,82.107626,0.662935,170.078026,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.825754,50.040555,199.556301,164.680368,186.683858,270.92827,168.176267,14.305576,189.700117,1.580028,48.114465,48.579686,163.198816,198.393206,160.936517,189.394989,94.432201,179.08754,0.080786,77.970273,95.489188,99.768657,189.547634,20.032994,79.93956,0.683181,772261.8583,0.862276,9.965722,22.9334,4.005342,0.069866,0.065196,150.729175,100.739434,72.526216,32,32,32,32,32,71.596152,68.561134,102.966654,50.126582,44.949831,43.468354,46.303797,58.673065,34.544304,26,77.029194,168.176267,82.029031,0.664199,170.188529,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.893,50.056773,199.640178,164.686537,186.688688,271.064266,168.14279,14.300438,189.778496,1.576194,48.012221,48.699301,163.189817,198.561141,160.936895,189.520724,94.406947,179.25756,0.080788,77.959354,95.446475,99.633325,189.472991,20.034523,79.947349,0.683804,772819.5553,0.86374,9.913297,22.986233,4.000864,0.074297,0.06463,150.736535,100.846914,72.526457,32,32,32,32,32,71.610235,68.604778,102.99517,50.126582,44.972075,43.468354,46.303797,58.651378,34.544304,26,77.051995,168.14279,81.875033,0.665192,170.02598,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.86818,50.04193,199.650141,164.653728,186.654342,271.068709,168.282975,14.299582,189.71439,1.584983,48.095236,48.580027,163.171305,198.430726,160.948037,189.3903,94.419116,179.216547,0.080788,77.953523,95.448549,99.901352,189.404587,20.036319,79.9683,0.683774,772816.5947,0.864903,9.953173,22.939015,4.005083,0.071943,0.065865,150.79698,100.756077,72.533172,32,32,32,32,32,71.599315,68.570544,102.982856,50.126582,45.012629,43.468354,46.303797,58.676781,34.544304,26,77.023097,168.282975,81.912699,0.666357,169.985579,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.926732,50.080414,199.623275,164.659897,186.667485,271.085417,168.496674,14.30001,189.825955,1.592946,48.082545,48.760924,163.173693,198.478103,160.930504,189.439458,94.44251,179.237707,0.080788,77.960525,95.423313,99.701343,189.504706,20.037713,79.930562,0.683457,772883.4818,0.863842,9.899841,23.031135,4.001366,0.071888,0.065695,150.834575,100.760085,72.521588,32,32,32,32,32,71.611065,68.564878,102.99804,50.126582,45.014676,43.468354,46.303797,58.677002,34.544304,26,77.057052,168.496674,81.946939,0.667366,170.037782,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.943827,50.047702,199.723066,164.671395,186.68913,271.048012,168.409475,14.296157,189.883718,1.594954,47.790634,48.603567,163.201798,198.593176,160.902282,189.436094,94.461977,179.256381,0.08079,77.935625,95.487521,99.936806,189.333778,20.039425,79.951586,0.682675,772692.8881,0.863405,9.91066,23.002839,4.003558,0.070657,0.064971,150.878725,100.818665,72.518565,32,32,32,32,32,71.645415,68.546566,102.994154,50.126582,45.040968,43.468354,46.303797,58.63117,34.544304,26,77.083094,168.409475,81.796241,0.66647,170.00694,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.89203,49.973208,199.745533,164.636903,186.692228,271.103871,168.146398,14.298583,189.818972,1.60365,47.958335,48.754624,163.153716,198.690154,160.918745,189.518054,94.419316,179.314635,0.08079,77.958295,95.445542,99.818839,189.5457,20.041384,79.941831,0.682979,772684.4143,0.861341,9.888623,22.987765,3.998325,0.071872,0.066779,150.889817,100.672568,72.504041,32,32,32,32,32,71.655679,68.522368,102.955487,50.126582,45.103632,43.468354,46.303797,58.624451,34.544304,26,77.022193,168.146398,82.110348,0.666173,170.021732,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.904777,49.979256,199.716118,164.625967,186.783682,271.23362,168.071576,14.304577,189.932344,1.58449,47.934904,48.721632,163.146865,198.578203,160.90398,189.597876,94.432881,179.414819,0.08079,77.962037,95.452607,99.867958,189.668515,20.042955,79.95384,0.682414,772604.4837,0.86148,9.838251,22.97564,3.998954,0.071422,0.065789,150.891957,100.649992,72.499882,32,32,32,32,32,71.639831,68.513943,102.922182,50.126582,45.149291,43.468354,46.303797,58.615787,34.544304,26,77.008499,168.071576,82.171453,0.667024,170.107058,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.958456,49.980905,199.864046,164.620919,186.731149,271.27444,168.309334,14.300296,189.967778,1.560989,48.033045,48.728722,163.144573,198.604185,160.917851,189.674596,94.518735,179.367932,0.08079,77.975669,95.478608,99.936534,189.588855,20.044414,79.966443,0.683208,772654.8599,0.863657,9.817278,23.041201,4.003556,0.070943,0.064259,150.902171,100.704425,72.522068,32,32,32,32,32,71.629846,68.533434,102.945315,50.126582,45.178866,43.468354,46.303797,58.593762,34.544304,26,77.010305,168.309334,82.315588,0.665164,170.0772,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.887287,50.011142,199.690257,164.627929,186.771875,271.304339,168.416709,14.300724,189.999422,1.572446,48.105046,48.74783,163.164369,198.632259,160.909122,189.64748,94.490165,179.344853,0.080791,77.961247,95.444616,99.760374,189.684404,20.045583,79.991649,0.68302,772986.2847,0.864234,9.810152,23.067006,4.001944,0.07034,0.064826,150.880586,100.726514,72.51919,32,32,32,32,32,71.618161,68.505079,102.901827,50.126582,45.234861,43.468354,46.303797,58.611571,34.544304,26,77.037662,168.416709,82.074522,0.664587,170.159773,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.966175,50.049351,199.916167,164.637183,186.716259,271.347533,168.336653,14.294017,190.001214,1.553292,48.047048,48.791803,163.142043,198.676263,160.892377,189.706616,94.524416,179.467269,0.080791,77.98995,95.476641,99.908855,189.761398,20.048322,79.999222,0.682444,772399.4228,0.861745,9.756345,22.962729,4.000605,0.072175,0.065494,150.877905,100.70406,72.511498,32,32,32,32,32,71.6109,68.550581,102.922978,50.126582,45.265041,43.468354,46.303797,58.592342,34.544304,26,77.082263,168.336653,81.957468,0.662968,170.111071,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.948305,50.010043,199.91708,164.643072,186.625556,271.432275,168.220175,14.307716,190.048745,1.544048,47.960245,48.745889,163.157516,198.686364,160.894731,189.63899,94.514692,179.46089,0.08079,77.998558,95.522262,100.065981,189.752418,20.049894,80.052304,0.682926,772832.8273,0.862821,9.860118,22.982228,4.002829,0.070609,0.066217,150.860395,100.658354,72.534394,32,32,32,32,32,71.603553,68.546948,102.90735,50.126582,45.275497,43.468354,46.303797,58.558892,34.544304,26,77.059392,168.220175,81.99755,0.665594,170.069883,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.943015,50.003445,199.774015,164.644755,186.608176,271.43871,168.128159,14.302722,190.028387,1.524981,48.011516,48.808468,163.153133,198.717031,160.895601,189.667406,94.501043,179.557921,0.08079,77.985328,95.528732,100.075198,189.692602,20.050658,80.011898,0.682293,772476.9814,0.861554,9.816821,22.996075,4.00103,0.070699,0.064611,150.834633,100.620763,72.524245,32,32,32,32,32,71.638057,68.540428,102.930184,50.126582,45.367908,43.468354,46.303797,58.476713,34.544304,26,77.05505,168.128159,81.980872,0.66599,170.15993,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
