OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.939185,50.032034,199.993163,164.657093,186.66414,271.429003,168.275566,14.304006,190.123158,1.529694,47.953999,48.723335,163.146796,198.785549,160.888495,189.80217,94.456318,179.502561,0.08079,77.984931,95.526765,100.090041,189.761108,20.0523,80.009554,0.681046,772063.8054,0.861979,9.795966,23.003293,4.00248,0.071116,0.063848,150.84302,100.654846,72.516183,32,32,32,32,32,71.651352,68.509295,102.943404,50.126582,45.417233,43.468354,46.303797,58.521197,34.544304,26,77.052884,168.275566,81.952222,0.664889,170.13731,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.022989,49.993824,199.832187,164.671395,186.664886,271.409947,168.405731,14.299297,190.078897,1.525266,47.956426,48.780028,163.159487,198.724566,160.904228,189.700651,94.498149,179.485772,0.080792,77.992679,95.527861,99.932921,189.680693,20.053649,80.087373,0.680842,772033.4047,0.862456,9.794832,23.05505,4.000039,0.073826,0.066076,150.836464,100.714418,72.533833,32,32,32,32,32,71.667851,68.493433,103.018404,50.126582,45.474,43.468354,46.303797,58.520665,34.544304,26,77.090377,168.405731,82.22879,0.66449,170.1796,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.971384,49.988876,199.75215,164.683172,186.556391,271.546283,168.378122,14.302864,190.003197,1.524673,47.996515,48.748021,163.184889,198.628838,160.883071,189.694114,94.429485,179.47122,0.080793,78.01761,95.486891,99.99399,189.580655,20.055097,80.060363,0.68185,772495.6473,0.862101,9.827376,23.078035,4.004734,0.072702,0.065531,150.814717,100.745548,72.529147,32,32,32,32,32,71.668156,68.476696,103.080612,50.126582,45.479504,43.468354,46.303797,58.507442,34.544304,26,77.045965,168.378122,82.385077,0.665686,170.185146,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.952179,50.012517,199.776492,164.691024,186.567049,271.728174,168.280097,14.299297,190.06811,1.529081,48.044514,48.701733,163.168427,198.553456,160.893262,189.61688,94.394167,179.430433,0.080794,78.053977,95.521111,99.908908,189.501055,20.056238,80.020552,0.680299,772150.3263,0.859744,9.702655,23.02961,3.994807,0.070011,0.065136,150.802727,100.768546,72.541338,32,32,32,32,32,71.649148,68.449718,103.110341,50.126582,45.494662,43.468354,46.303797,58.506632,34.544304,26,77.04039,168.280097,82.31209,0.662583,170.199623,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.973815,50.01609,199.756787,164.695231,186.550356,271.786273,168.167892,14.301723,190.013987,1.545503,47.970786,48.739083,163.165762,198.629169,160.886454,189.608061,94.365847,179.481342,0.080794,78.037008,95.459331,99.887157,189.614919,20.05721,79.989973,0.679947,771997.2215,0.860359,9.750968,23.092558,3.997331,0.071147,0.065701,150.760493,100.746431,72.512045,32,32,32,32,32,71.661528,68.458404,103.168569,50.126582,45.526753,43.468354,46.303797,58.495019,34.544304,26,77.067459,168.167892,82.286018,0.660761,170.06056,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.971837,49.977056,199.672761,164.675321,186.55029,271.786357,168.225298,14.304006,189.936839,1.566725,47.964434,48.744452,163.174348,198.614603,160.896567,189.606106,94.378749,179.421267,0.080795,78.03155,95.470144,99.901529,189.567765,20.058098,79.954236,0.680668,772246.1664,0.861334,9.794438,23.111854,3.999355,0.070293,0.065276,150.743781,100.771658,72.525254,32,32,32,32,32,71.704967,68.495772,103.233668,50.126582,45.552183,43.468354,46.303797,58.506936,34.544304,26,77.035396,168.225298,82.293555,0.661719,170.17063,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.92717,49.983104,199.712243,164.645316,186.452712,271.835681,168.335178,14.305005,189.887336,1.566425,48.013836,48.763482,163.135483,198.574214,160.885048,189.540447,94.353234,179.262127,0.080795,78.047687,95.530928,99.949247,189.556037,20.059217,80.017902,0.680484,772259.5966,0.861426,9.77567,23.160172,3.997229,0.071669,0.066678,150.771401,100.688247,72.528476,32,32,32,32,32,71.700149,68.571575,103.277095,50.126582,45.544466,43.468354,46.303797,58.479622,34.544304,26,77.022471,168.335178,82.080364,0.661497,170.215201,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.922996,49.985853,199.643587,164.662141,186.432104,271.859058,168.526762,14.302864,189.837145,1.567837,48.0472,48.65332,163.143064,198.598575,160.881744,189.445735,94.35317,179.34732,0.080794,78.012732,95.435521,99.947923,189.639392,20.059487,79.962837,0.680436,772120.2904,0.861075,9.73868,23.123672,3.995706,0.071729,0.06583,150.754632,100.682976,72.510251,32,32,32,32,32,71.691956,68.553376,103.29021,50.126582,45.593016,43.468354,46.303797,58.432399,34.544304,26,77.027587,168.526762,81.996486,0.661094,170.186838,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.895501,49.985853,199.260845,164.662141,186.448362,271.831697,168.404988,14.300153,189.821685,1.573657,48.158819,48.505065,163.153071,198.511781,160.856807,189.407983,94.344614,179.160963,0.080793,78.017432,95.433433,99.823349,189.462101,20.06017,79.978595,0.679859,771873.5823,0.860932,9.790859,23.086643,4.000071,0.071231,0.066063,150.75683,100.670875,72.506853,32,32,32,32,32,71.629705,68.532877,103.315285,50.126582,45.530228,43.468354,46.303797,58.526334,34.544304,26,77.026334,168.404988,81.998163,0.662775,170.154777,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.834204,50.02956,199.682004,164.663823,186.451539,271.970608,168.476653,14.291733,189.761783,1.574326,48.087759,48.69758,163.16296,198.388033,160.855066,189.454813,94.349882,179.143402,0.080793,78.017598,95.390189,99.734885,189.405712,20.060168,79.984437,0.679891,771802.9412,0.859945,9.797921,23.120194,3.999031,0.072027,0.06552,150.763309,100.652876,72.505114,32,32,32,32,32,71.600454,68.512663,103.326491,50.126582,45.553927,43.468354,46.303797,58.519066,34.544304,26,77.069603,168.476653,82.0793,0.663029,170.347971,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.892569,50.019939,199.537731,164.693548,186.477942,272.095433,168.234286,14.306432,189.872256,1.569407,47.974171,48.613355,163.127908,198.393244,160.869556,189.418011,94.324709,179.236619,0.080795,78.01616,95.357569,99.725734,189.560728,20.059111,79.914732,0.679275,771930.7275,0.861168,9.826336,23.055482,3.993563,0.071122,0.066904,150.759353,100.564586,72.49334,32,32,32,32,32,71.594048,68.448868,103.32952,50.126582,45.543592,43.468354,46.303797,58.51561,34.544304,26,77.091201,168.234286,82.198481,0.662545,170.186169,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.875074,50.008118,199.606734,164.705606,186.514383,272.112724,168.315482,14.296871,189.569978,1.560847,48.014641,48.615814,163.149504,198.315141,160.877296,189.325493,94.389895,179.05941,0.080793,78.065667,95.414713,99.607868,189.415418,20.057531,79.88143,0.681146,772108.2643,0.862098,9.933435,23.043307,4.006927,0.072748,0.065172,150.77668,100.624922,72.504097,32,32,32,32,32,71.607957,68.443707,103.344546,50.126582,45.543476,43.468354,46.303797,58.51839,34.544304,26,77.065705,168.315482,82.146589,0.663761,170.383337,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.843524,50.039181,199.546221,164.696072,186.539998,272.011502,168.426493,14.301152,189.557262,1.567566,48.047075,48.632765,163.173643,198.392217,160.890972,189.312336,94.384912,179.220892,0.080793,78.095758,95.453031,99.899981,189.386578,20.056713,79.881718,0.680676,772211.7629,0.862317,9.863453,23.10514,3.999348,0.07271,0.06597,150.808443,100.68406,72.503994,32,32,32,32,32,71.619707,68.416839,103.387931,50.126582,45.543887,43.468354,46.303797,58.498309,34.544304,26,77.101486,168.426493,82.162582,0.661765,170.22181,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.810905,50.022687,199.534484,164.671955,186.528762,271.865549,168.373177,14.2963,189.577252,1.561544,48.016187,48.676319,163.150632,198.399307,160.885572,189.254027,94.457506,179.160211,0.080792,78.105649,95.442618,99.892352,189.339142,20.055478,79.873442,0.681913,772121.3776,0.862377,9.869721,22.970252,4.002134,0.072681,0.064977,150.853252,100.674451,72.524684,32,32,32,32,32,71.625355,68.427081,103.426668,50.126582,45.564413,43.468354,46.303797,58.500964,34.544304,26,77.078638,168.373177,82.19089,0.66311,170.216893,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.873526,50.000147,199.516244,164.678686,186.594915,271.836846,168.26584,14.304862,189.592189,1.56888,48.051913,48.563541,163.179569,198.488353,160.889769,189.329736,94.413317,179.296265,0.080793,78.09163,95.383094,99.683162,189.389636,20.053813,79.879554,0.681748,772365.8716,0.862608,9.933413,23.038751,4.003453,0.070977,0.066819,150.91986,100.686637,72.500154,32,32,32,32,32,71.608856,68.388071,103.415657,50.126582,45.591158,43.468354,46.303797,58.480196,34.544304,26,77.098228,168.26584,82.115811,0.662822,170.201787,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.887034,49.999597,199.479788,164.695231,186.625062,271.908417,168.135476,14.30529,189.727616,1.556738,47.952047,48.557309,163.196821,198.332394,160.884882,189.312563,94.419777,179.067176,0.080791,78.086638,95.407139,99.751709,189.214668,20.052574,79.896449,0.682285,772063.3985,0.863416,9.950672,22.942295,4.005839,0.071943,0.068175,150.951379,100.585305,72.517358,32,32,32,32,32,71.592292,68.368117,103.386913,50.126582,45.663329,43.468354,46.303797,58.470651,34.544304,26,77.075836,168.135476,81.942611,0.663047,169.994588,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.832168,50.002346,199.468619,164.679246,186.674185,271.894588,168.333881,14.305433,189.708964,1.548335,47.983435,48.576457,163.177322,198.349059,160.886764,189.425487,94.388791,179.176364,0.080791,78.07245,95.374754,99.749238,189.412396,20.050283,79.88673,0.682359,772361.2572,0.863014,9.863349,23.03998,4.000444,0.071655,0.065988,150.990927,100.565343,72.510179,32,32,32,32,32,71.555846,68.350241,103.365816,50.126582,45.623989,43.468354,46.303797,58.470352,34.544304,26,77.085396,168.333881,81.854515,0.663777,170.074131,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.923669,49.964962,199.650826,164.659897,186.752939,271.811929,168.193057,14.301865,189.683005,1.571063,47.904056,48.606514,163.188712,198.468671,160.898561,189.37987,94.452284,179.322815,0.080792,78.050882,95.406982,99.827348,189.317133,20.048194,79.863399,0.681833,772438.0388,0.863562,9.848833,22.943427,3.99863,0.073165,0.065171,150.956925,100.606778,72.5113,32,32,32,32,32,71.574639,68.346655,103.365193,50.126582,45.652737,43.468354,46.303797,58.481314,34.544304,26,77.080772,168.193057,81.881795,0.664807,170.045021,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.895995,49.917682,199.598026,164.642792,186.838935,271.693177,168.412637,14.300581,189.707871,1.598104,47.944623,48.61855,163.152554,198.31607,160.898028,189.35691,94.402217,179.193549,0.08079,78.051061,95.430959,99.727724,189.465139,20.046567,79.882259,0.682595,772830.4819,0.863833,9.908327,23.017363,4.002808,0.071496,0.064582,150.972814,100.592298,72.491841,32,32,32,32,32,71.58979,68.320288,103.373519,50.126582,45.674247,43.468354,46.303797,58.46242,34.544304,26,76.981872,168.412637,82.085917,0.666185,170.068978,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.930641,49.931426,199.589578,164.615871,186.769381,271.690674,168.228368,14.301723,189.689073,1.605884,47.948548,48.708707,163.173793,198.471636,160.901274,189.319426,94.480562,179.207097,0.080789,78.067105,95.398618,100.000853,189.441807,20.044307,79.896521,0.682704,772729.2652,0.863071,9.776333,23.011448,3.999122,0.070958,0.064746,151.006707,100.632063,72.528709,32,32,32,32,32,71.615316,68.333856,103.432327,50.126582,45.700514,43.468354,46.303797,58.434514,34.544304,26,76.9725,168.228368,82.08424,0.665875,170.139238,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.857763,49.930601,199.689229,164.605776,186.830919,271.645574,168.274662,14.301295,189.655794,1.609173,48.006751,48.669294,163.137596,198.417225,160.860844,189.300907,94.45779,179.096319,0.080788,78.089953,95.446906,99.749184,189.370405,20.042215,79.890246,0.683405,773178.0587,0.862759,9.757653,23.010696,4.000282,0.071151,0.066591,150.966285,100.648698,72.50705,32,32,32,32,32,71.595635,68.31784,103.43773,50.126582,45.687116,43.468354,46.303797,58.448055,34.544304,26,76.955275,168.274662,82.208506,0.665059,170.052574,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.87675,49.984203,199.691563,164.634379,186.833092,271.539085,168.131937,14.297727,189.750125,1.619329,47.940113,48.531553,163.135428,198.339062,160.861302,189.404416,94.438247,179.124909,0.080785,78.075537,95.435103,99.670963,189.574865,20.040049,79.8914,0.682004,772603.8838,0.862751,9.735596,22.937679,3.997337,0.072781,0.065327,150.931181,100.659328,72.514311,32,32,32,32,32,71.560936,68.34163,103.489054,50.126582,45.721543,43.468354,46.303797,58.442859,34.544304,26,76.990166,168.131937,82.158057,0.663827,170.131527,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.923288,49.978706,199.638305,164.636622,186.841108,271.363947,168.38343,14.302008,189.763069,1.617101,48.023663,48.571408,163.159923,198.530321,160.888872,189.440315,94.479955,179.248846,0.080784,78.042069,95.442084,99.704484,189.496261,20.038704,79.858026,0.684099,773026.0639,0.864196,9.810105,22.91688,4.005178,0.073549,0.066488,150.954882,100.662702,72.533953,32,32,32,32,32,71.585089,68.342594,103.519568,50.126582,45.6905,43.468354,46.303797,58.430121,34.544304,26,76.979858,168.38343,82.114982,0.664808,170.230111,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.878619,49.948469,199.663711,164.580258,186.92495,271.331837,168.419441,14.302579,189.889977,1.609331,48.002844,48.603167,163.139637,198.599434,160.865147,189.491083,94.443179,179.228032,0.080782,78.040586,95.420772,99.626645,189.486879,20.036902,79.887758,0.684324,773211.96,0.864704,9.844072,22.947669,4.0037,0.071259,0.0664,150.910385,100.657016,72.50629,32,32,32,32,32,71.546946,68.334239,103.519489,50.126582,45.733257,43.468354,46.303797,58.448152,34.544304,26,76.968203,168.419441,81.820095,0.665444,170.168585,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.891705,49.961938,199.631554,164.572126,186.905422,271.353862,168.3792,14.303863,189.892568,1.596206,47.913265,48.69834,163.082063,198.477048,160.855176,189.460587,94.479204,179.188506,0.080782,78.023652,95.407285,99.746198,189.601233,20.036253,79.952325,0.684135,773027.7088,0.862542,9.790473,22.954702,3.998901,0.071863,0.06544,150.894946,100.683185,72.504471,32,32,32,32,32,71.525609,68.343587,103.52162,50.126582,45.765179,43.468354,46.303797,58.411528,34.544304,26,76.942168,168.3792,82.07216,0.665332,170.141637,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.882647,49.954241,199.637159,164.571846,186.885628,271.473301,168.404905,14.301723,189.975088,1.606297,47.884023,48.625539,163.098411,198.605285,160.846372,189.542217,94.553767,179.370012,0.080781,77.998759,95.448113,99.954296,189.963915,20.03554,79.925947,0.684948,773488.0472,0.86353,9.806404,22.983293,4.002992,0.071701,0.065708,150.875168,100.691961,72.522686,32,32,32,32,32,71.553189,68.390396,103.557517,50.126582,45.830177,43.468354,46.303797,58.426458,34.544304,26,76.923322,168.404905,81.919316,0.668771,170.058278,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.888482,49.947369,199.697436,164.590353,186.990425,271.497925,168.245538,14.299297,189.863977,1.627101,48.025426,48.639844,163.109723,198.702155,160.840041,189.577439,94.551394,179.429454,0.080781,78.001658,95.426926,99.797663,189.644961,20.035599,79.959177,0.683717,773294.8115,0.863427,9.806345,22.931724,4.001298,0.070891,0.065676,150.873313,100.693208,72.504557,32,32,32,32,32,71.525092,68.413329,103.563551,50.126582,45.844743,43.468354,46.303797,58.365862,34.544304,26,76.902856,168.245538,81.922616,0.666058,170.138884,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.905959,50.044953,199.744218,164.662982,186.998873,271.442624,168.289279,14.295301,189.943334,1.636751,48.107391,48.604173,163.140321,198.671004,160.866209,189.583711,94.54845,179.333064,0.080781,77.986566,95.384338,99.646974,189.611271,20.035956,79.985068,0.683181,772947.6506,0.863359,9.808013,22.928514,4.002136,0.071025,0.065399,150.888006,100.719521,72.508032,32,32,32,32,32,71.537762,68.493389,103.608943,50.126582,45.921594,43.468354,46.303797,58.407401,34.544304,26,76.920421,168.289279,82.110096,0.666557,170.210953,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.910921,50.051825,199.682173,164.690744,187.081637,271.424278,168.359762,14.302722,189.997334,1.639381,48.08979,48.677381,163.165138,198.73977,160.883196,189.555766,94.547404,179.363991,0.080782,78.012051,95.439387,99.62352,189.536459,20.036417,79.976179,0.68386,773366.2422,0.864533,9.795108,22.954244,4.002877,0.073744,0.065575,150.840318,100.743314,72.50748,32,32,32,32,32,71.552745,68.550824,103.643038,50.126582,45.957892,43.468354,46.303797,58.392753,34.544304,26,77.007016,168.359762,82.037037,0.66747,170.339119,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.865459,50.025436,199.695476,164.672516,187.047407,271.426199,168.483687,14.302008,189.977335,1.639365,48.044074,48.624362,163.139582,198.567128,160.883893,189.710696,94.541341,179.304348,0.080781,78.026622,95.395303,99.91848,189.384334,20.037237,80.023004,0.684209,773624.3523,0.864247,9.874627,22.91931,4.002412,0.072933,0.066476,150.837646,100.725677,72.520625,32,32,32,32,32,71.565524,68.601056,103.680947,50.126582,45.94696,43.468354,46.303797,58.390868,34.544304,26,77.012688,168.483687,82.273073,0.666501,170.302534,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.924024,50.025711,199.7818,164.670553,187.030497,271.363065,168.458823,14.303007,189.934206,1.645526,48.04898,48.566234,163.14361,198.606242,160.875523,189.619613,94.548434,179.370806,0.080782,78.023374,95.4336,99.776543,189.602987,20.038282,79.992317,0.684617,773981.1395,0.864188,9.876371,22.932512,4.000771,0.071089,0.066827,150.805595,100.70709,72.501386,32,32,32,32,32,71.545949,68.588063,103.68797,50.126582,45.956504,43.468354,46.303797,58.362632,34.544304,26,77.004914,168.458823,82.201582,0.667418,170.320787,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.869734,50.006744,199.821699,164.691305,187.059421,271.457764,168.478582,14.302579,189.953717,1.644292,47.962038,48.615674,163.164102,198.640003,160.885165,189.675249,94.580916,179.389151,0.080784,78.014731,95.414994,99.594627,189.604027,20.039181,80.007318,0.683787,773853.6662,0.864205,9.89698,22.915134,4.004685,0.071187,0.065216,150.796313,100.736149,72.535717,32,32,32,32,32,71.617038,68.636127,103.756849,50.126582,46.0435,43.468354,46.303797,58.363625,34.544304,26,76.992871,168.478582,82.318167,0.665086,170.430937,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.92317,49.996298,199.792437,164.702802,187.038793,271.574056,168.359548,14.302579,189.990164,1.649952,47.9941,48.634192,163.162824,198.706419,160.904565,189.609243,94.521545,179.438123,0.080785,78.007347,95.373632,99.808459,189.556711,20.040492,80.063374,0.684138,773686.4948,0.863129,9.836717,22.93416,4.001717,0.072688,0.064686,150.847483,100.720434,72.502896,32,32,32,32,32,71.59699,68.668375,103.790681,50.126582,46.056017,43.468354,46.303797,58.384974,34.544304,26,76.983461,168.359548,82.071403,0.66575,170.425862,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.805153,50.020763,200.103462,164.703363,186.985125,271.657772,168.334146,14.305005,189.933425,1.64714,48.059745,48.732619,163.180194,198.693959,160.873098,189.580051,94.526837,179.331178,0.080785,78.026724,95.415348,99.79357,189.691785,20.041403,80.028341,0.685007,773714.4757,0.864159,9.873867,22.908886,4.006873,0.072885,0.064906,150.844872,100.72609,72.504823,32,32,32,32,32,71.594637,68.692196,103.791129,50.126582,46.107353,43.468354,46.303797,58.278895,34.544304,26,76.986492,168.334146,82.238887,0.665777,170.342896,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.907548,50.009218,199.634096,164.690183,186.995175,271.649083,168.312241,14.303578,189.937882,1.650104,47.943422,48.610176,163.175204,198.753222,160.890281,189.630125,94.58576,179.419696,0.080785,78.040952,95.42782,99.778257,189.506152,20.042906,80.047417,0.683088,773746.6761,0.863622,9.808187,22.987498,4.001998,0.07149,0.064393,150.862009,100.791023,72.523777,32,32,32,32,32,71.622259,68.759391,103.837081,50.126582,46.099114,43.468354,46.303797,58.399156,34.544304,26,77.000648,168.312241,81.909724,0.666375,170.192778,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.910319,49.982279,199.538583,164.653728,186.987479,271.727198,168.378545,14.300153,189.829694,1.68037,48.059343,48.604639,163.150179,198.83437,160.866316,189.624581,94.533713,179.434881,0.080785,78.054632,95.417371,99.857,189.676491,20.044496,79.981372,0.685209,773714.1737,0.865836,9.954702,22.940183,4.017726,0.070389,0.064161,150.850587,100.72611,72.498949,32,32,32,32,32,71.634794,68.789422,103.88614,50.126582,46.190546,43.468354,46.303797,58.336365,34.544304,26,76.974118,168.378545,82.102703,0.66679,170.200016,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.920829,50.008943,199.826079,164.650363,186.967311,271.760596,168.400416,14.299582,189.86704,1.666203,48.132711,48.753348,163.152964,198.602654,160.869109,189.603312,94.506852,179.240543,0.080785,78.077978,95.371052,99.66416,189.617836,20.046599,79.936494,0.68278,773390.1905,0.863995,9.837249,22.916043,4.000078,0.071367,0.064848,150.834407,100.70624,72.531318,32,32,32,32,32,71.655678,68.795417,103.918222,50.126582,46.17648,43.468354,46.303797,58.314256,34.544304,26,76.999474,168.400416,81.927195,0.667256,170.193368,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.872745,50.042204,199.741818,164.674199,186.911666,271.850916,168.276112,14.303721,189.863824,1.675377,48.117954,48.640532,163.141854,198.639182,160.848568,189.475764,94.477062,179.328098,0.080786,78.074172,95.366695,99.72678,189.591627,20.047361,79.941994,0.682671,773473.9263,0.863501,9.807448,22.974056,3.997942,0.070691,0.066568,150.835213,100.655423,72.520372,32,32,32,32,32,71.654176,68.802221,103.888738,50.126582,46.217519,43.468354,46.303797,58.302686,34.544304,26,77.023476,168.276112,82.114315,0.665032,170.101629,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.946773,50.067769,199.65772,164.680088,186.878271,271.815352,168.279944,14.300153,189.814821,1.670697,48.075272,48.545187,163.154469,198.612385,160.869114,189.404561,94.524698,179.43586,0.080786,78.08287,95.359936,99.864841,189.505827,20.048086,79.970806,0.68426,773531.5913,0.863158,9.823251,22.924539,4.00286,0.071671,0.066222,150.821594,100.724766,72.524714,32,32,32,32,32,71.646572,68.825756,103.905952,50.126582,46.252424,43.468354,46.303797,58.311943,34.544304,26,77.075191,168.279944,82.001733,0.667634,170.136012,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.902289,50.033958,199.591453,164.677003,186.8162,271.988283,168.406383,14.295729,189.811214,1.66915,48.044812,48.606063,163.160332,198.449938,160.876497,189.450171,94.512204,179.222325,0.080785,78.073411,95.406017,99.794095,189.555735,20.048603,79.942354,0.683887,773550.9547,0.864543,9.906215,22.988747,4.00503,0.071492,0.065715,150.811348,100.773233,72.529401,32,32,32,32,32,71.655117,68.851781,103.894784,50.126582,46.244945,43.468354,46.303797,58.300849,34.544304,26,77.072432,168.406383,82.203205,0.665795,170.195296,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.860241,50.015265,199.568662,164.675881,186.833531,272.030689,168.405866,14.300724,189.809181,1.666562,48.07268,48.611707,163.145847,198.455097,160.849563,189.353793,94.519002,179.239726,0.080784,78.091239,95.345462,99.858388,189.407524,20.049222,79.878148,0.682322,773215.58,0.863009,9.855274,22.983456,3.99741,0.072428,0.065748,150.728131,100.769972,72.519828,32,32,32,32,32,71.627111,68.786699,103.883952,50.126582,46.254612,43.468354,46.303797,58.290831,34.544304,26,77.071286,168.405866,81.990933,0.665423,170.18849,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.887489,50.015815,199.613068,164.672236,186.822671,272.098996,168.467714,14.304434,189.719732,1.674934,47.973345,48.564412,163.172413,198.411367,160.856648,189.433451,94.550561,179.160347,0.080785,78.09356,95.384032,99.77699,189.260639,20.049478,79.844918,0.682319,772970.9328,0.862846,9.867424,22.912023,3.999645,0.071455,0.065077,150.754055,100.747251,72.547422,32,32,32,32,32,71.62249,68.800762,103.910398,50.126582,46.2468,43.468354,46.303797,58.307495,34.544304,26,77.057964,168.467714,82.159211,0.663553,170.258592,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.883303,50.012242,199.592586,164.657093,186.750016,272.052239,168.422984,14.306575,189.696867,1.666907,48.130107,48.517659,163.156745,198.477306,160.867636,189.393707,94.543484,179.204767,0.080785,78.094574,95.403843,99.830261,189.493649,20.049692,79.834496,0.683057,773028.3287,0.863692,9.892206,22.912069,4.002561,0.072259,0.067399,150.709035,100.736217,72.525979,32,32,32,32,32,71.625066,68.77135,103.890623,50.126582,46.217383,43.468354,46.303797,58.319083,34.544304,26,77.058484,168.422984,81.843336,0.665455,170.069922,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.800901,50.105979,199.533962,164.659337,186.726175,271.985158,168.386961,14.302294,189.674771,1.684927,48.256286,48.581115,163.138275,198.360642,160.864157,189.341347,94.562932,179.152003,0.080785,78.073662,95.36948,99.759657,189.197314,20.04868,79.799373,0.683277,772836.1579,0.862802,9.86458,22.849294,4.001265,0.069934,0.066598,150.709123,100.799186,72.524512,32,32,32,32,32,71.633244,68.734261,103.840028,50.126582,46.2507,43.468354,46.303797,58.28829,34.544304,26,77.104614,168.386961,81.872437,0.66403,170.162566,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.902091,50.135667,199.514543,164.673077,186.818315,271.97838,168.222361,14.305005,189.634335,1.678373,48.159762,48.766731,163.167528,198.42388,160.875439,189.300054,94.56731,179.160265,0.080784,78.085841,95.407484,99.89191,189.298573,20.047516,79.868718,0.682945,772557.6735,0.862767,9.865336,22.87384,4.00119,0.072275,0.066639,150.746285,100.776702,72.540303,32,32,32,32,32,71.655195,68.768754,103.828397,50.126582,46.214132,43.468354,46.303797,58.3093,34.544304,26,77.185176,168.222361,81.835817,0.666182,170.091441,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.837846,50.08921,199.50016,164.661299,186.861272,272.092504,168.197351,14.29259,189.599692,1.671393,48.132847,48.601624,163.145169,198.342922,160.867309,189.261399,94.591256,179.098224,0.080785,78.082516,95.393217,99.601463,189.341631,20.046137,79.807415,0.684076,772722.9121,0.864653,10.044319,22.833642,4.006634,0.07197,0.064294,150.710735,100.73,72.524638,32,32,32,32,32,71.630918,68.758522,103.739942,50.126582,46.207668,43.468354,46.303797,58.320839,34.544304,26,77.208852,168.197351,82.029139,0.666755,170.144784,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.83926,50.072167,199.463451,164.685696,186.886272,272.210213,168.261714,14.298298,189.592162,1.660503,48.201667,48.629586,163.159049,198.249825,160.870322,189.338492,94.585472,178.991949,0.080784,78.127937,95.349407,99.582505,189.588978,20.044197,79.839599,0.682696,773032.0669,0.864049,9.969339,22.832513,3.99812,0.071566,0.066185,150.677944,100.763103,72.52733,32,32,32,32,32,71.613943,68.779305,103.690307,50.126582,46.243469,43.468354,46.303797,58.303216,34.544304,26,77.20422,168.261714,81.87543,0.666286,170.124918,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.878353,50.082338,199.39482,164.676162,186.891788,272.220621,168.394968,14.311427,189.594504,1.678613,48.175825,48.593496,163.150191,198.311866,160.881369,189.312506,94.586649,179.181215,0.080783,78.125687,95.429905,99.663099,189.230268,20.041845,79.783452,0.684414,773092.2173,0.865501,9.989317,22.784163,4.002985,0.071337,0.066174,150.669559,100.72302,72.555478,32,32,32,32,32,71.608716,68.819353,103.679896,50.126582,46.209373,43.468354,46.303797,58.295182,34.544304,26,77.232232,168.394968,82.113558,0.665877,170.052731,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.88822,50.098282,199.479762,164.665506,186.884243,272.112798,168.482071,14.294445,189.625573,1.659391,48.169527,48.620048,163.133731,198.2427,160.870506,189.3128,94.627015,179.130769,0.080782,78.098345,95.37947,99.731879,189.291113,20.039605,79.874921,0.684088,773169.7735,0.865217,9.97081,22.748127,4.002135,0.072138,0.06593,150.67302,100.686219,72.530382,32,32,32,32,32,71.581013,68.791558,103.650401,50.126582,46.22958,43.468354,46.303797,58.316601,34.544304,26,77.280645,168.482071,82.044032,0.667078,170.075154,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.824761,50.10323,199.565996,164.657374,186.816005,272.15474,168.212541,14.301009,189.756186,1.67323,48.12195,48.631648,163.145105,198.379806,160.86875,189.360109,94.656268,179.169491,0.080781,78.113122,95.386905,99.7373,189.596747,20.038131,79.850507,0.683841,773168.5552,0.86383,9.940549,22.821413,3.997622,0.071071,0.065997,150.67589,100.645587,72.541718,32,32,32,32,32,71.584877,68.782138,103.645035,50.126582,46.233413,43.468354,46.303797,58.282988,34.544304,26,77.318908,168.212541,82.156344,0.664436,170.152141,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.857448,50.082888,199.512609,164.630453,186.764379,272.126046,168.29875,14.294587,189.836876,1.684903,48.056216,48.52419,163.137193,198.444707,160.891275,189.399973,94.659757,179.204859,0.080779,78.093662,95.393578,99.742313,189.250629,20.036881,79.882241,0.683117,773019.0219,0.863198,9.946292,22.761205,3.998534,0.070016,0.063797,150.716014,100.666277,72.543649,32,32,32,32,32,71.561229,68.778773,103.585413,50.126582,46.326652,43.468354,46.303797,58.286544,34.544304,26,77.325644,168.29875,81.841695,0.665057,170.160835,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.832713,50.052375,199.420593,164.640548,186.730397,272.074435,168.183467,14.300438,189.693182,1.672805,48.061769,48.640336,163.13471,198.409825,160.897809,189.337047,94.674724,179.277639,0.080779,78.088408,95.400438,99.709122,189.370365,20.03507,79.899117,0.683844,772728.5161,0.865499,10.016876,22.747183,4.005358,0.0707,0.064728,150.719099,100.647902,72.548977,32,32,32,32,32,71.549374,68.79015,103.492437,50.126582,46.305351,43.468354,46.303797,58.286194,34.544304,26,77.316272,168.183467,82.103316,0.664651,170.166972,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.897914,50.048252,199.585962,164.636903,186.739146,272.038565,168.240698,14.299582,189.826018,1.664653,48.034986,48.611703,163.129423,198.480946,160.872579,189.44229,94.666946,179.165126,0.08078,78.07315,95.383093,99.791087,189.427267,20.033487,79.858351,0.682802,772411.6063,0.864138,9.962717,22.757603,4.001661,0.072587,0.065577,150.720887,100.654994,72.543132,32,32,32,32,32,71.538151,68.763931,103.428434,50.126582,46.331832,43.468354,46.303797,58.25277,34.544304,26,77.326319,168.240698,81.798476,0.666455,169.95222,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.884724,50.041105,199.669793,164.639988,186.624696,272.052276,168.334789,14.299439,189.795312,1.659455,48.10232,48.702038,163.157652,198.522845,160.879826,189.524451,94.729888,179.244482,0.080778,78.040421,95.412389,99.952503,189.436098,20.032042,79.89497,0.68255,772177.8257,0.864976,9.957791,22.77125,4.001801,0.072189,0.066092,150.722073,100.603773,72.55658,32,32,32,32,32,71.539093,68.815571,103.321864,50.126582,46.34532,43.468354,46.303797,58.235664,34.544304,26,77.320333,168.334789,82.017401,0.664226,170.213903,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.848497,50.042204,199.715716,164.632416,186.527741,271.920506,168.395553,14.299011,189.965022,1.664511,48.016474,48.704209,163.151596,198.648214,160.892555,189.605838,94.73236,179.382155,0.080778,78.024674,95.419253,99.856349,189.535359,20.03099,79.937684,0.682641,772144.4724,0.863458,9.886242,22.734788,3.999886,0.071286,0.067581,150.71073,100.574985,72.561081,32,32,32,32,32,71.541516,68.845426,103.252827,50.126582,46.408158,43.468354,46.303797,58.244238,34.544304,26,77.344153,168.395553,81.837061,0.66645,170.02063,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.860962,50.049077,199.870498,164.638585,186.483307,271.874621,168.14938,14.300724,189.859683,1.64874,48.163003,48.659464,163.159139,198.554883,160.913279,189.451906,94.805439,179.429412,0.080777,78.04824,95.469844,99.893836,189.593851,20.030127,79.910296,0.68166,771451.7107,0.862682,9.89273,22.703051,4.002624,0.070977,0.065485,150.727547,100.660817,72.566925,32,32,32,32,32,71.564757,68.913199,103.214199,50.126582,46.404437,43.468354,46.303797,58.202933,34.544304,26,77.363255,168.14938,82.117596,0.66402,170.052574,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.904949,50.085087,199.474951,164.655691,186.520945,271.839019,168.176554,14.301437,189.877558,1.651757,48.162539,48.657091,163.166286,198.611216,160.899764,189.495157,94.778392,179.399926,0.080774,78.055091,95.454182,100.058232,189.461753,20.029807,79.923098,0.681714,771094.6504,0.862621,9.931293,22.754692,4.006454,0.07382,0.065882,150.718396,100.619923,72.562444,32,32,32,32,32,71.590459,68.922778,103.22734,50.126582,46.437783,43.468354,46.303797,58.275536,34.544304,26,77.391815,168.176554,82.030618,0.665892,170.10458,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.914022,50.080689,199.483959,164.627088,186.522528,271.948421,168.167275,14.307003,189.927251,1.641343,48.17655,48.665581,163.140294,198.616291,160.902656,189.723514,94.799803,179.44875,0.080773,78.067142,95.447417,99.93589,189.511209,20.030191,79.980254,0.682175,770655.427,0.863455,9.925272,22.70018,4.008557,0.070392,0.065905,150.710465,100.688061,72.567394,32,32,32,32,32,71.570037,68.9401,103.235773,50.126582,46.467889,43.468354,46.303797,58.190843,34.544304,26,77.43621,168.167275,82.212418,0.663839,170.181055,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.927823,50.093609,199.787493,164.620078,186.491744,271.830737,168.356113,14.299725,189.956583,1.663776,48.19809,48.760638,163.135896,198.673302,160.89975,189.601173,94.834031,179.340263,0.080774,78.076355,95.453391,99.906232,189.553368,20.031186,80.017108,0.680355,770936.8467,0.862732,9.915805,22.715643,3.997098,0.071184,0.065746,150.689544,100.666797,72.552096,32,32,32,32,32,71.566009,68.942291,103.267688,50.126582,46.562403,43.468354,46.303797,58.211077,34.544304,26,77.46776,168.356113,82.141379,0.662875,170.121102,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.944398,50.116699,199.858478,164.624284,186.330852,271.769804,168.248814,14.299154,189.953234,1.665,48.088105,48.74025,163.138344,198.706757,160.890925,189.658949,94.782862,179.570188,0.080776,78.071778,95.459825,99.74737,189.787256,20.031975,79.960637,0.679966,770847.6651,0.862602,9.902031,22.713414,3.996552,0.071215,0.066254,150.686909,100.563077,72.55438,32,32,32,32,32,71.578239,68.932124,103.285684,50.126582,46.569584,43.468354,46.303797,58.144463,34.544304,26,77.518601,168.248814,82.236381,0.661504,170.150331,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.979265,50.095808,199.957798,164.63494,186.289163,271.703507,168.607189,14.303435,189.922376,1.639675,48.132029,48.629525,163.122043,198.745554,160.869692,189.682787,94.789636,179.474892,0.080776,78.03238,95.449732,99.865673,189.706695,20.033473,80.013051,0.68062,770609.9979,0.861259,9.900689,22.636559,4.001526,0.070275,0.065771,150.668606,100.519335,72.548117,32,32,32,32,32,71.571004,68.935669,103.313562,50.126582,46.649954,43.468354,46.303797,58.178939,34.544304,26,77.530208,168.607189,82.038966,0.663019,170.291008,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.916839,50.059522,199.977691,164.646718,186.291002,271.760957,168.348747,14.304149,189.976044,1.657152,48.18561,48.671173,163.145161,198.822171,160.886479,189.714793,94.818513,179.592649,0.080775,78.028164,95.477629,99.860506,189.836793,20.035234,80.056108,0.680923,770166.7124,0.860803,9.906658,22.778049,4.00162,0.071471,0.06581,150.654796,100.569664,72.546642,32,32,32,32,32,71.566301,68.951723,103.354549,50.126582,46.85144,43.468354,46.303797,58.08836,34.544304,26,77.521429,168.348747,82.193883,0.662079,170.329363,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.908817,50.06612,199.928259,164.680649,186.325206,271.919505,168.47198,14.301437,190.094439,1.653553,48.166107,48.73961,163.173802,198.797049,160.903916,189.77874,94.826536,179.529539,0.080776,78.069068,95.439933,100.028011,189.80145,20.037729,80.062689,0.679927,769872.4891,0.858066,9.849761,22.733851,4.000815,0.070882,0.064454,150.676407,100.656145,72.552856,32,32,32,32,32,71.552374,68.974729,103.384859,50.126582,46.624803,43.468354,46.303797,58.195696,34.544304,26,77.545028,168.47198,82.019763,0.663136,170.186602,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.963404,50.058423,200.149282,164.718506,186.363185,271.955208,168.406188,14.30472,190.1528,1.654182,48.173082,48.617165,163.180318,198.987963,160.892776,189.965699,94.831166,179.573631,0.080777,78.10264,95.509833,99.848008,189.822517,20.04051,80.099309,0.680064,769773.2201,0.860498,9.877952,22.751215,4.006217,0.073692,0.064401,150.685326,100.713215,72.565179,32,32,32,32,32,71.571581,68.967822,103.408214,50.126582,46.79435,43.468354,46.303797,58.144319,34.544304,26,77.556779,168.406188,82.036586,0.662376,170.341519,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.938603,50.084262,199.97272,164.745146,186.352113,271.88123,168.356104,14.298441,190.148809,1.65078,48.152395,48.654094,163.185885,199.023235,160.919416,189.8719,94.809442,179.570127,0.080778,78.129816,95.467011,99.966043,189.835164,20.04361,80.053349,0.679562,769911.4805,0.860196,9.89284,22.718412,4.005871,0.070524,0.063654,150.69524,100.77934,72.529407,32,32,32,32,32,71.578972,68.949893,103.414246,50.126582,46.855266,43.468354,46.303797,58.141859,34.544304,26,77.571194,168.356104,82.170083,0.663347,170.332274,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.973991,50.106528,200.06593,164.753278,186.31294,271.682929,168.581088,14.299439,190.184947,1.66322,48.105383,48.668576,163.208881,199.028977,160.921417,189.789617,94.80053,179.7471,0.080776,78.120758,95.4221,99.897779,189.67643,20.046944,80.116203,0.68009,769963.8819,0.859644,9.828753,22.731096,4.005918,0.073646,0.066494,150.696719,100.737646,72.540335,32,32,32,32,32,71.564609,68.947534,103.43337,50.126582,46.922882,43.468354,46.303797,58.130269,34.544304,26,77.648256,168.581088,82.426782,0.66403,170.332471,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.930901,50.070793,200.015377,164.798707,186.355388,271.644161,168.534283,14.303721,190.067467,1.634584,48.186666,48.709893,163.233573,198.967825,160.930383,189.831709,94.819519,179.579978,0.080777,78.083487,95.471819,99.833777,189.669617,20.050447,80.062419,0.680062,770089.9281,0.860385,9.880206,22.751445,4.004372,0.07353,0.068434,150.751824,100.652377,72.541444,32,32,32,32,32,71.561646,68.930436,103.446589,50.126582,46.975097,43.468354,46.303797,58.090304,34.544304,26,77.645922,168.534283,82.334953,0.662543,170.285382,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.930994,50.071892,199.999609,164.792258,186.419016,271.699719,168.261777,14.309714,190.233466,1.624216,48.134646,48.66147,163.249876,198.937012,160.951618,189.886596,94.82075,179.701546,0.080777,78.097605,95.500683,99.98287,189.948086,20.054545,80.085966,0.679771,769972.8247,0.858435,9.865927,22.829815,4.003401,0.07099,0.065132,150.767414,100.634374,72.554982,32,32,32,32,32,71.57841,68.909029,103.45779,50.126582,47.061022,43.468354,46.303797,58.104888,34.544304,26,77.658488,168.261777,82.357293,0.660716,170.403085,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.91079,50.07739,200.20516,164.775712,186.533088,271.718193,168.304847,14.305148,190.238052,1.623722,48.248949,48.705634,163.22116,198.909543,160.954409,189.909736,94.865557,179.694858,0.080777,78.098885,95.524382,99.918026,189.934056,20.058041,80.052682,0.68073,770044.6222,0.859606,9.874694,22.745234,4.005844,0.074037,0.066075,150.776588,100.640446,72.557896,32,32,32,32,32,71.564917,68.916268,103.494588,50.126582,47.106683,43.468354,46.303797,58.075823,34.544304,26,77.685085,168.304847,82.428837,0.661941,170.398128,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.961871,50.111202,200.169134,164.765337,186.574171,271.766291,168.25654,14.30158,190.286784,1.609241,48.263131,48.727569,163.238175,199.039134,160.959814,189.97576,94.904059,179.646725,0.080776,78.053487,95.504561,99.947456,189.906993,20.061013,80.059155,0.68039,770310.0915,0.861293,9.875697,22.791721,4.00552,0.072791,0.064433,150.788178,100.607009,72.565708,32,32,32,32,32,71.570457,68.930549,103.513163,50.126582,47.170926,43.468354,46.303797,58.067909,34.544304,26,77.743009,168.25654,82.071655,0.661626,170.206822,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.980962,50.186522,200.141637,164.776273,186.537214,271.784868,168.347047,14.309001,190.243703,1.593313,48.057256,48.688533,163.247433,198.926483,160.95744,189.899573,94.907858,179.680101,0.080775,78.064814,95.511942,100.038351,189.84915,20.064531,80.064636,0.682164,770661.7964,0.862,9.902071,22.74429,4.01126,0.07045,0.065674,150.806946,100.619196,72.542695,32,32,32,32,32,71.560801,68.981521,103.544873,50.126582,47.212059,43.468354,46.303797,58.052551,34.544304,26,77.835572,168.347047,81.925014,0.662499,170.117916,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.038443,50.115875,200.17938,164.749913,186.462031,271.759897,168.508656,14.297442,190.234595,1.598217,48.033334,48.745847,163.229592,199.063132,160.956847,189.985312,94.853632,179.715555,0.080774,78.070041,95.528554,100.073838,190.00124,20.067166,80.06213,0.681483,770710.6601,0.86154,9.883115,22.686897,4.006438,0.070338,0.066225,150.819275,100.637008,72.562139,32,32,32,32,32,71.540267,68.979619,103.535079,50.126582,47.285034,43.468354,46.303797,58.074447,34.544304,26,77.914902,168.508656,82.078615,0.664772,170.121535,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.960768,50.069968,200.141703,164.751876,186.623962,271.771824,168.238268,14.304149,190.197501,1.60479,48.062982,48.817205,163.237371,198.979213,160.967655,189.87549,94.914924,179.754094,0.080774,78.085336,95.573443,100.03987,189.933709,20.069489,80.06882,0.680902,770704.4729,0.860722,9.938724,22.696199,4.004357,0.072117,0.066643,150.827652,100.582957,72.536182,32,32,32,32,32,71.548859,68.99613,103.568641,50.126582,47.322201,43.468354,46.303797,57.997583,34.544304,26,77.828972,168.238268,82.194262,0.66544,170.234163,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.951085,50.042479,200.196707,164.753839,186.722782,271.837984,168.235946,14.299154,190.116345,1.592368,48.270304,48.635315,163.22549,198.99254,160.963638,189.886304,94.910087,179.700291,0.080773,78.087407,95.503743,99.907622,189.768493,20.071634,80.097073,0.680022,770340.9952,0.858284,9.808763,22.764336,4.000512,0.073043,0.06694,150.816641,100.593772,72.5359,32,32,32,32,32,71.55686,68.980891,103.598982,50.126582,47.363059,43.468354,46.303797,58.039741,34.544304,26,77.815894,168.235946,82.075946,0.663316,170.265437,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.960573,50.127145,200.037995,164.783564,186.852648,271.914462,168.170418,14.304577,190.205284,1.592788,48.376352,48.75217,163.215388,198.97686,160.939222,189.872658,94.895452,179.662781,0.080773,78.062568,95.51163,99.824342,189.834937,20.073465,80.110091,0.681376,770782.8266,0.861785,9.84302,22.718167,4.005977,0.070472,0.066693,150.788043,100.592847,72.550987,32,32,32,32,32,71.555229,68.965961,103.614029,50.126582,47.418608,43.468354,46.303797,58.020889,34.544304,26,77.828657,168.170418,82.321106,0.663757,170.265359,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
