OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.945231,50.176351,200.074609,164.823105,186.858648,271.95501,168.396518,14.297299,190.041106,1.598723,48.292976,48.66611,163.27511,198.937683,160.975417,189.895042,94.866391,179.656972,0.080775,78.080612,95.494766,99.944972,190.024265,20.076182,80.073147,0.682015,771152.5919,0.862372,9.825531,22.701891,4.007855,0.071474,0.065535,150.780412,100.562365,72.538294,32,32,32,32,32,71.56238,68.976457,103.642334,50.126582,47.469826,43.468354,46.303797,58.024459,34.544304,26,78.006041,168.396518,82.389657,0.665571,170.439434,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.9461,50.173052,200.123584,164.777675,186.902264,271.869956,168.487439,14.301152,190.161163,1.606321,48.254905,48.641212,163.272388,198.951678,161.005022,189.879012,94.894207,179.718776,0.080775,78.067903,95.538033,99.873354,189.861697,20.078033,80.068621,0.682074,771932.2256,0.863331,9.900398,22.701806,4.003917,0.071544,0.064821,150.778137,100.59161,72.55776,32,32,32,32,32,71.570555,68.962639,103.67627,50.126582,47.523772,43.468354,46.303797,58.0011,34.544304,26,78.048306,168.487439,82.363026,0.663755,170.439198,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.93506,50.187347,200.102035,164.780199,186.96833,271.841426,168.393554,14.295586,190.067178,1.588181,48.273235,48.691687,163.232839,198.939897,160.967248,189.828464,94.835489,179.629631,0.080775,78.062235,95.446828,99.753113,189.896268,20.079308,80.091249,0.682445,772199.3928,0.862612,9.965449,22.728587,4.00588,0.072158,0.064782,150.764591,100.506416,72.534007,32,32,32,32,32,71.535571,68.919652,103.676001,50.126582,47.615103,43.468354,46.303797,58.000926,34.544304,26,78.098469,168.393554,82.325036,0.663257,170.375665,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.977277,50.186797,200.061708,164.799549,187.098112,271.768711,168.442691,14.303578,190.086774,1.576582,48.108787,48.710725,163.230708,199.009233,160.951575,189.977432,94.850532,179.648886,0.080775,78.097375,95.490222,99.904858,189.851396,20.0806,80.063302,0.683102,772274.1624,0.862323,9.961252,22.725025,4.006791,0.070617,0.063879,150.758256,100.48451,72.526715,32,32,32,32,32,71.519135,68.938065,103.677725,50.126582,47.638029,43.468354,46.303797,57.971136,34.544304,26,78.163615,168.442691,82.322891,0.664073,170.270197,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.859404,50.153535,200.031797,164.793379,187.176113,271.780887,168.325903,14.294445,190.119154,1.590241,48.25534,48.572129,163.243755,199.097596,160.970297,189.799127,94.842624,179.767407,0.080775,78.112418,95.493178,99.90765,189.799679,20.081719,80.046318,0.683569,772800.8738,0.863355,9.986952,22.748756,4.007245,0.073179,0.064833,150.799791,100.530332,72.509479,32,32,32,32,32,71.526918,68.90848,103.690651,50.126582,47.726056,43.468354,46.303797,57.903746,34.544304,26,78.179414,168.325903,82.038515,0.665021,170.284871,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.935793,50.184323,200.065842,164.804316,187.173008,271.845018,168.288638,14.300581,190.165169,1.575483,48.108573,48.720235,163.257967,199.049422,160.974395,189.864751,94.870483,179.58549,0.080777,78.109048,95.508046,99.999874,190.003563,20.0826,80.035049,0.683765,773229.5448,0.862891,9.942804,22.741271,4.003053,0.072009,0.065744,150.824517,100.6157,72.527796,32,32,32,32,32,71.528947,68.878107,103.705067,50.126582,47.77644,43.468354,46.303797,57.949841,34.544304,26,78.249065,168.288638,82.078506,0.664997,170.244706,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.985692,50.160132,200.469967,164.81357,187.218221,271.736231,168.423726,14.301437,190.134481,1.569285,48.213575,48.61437,163.28031,198.817333,160.980255,189.784933,94.892316,179.600222,0.080774,78.101994,95.542163,99.836395,189.968851,20.082772,80.031749,0.685245,773653.0828,0.866037,10.031341,22.795688,4.011917,0.069695,0.06597,150.865969,100.67665,72.533372,32,32,32,32,32,71.532504,68.887492,103.711122,50.126582,47.790329,43.468354,46.303797,57.957298,34.544304,26,78.289123,168.423726,81.968683,0.668604,170.159576,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.974041,50.156559,199.942163,164.811327,187.137192,271.758861,168.480313,14.303292,190.10561,1.543306,48.227073,48.709789,163.26474,198.780092,160.983066,189.732842,94.855194,179.548371,0.080773,78.088389,95.545328,99.855729,189.798737,20.082591,80.027061,0.684434,773513.9642,0.864818,9.98317,22.696436,4.006462,0.072401,0.068395,150.908078,100.719868,72.527061,32,32,32,32,32,71.516133,68.886858,103.689128,50.126582,47.766986,43.468354,46.303797,57.959596,34.544304,26,78.329592,168.480313,82.233352,0.667394,170.223699,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.922067,50.174977,199.898381,164.782162,187.07572,271.824943,168.483664,14.29787,190.199557,1.540031,48.109917,48.694783,163.263339,198.789555,160.979029,189.910607,94.886274,179.605143,0.080771,78.071977,95.532953,99.963512,189.598502,20.081838,80.020047,0.685978,773500.0057,0.863316,9.907451,22.680386,4.010547,0.071067,0.065553,150.954439,100.713502,72.519628,32,32,32,32,32,71.507544,68.870348,103.715118,50.126582,47.841011,43.468354,46.303797,57.939796,34.544304,26,78.39489,168.483664,81.994881,0.669768,170.176846,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.915541,50.131269,200.104808,164.766458,187.092679,271.906992,168.26196,14.302294,190.111966,1.543076,48.248825,48.681826,163.26188,198.812464,160.984335,189.708048,94.865439,179.55129,0.080772,78.084507,95.462172,99.878417,189.758743,20.081555,79.990117,0.683997,773301.434,0.862868,9.915907,22.69715,4.00092,0.07117,0.066835,150.957594,100.729646,72.502552,32,32,32,32,32,71.518359,68.842971,103.712447,50.126582,47.886133,43.468354,46.303797,57.948922,34.544304,26,78.441568,168.26196,82.181316,0.665645,170.228695,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.887316,50.17855,200.035801,164.767019,186.994261,271.976494,168.342772,14.30472,190.090203,1.546177,48.356029,48.511256,163.244552,198.814072,160.967712,189.72172,94.886969,179.415451,0.080773,78.126169,95.53084,99.730066,189.822843,20.08077,80.034886,0.683725,773050.5306,0.863609,9.988004,22.68836,4.004209,0.071418,0.066059,150.962308,100.783479,72.521896,32,32,32,32,32,71.517029,68.861996,103.706625,50.126582,47.970321,43.468354,46.303797,57.939256,34.544304,26,78.49387,168.342772,82.324694,0.667257,170.389316,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.885279,50.176076,200.00252,164.809924,186.94432,272.051241,168.470637,14.301437,189.947672,1.568672,48.203238,48.551507,163.255188,198.792795,160.960705,189.836597,94.871988,179.552556,0.080773,78.113308,95.550401,99.859428,189.819397,20.079784,79.984978,0.684779,773094.8521,0.864845,9.951039,22.68805,4.008868,0.070492,0.06472,150.941362,100.718531,72.499446,32,32,32,32,32,71.508896,68.870874,103.698974,50.126582,47.995648,43.468354,46.303797,57.932183,34.544304,26,78.561078,168.470637,82.319807,0.666521,170.339473,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.858642,50.178,199.941127,164.804035,186.869336,272.07859,168.559428,14.297584,190.036652,1.58037,48.294462,48.593461,163.290771,198.676559,160.993001,189.649067,94.878287,179.376974,0.080774,78.094569,95.5142,99.724564,189.772634,20.078077,80.057154,0.684463,772760.5358,0.864632,10.027495,22.613166,4.009753,0.073659,0.065333,150.962862,100.72439,72.534123,32,32,32,32,32,71.532876,68.856703,103.681661,50.126582,48.0235,43.468354,46.303797,57.956469,34.544304,26,78.593245,168.559428,82.109465,0.665425,170.283179,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.056807,50.193669,199.99935,164.798427,186.922454,272.1421,168.520961,14.2963,190.038146,1.556496,48.122443,48.681355,163.276858,198.848839,160.977545,189.555374,94.878858,179.520157,0.080773,78.129745,95.502349,99.845633,189.596933,20.076588,79.998014,0.684097,772606.94,0.863778,10.027127,22.681999,4.009249,0.072401,0.066026,150.921256,100.716947,72.497361,32,32,32,32,32,71.515436,68.835468,103.643903,50.126582,48.063363,43.468354,46.303797,57.945815,34.544304,26,78.660431,168.520961,82.305077,0.664694,170.25871,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.902135,50.190371,199.882701,164.79394,186.902857,272.113972,168.405787,14.302722,190.025936,1.553255,48.042138,48.752589,163.270563,198.748767,160.975745,189.631714,94.841058,179.471404,0.080773,78.125816,95.527675,99.739666,189.610044,20.075149,79.968264,0.683415,772309.1514,0.863493,10.056595,22.606729,4.01016,0.074413,0.066506,150.906153,100.71263,72.522201,32,32,32,32,32,71.519251,68.840126,103.655967,50.126582,48.108737,43.468354,46.303797,57.954952,34.544304,26,78.710662,168.405787,81.873555,0.666333,170.207412,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.913399,50.08976,199.843311,164.761691,186.924873,272.147457,168.421658,14.299725,189.966717,1.545574,48.063854,48.621592,163.264622,198.761147,160.98182,189.605574,94.816597,179.463183,0.080772,78.109077,95.49896,99.655481,189.606231,20.073169,79.960331,0.68224,772313.9832,0.860177,9.86762,22.662405,3.995448,0.07254,0.065292,150.909311,100.723572,72.494808,32,32,32,32,32,71.47624,68.831051,103.592619,50.126582,48.078512,43.468354,46.303797,57.903893,34.544304,26,78.710749,168.421658,82.06264,0.663116,170.355484,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.914941,50.110102,199.867747,164.756643,186.849413,272.214467,168.200717,14.297727,189.992503,1.548575,48.075553,48.642985,163.263261,198.767328,160.991359,189.62786,94.851927,179.535786,0.080771,78.13057,95.536874,99.760971,189.579433,20.072137,79.945383,0.683768,772555.7558,0.86363,10.023997,22.681059,4.005494,0.070238,0.064785,150.887155,100.738649,72.504891,32,32,32,32,32,71.480949,68.848241,103.577307,50.126582,48.157664,43.468354,46.303797,57.916118,34.544304,26,78.710355,168.200717,81.92065,0.667856,170.103951,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.878026,50.091409,199.728601,164.758326,186.89611,272.099705,168.258313,14.299725,189.984204,1.528813,48.149538,48.589429,163.239598,198.782086,160.96124,189.608507,94.793417,179.391847,0.080774,78.117032,95.526799,99.523654,189.703474,20.070584,79.924757,0.683655,772474.4547,0.863191,9.911745,22.70229,4.003801,0.072518,0.067455,150.827864,100.76382,72.484909,32,32,32,32,32,71.458537,68.841133,103.520554,50.126582,48.182265,43.468354,46.303797,57.917667,34.544304,26,78.720653,168.258313,82.113756,0.666141,170.20757,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.735656,50.112026,199.639583,164.72804,186.821384,271.996221,168.402393,14.300581,189.820969,1.517998,48.25787,48.667768,163.254658,198.56521,160.979349,189.599748,94.852291,179.362667,0.080773,78.102868,95.42707,99.878828,189.591424,20.067637,79.934529,0.683233,772087.0754,0.863995,9.930493,22.695474,4.004167,0.07161,0.066239,150.821049,100.793878,72.523107,32,32,32,32,32,71.476417,68.870286,103.522172,50.126582,48.186383,43.468354,46.303797,57.914861,34.544304,26,78.738781,168.402393,82.121401,0.666759,170.169175,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.916926,50.132643,200.066841,164.725236,186.783351,271.978867,168.481197,14.30158,189.814941,1.516013,48.147898,48.696057,163.217972,198.450064,160.964372,189.565218,94.797498,179.355993,0.080774,78.081426,95.442723,99.652436,189.475601,20.064417,79.904094,0.684233,772483.9113,0.86458,9.949959,22.697444,4.00434,0.07162,0.065312,150.782724,100.812728,72.505365,32,32,32,32,32,71.472758,68.871602,103.458716,50.126582,48.175969,43.468354,46.303797,57.941533,34.544304,26,78.7944,168.481197,82.152305,0.665993,170.271653,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.778466,50.117799,199.22636,164.717384,186.704922,271.928367,168.356125,14.299725,189.778763,1.519273,48.112767,48.669511,163.221841,198.554048,160.95246,189.374959,94.781363,179.261581,0.080774,78.050042,95.46715,99.680638,189.412562,20.061371,79.872018,0.684104,772199.3418,0.866289,10.117942,22.627105,4.014013,0.071106,0.065447,150.754993,100.778276,72.504964,32,32,32,32,32,71.474546,68.891678,103.394018,50.126582,48.180108,43.468354,46.303797,57.913174,34.544304,26,78.835888,168.356125,82.08552,0.665887,170.149662,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.827487,50.067494,199.532339,164.724955,186.625861,271.899391,168.334406,14.295016,189.670435,1.512884,47.977738,48.550446,163.216831,198.429431,160.913971,189.326735,94.764799,179.062778,0.080774,78.01965,95.477129,99.556679,189.247957,20.05788,79.862714,0.68437,772053.5331,0.862268,9.950984,22.679275,4.007996,0.071962,0.065419,150.710528,100.765025,72.505016,32,32,32,32,32,71.481024,68.869922,103.366829,50.126582,48.188044,43.468354,46.303797,57.938727,34.544304,26,78.855675,168.334406,82.145832,0.665641,170.261464,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.766627,50.084537,199.508931,164.731966,186.573291,271.90367,168.242493,14.296443,189.536536,1.518636,48.066812,48.4471,163.232858,198.384236,160.940194,189.201853,94.733148,179.057676,0.080773,77.96008,95.417632,99.644685,189.329821,20.055116,79.825139,0.682873,771924.2144,0.865174,10.079368,22.658299,4.00226,0.071423,0.064667,150.735017,100.799661,72.516151,32,32,32,32,32,71.495,68.886434,103.39298,50.126582,48.20906,43.468354,46.303797,57.944001,34.544304,26,78.843974,168.242493,81.909435,0.664459,170.161307,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.772758,50.123022,199.368894,164.735051,186.6108,272.025107,168.318036,14.296443,189.445501,1.514599,48.159067,48.608076,163.185235,198.354627,160.931172,189.191097,94.745656,179.093099,0.080772,77.930115,95.472127,99.689281,189.150347,20.051619,79.754586,0.683251,771465.7573,0.863854,9.978319,22.596673,4.004463,0.070635,0.065649,150.694773,100.705956,72.507603,32,32,32,32,32,71.492516,68.870232,103.368232,50.126582,48.151409,43.468354,46.303797,57.961375,34.544304,26,78.923304,168.318036,82.011181,0.664261,170.288097,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.735603,50.124121,199.315883,164.738135,186.599507,271.997161,168.346483,14.2963,189.531817,1.521744,48.087783,48.55774,163.218435,198.144605,160.914828,189.196658,94.693865,178.901312,0.080771,77.929262,95.386606,99.406207,189.210083,20.047494,79.747878,0.683418,771478.6247,0.865296,10.058366,22.626317,4.00889,0.073237,0.06717,150.674087,100.612443,72.499992,32,32,32,32,32,71.505992,68.896629,103.409973,50.126582,48.14546,43.468354,46.303797,57.938573,34.544304,26,78.958545,168.346483,81.687102,0.666027,169.995257,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.765613,50.061447,199.281873,164.715982,186.559977,271.931936,168.37521,14.299297,189.468295,1.515783,48.070396,48.504371,163.207423,198.08364,160.906042,189.164615,94.688991,178.87215,0.080772,77.907003,95.370945,99.423742,189.129869,20.041819,79.749717,0.683397,771676.5854,0.865056,10.090502,22.627746,4.005583,0.073479,0.064754,150.649368,100.644051,72.505749,32,32,32,32,32,71.495899,68.913927,103.446674,50.126582,48.071976,43.468354,46.303797,57.975048,34.544304,26,78.964765,168.37521,81.957559,0.664593,170.123856,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.655963,50.055399,199.195768,164.710654,186.610914,271.791194,168.360538,14.303435,189.46704,1.533982,48.028192,48.608409,163.216976,198.070929,160.920509,189.147403,94.699177,178.83205,0.080774,77.891503,95.370651,99.412525,189.097297,20.03732,79.758967,0.684292,771857.7442,0.865578,10.130091,22.604055,4.007509,0.072327,0.06703,150.636176,100.552829,72.502205,32,32,32,32,32,71.516807,68.937391,103.488705,50.126582,48.085669,43.468354,46.303797,57.957004,34.544304,26,78.943354,168.360538,81.897337,0.668047,170.162448,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.751935,50.037256,199.090509,164.707008,186.650668,271.628691,168.120321,14.302436,189.303747,1.530236,48.035416,48.436688,163.196944,198.014966,160.90832,188.985219,94.677032,178.898959,0.080775,77.87919,95.426769,99.406789,189.037234,20.033014,79.711836,0.683589,771519.6665,0.864516,10.036327,22.597446,4.004409,0.071192,0.066988,150.614935,100.586505,72.523982,32,32,32,32,32,71.514977,68.951759,103.512689,50.126582,48.222008,43.468354,46.303797,58.008442,34.544304,26,78.939103,168.120321,81.930585,0.665174,170.057255,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.68749,50.005919,198.816055,164.720188,186.598607,271.469305,168.13624,14.301295,189.166135,1.526706,48.085461,48.331586,163.204524,197.973746,160.899751,188.875044,94.642869,178.778489,0.080774,77.846931,95.440897,99.484548,188.962998,20.028299,79.712016,0.6847,771818.8439,0.866933,10.143944,22.571469,4.011518,0.070904,0.063469,150.597565,100.614651,72.497319,32,32,32,32,32,71.500153,68.935644,103.523575,50.126582,47.927431,43.468354,46.303797,58.009733,34.544304,26,78.920928,168.13624,81.913312,0.666822,170.118821,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.688873,50.012792,199.047653,164.680368,186.552559,271.188315,168.355955,14.300153,189.103705,1.531846,48.127734,48.479237,163.186069,197.845989,160.906816,188.83544,94.677503,178.727069,0.080774,77.811708,95.362734,99.368404,188.78646,20.021904,79.63966,0.684297,771896.2429,0.866454,10.026304,22.619961,4.001664,0.071543,0.064202,150.584615,100.70233,72.544811,32,32,32,32,32,71.537757,68.948851,103.589412,50.126582,47.894127,43.468354,46.303797,58.028338,34.544304,26,78.918374,168.355955,81.876999,0.665766,170.132393,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.685819,50.021863,198.914134,164.653448,186.46215,271.006293,168.346482,14.303721,189.091746,1.523872,48.023129,48.408084,163.173654,197.767764,160.902264,188.750999,94.631056,178.67138,0.080773,77.786601,95.403117,99.21613,188.950413,20.016649,79.615084,0.68372,771804.9805,0.867301,10.061763,22.606679,4.00133,0.072407,0.06752,150.590614,100.694238,72.531643,32,32,32,32,32,71.586172,68.934681,103.600109,50.126582,47.896403,43.468354,46.303797,58.05315,34.544304,26,78.938366,168.346482,81.634255,0.665346,169.958081,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.646365,49.9919,198.917324,164.622882,186.43266,270.844119,168.44629,14.293018,189.060286,1.514908,48.035693,48.347025,163.161378,197.781108,160.88281,188.726443,94.61561,178.508211,0.080774,77.766278,95.267167,99.291516,188.665277,20.010665,79.595684,0.685438,771505.3001,0.865945,10.067201,22.551786,4.00588,0.070764,0.064641,150.605689,100.634835,72.525072,32,32,32,32,32,71.560189,68.912771,103.600385,50.126582,47.761553,43.468354,46.303797,58.035462,34.544304,26,78.92102,168.44629,81.744223,0.666708,169.978734,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.636269,50.005644,198.72214,164.639427,186.311153,270.701917,168.366298,14.29787,189.063341,1.518262,48.062866,48.481015,163.131142,197.666216,160.846852,188.630411,94.584246,178.53004,0.080774,77.735967,95.310927,99.209136,188.835246,20.004802,79.548011,0.685455,771320.0764,0.865655,10.07944,22.576288,4.003439,0.07035,0.064411,150.617543,100.656149,72.518914,32,32,32,32,32,71.551646,68.892983,103.556554,50.126582,47.758949,43.468354,46.303797,58.086953,34.544304,26,78.91024,168.366298,81.548755,0.668501,169.899309,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.621838,50.006194,198.834706,164.631014,186.281128,270.647881,168.13029,14.296585,188.965955,1.525849,48.071486,48.440908,163.134124,197.654789,160.859619,188.643143,94.599314,178.526796,0.080775,77.710408,95.317887,99.377088,188.667213,19.99753,79.518766,0.685779,771225.3244,0.865696,10.090404,22.527405,4.006685,0.072118,0.068178,150.634015,100.654696,72.502084,32,32,32,32,32,71.556596,68.88216,103.56349,50.126582,47.671129,43.468354,46.303797,58.073605,34.544304,26,78.925264,168.13029,81.673832,0.667755,169.949977,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.646048,50.000422,198.780156,164.590073,186.321175,270.531699,168.057544,14.304862,188.987961,1.524332,47.948072,48.432616,163.158423,197.609901,160.879847,188.585414,94.630913,178.602655,0.080775,77.675599,95.366517,99.295193,188.939481,19.991526,79.489088,0.685478,770880.8699,0.865771,10.114626,22.567377,4.003567,0.072525,0.065139,150.684667,100.716125,72.541606,32,32,32,32,32,71.595857,68.870441,103.582402,50.126582,47.58774,43.468354,46.303797,58.064883,34.544304,26,78.936961,168.057544,81.439761,0.66866,169.832078,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.663636,49.999872,198.663038,164.576893,186.245811,270.379163,168.244718,14.299011,188.835506,1.510796,47.975027,48.399476,163.113324,197.547123,160.84854,188.591134,94.58684,178.402874,0.080776,77.622402,95.299882,99.320053,188.650549,19.985173,79.494605,0.685666,770723.1448,0.867128,10.130154,22.55103,4.007,0.070312,0.06386,150.702779,100.69958,72.540607,32,32,32,32,32,71.573386,68.855792,103.596651,50.126582,47.578763,43.468354,46.303797,58.088705,34.544304,26,78.92377,168.244718,81.727599,0.667574,170.016067,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.63666,49.98063,198.686975,164.570444,186.111828,270.362017,168.108201,14.302294,188.952214,1.511101,47.803258,48.427773,163.096806,197.5666,160.835362,188.630109,94.563925,178.487124,0.080776,77.606667,95.298747,99.233163,188.717953,19.978751,79.54271,0.685996,770734.5468,0.867206,10.099255,22.549342,4.003947,0.071455,0.06483,150.703222,100.726882,72.522368,32,32,32,32,32,71.538163,68.803834,103.589931,50.126582,47.516085,43.468354,46.303797,58.100976,34.544304,26,78.903524,168.108201,81.651835,0.669565,169.875745,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.626166,49.933625,198.817403,164.551095,185.996107,270.377558,168.278205,14.294159,188.900115,1.535685,47.819036,48.435721,163.105729,197.491886,160.829644,188.524839,94.583389,178.37223,0.080776,77.601307,95.25438,99.158216,188.494939,19.973715,79.514727,0.685067,770548.178,0.86555,10.080457,22.514622,4.000171,0.070626,0.066046,150.722694,100.666513,72.520414,32,32,32,32,32,71.538077,68.822862,103.604812,50.126582,47.481216,43.468354,46.303797,58.098468,34.544304,26,78.847417,168.278205,81.754644,0.66635,169.959576,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.646969,49.911084,198.76903,164.558386,185.872446,270.336037,168.530111,14.300867,188.899141,1.536874,47.838178,48.381514,163.086467,197.509063,160.834396,188.568543,94.599204,178.399669,0.080774,77.596318,95.302552,99.249541,188.541946,19.967592,79.527493,0.684509,770064.3164,0.866105,10.089205,22.570772,4.002827,0.072097,0.065367,150.71936,100.68783,72.54215,32,32,32,32,32,71.575618,68.834347,103.646419,50.126582,47.408017,43.468354,46.303797,58.116429,34.544304,26,78.79723,168.530111,81.503391,0.666828,169.879836,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.635119,49.901464,198.653689,164.566518,185.858223,270.35682,168.37266,14.299868,188.917918,1.542606,47.838032,48.427134,163.107157,197.651365,160.841228,188.559395,94.563582,178.347249,0.080775,77.576775,95.281979,99.155593,189.037439,19.962594,79.517342,0.684771,769413.3628,0.864781,10.053092,22.505982,4.006302,0.071759,0.068498,150.705178,100.706917,72.549565,32,32,32,32,32,71.565747,68.836494,103.653866,50.126582,47.33003,43.468354,46.303797,58.143127,34.544304,26,78.763768,168.37266,81.801812,0.666009,169.978498,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.615074,49.889369,198.748311,164.564275,185.841913,270.396561,168.311697,14.301295,188.914605,1.534023,47.873369,48.288865,163.098693,197.644449,160.836878,188.627154,94.595632,178.358144,0.080775,77.545755,95.29179,98.93355,188.571416,19.95769,79.516296,0.683545,768766.2151,0.862459,10.008962,22.500995,4.003649,0.070056,0.064198,150.688654,100.741155,72.55974,32,32,32,32,32,71.58125,68.830025,103.63889,50.126582,47.245185,43.468354,46.303797,58.122045,34.544304,26,78.724104,168.311697,81.501479,0.666974,169.996752,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.551703,49.892942,198.647311,164.570724,185.758194,270.395578,168.218929,14.300867,188.799607,1.524104,47.863548,48.346102,163.104576,197.516915,160.837513,188.398556,94.550794,178.305479,0.080775,77.52856,95.333379,98.999444,188.61912,19.95265,79.524788,0.683432,768822.9231,0.863405,10.011637,22.51593,4.002281,0.072306,0.064954,150.687817,100.779121,72.551734,32,32,32,32,32,71.597273,68.844438,103.649987,50.126582,47.21193,43.468354,46.303797,58.170469,34.544304,26,78.673301,168.218929,81.561196,0.664346,169.917955,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.663561,49.904762,198.765861,164.572968,185.64641,270.130313,168.182565,14.299297,188.928951,1.527909,47.813541,48.35769,163.112336,197.593212,160.820099,188.48858,94.555979,178.463232,0.080775,77.532125,95.344942,99.188673,188.669272,19.947637,79.552176,0.684213,768640.1653,0.864,10.02035,22.488181,4.005805,0.071134,0.067352,150.64105,100.739415,72.546365,32,32,32,32,32,71.596731,68.828521,103.654322,50.126582,47.124305,43.468354,46.303797,58.179662,34.544304,26,78.664005,168.182565,81.510513,0.667547,169.879482,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.616913,49.844289,198.708012,164.586428,185.595385,270.099186,168.336893,14.299725,188.89996,1.522265,47.727612,48.302889,163.103833,197.578754,160.829623,188.540021,94.570901,178.382366,0.080777,77.524592,95.290854,99.284174,188.681447,19.943128,79.518009,0.683831,768538.9757,0.865322,10.089744,22.512233,4.00889,0.071555,0.066301,150.627761,100.783873,72.560007,32,32,32,32,32,71.608463,68.819515,103.655523,50.126582,47.055046,43.468354,46.303797,58.174387,34.544304,26,78.577881,168.336893,81.724912,0.666757,170.05222,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.62841,49.800033,198.72874,164.550254,185.540031,270.145071,168.28216,14.297584,188.91302,1.521121,47.706543,48.38213,163.079695,197.528519,160.834,188.599323,94.528656,178.34317,0.080775,77.507626,95.314186,98.984564,188.487921,19.939964,79.57448,0.68239,767948.9417,0.862855,9.985425,22.569296,4.002247,0.072613,0.06647,150.638863,100.717483,72.54205,32,32,32,32,32,71.624051,68.81147,103.614895,50.126582,47.02743,43.468354,46.303797,58.192879,34.544304,26,78.499214,168.28216,81.679349,0.665995,170.154619,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.616846,49.794811,198.681822,164.517445,185.400334,269.977083,168.454266,14.304149,188.857968,1.524274,47.779067,48.348897,163.083507,197.518725,160.850231,188.489684,94.540478,178.348592,0.080773,77.515595,95.322728,99.151216,188.561871,19.937197,79.534885,0.682376,767596.9831,0.862581,9.97336,22.52247,4.004844,0.071688,0.064778,150.666708,100.690776,72.562238,32,32,32,32,32,71.644826,68.79741,103.619414,50.126582,46.945311,43.468354,46.303797,58.223316,34.544304,26,78.432059,168.454266,81.831706,0.663949,169.991598,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.581283,49.812953,198.684279,164.488563,185.321474,269.954133,168.281433,14.300581,188.898365,1.545991,47.725781,48.354101,163.044959,197.564233,160.807821,188.60509,94.502624,178.45309,0.080773,77.468081,95.269086,99.15549,188.624219,19.934719,79.544477,0.682136,767392.5557,0.862276,9.917171,22.549248,4.004334,0.07086,0.06592,150.649665,100.688823,72.550491,32,32,32,32,32,71.64119,68.826173,103.598704,50.126582,46.915434,43.468354,46.303797,58.191737,34.544304,26,78.388781,168.281433,81.741735,0.664558,170.067562,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.579518,49.806905,198.618746,164.494171,185.233523,269.930937,168.307102,14.297013,188.85639,1.54971,47.729572,48.336077,163.035072,197.523368,160.755788,188.450768,94.480427,178.492617,0.080772,77.438912,95.255044,99.163847,188.617551,19.932579,79.509769,0.681657,766775.8164,0.860956,9.923953,22.539564,4.004322,0.071307,0.066357,150.68041,100.753688,72.563389,32,32,32,32,32,71.642283,68.873391,103.602679,50.126582,46.871084,43.468354,46.303797,58.227399,34.544304,26,78.330475,168.307102,81.798007,0.662524,169.990615,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.587448,49.793436,198.597906,164.528662,185.240188,269.990835,168.320631,14.301009,188.863818,1.543174,47.715407,48.364925,163.068218,197.653324,160.797672,188.458675,94.492743,178.484207,0.080774,77.390492,95.296532,99.351781,188.618937,19.929883,79.554142,0.681434,766675.2799,0.862203,9.979023,22.618649,4.007244,0.071067,0.067397,150.715933,100.719061,72.567081,32,32,32,32,32,71.646166,68.905124,103.636429,50.126582,46.810977,43.468354,46.303797,58.276689,34.544304,26,78.276476,168.320631,81.520303,0.663117,170.012251,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.630792,49.777494,198.699639,164.531466,185.269372,270.074987,168.334045,14.302294,188.918873,1.551538,47.744419,48.351428,163.067469,197.505255,160.798802,188.558724,94.45868,178.357674,0.080773,77.397149,95.250264,99.160143,188.628379,19.928179,79.568728,0.681047,766377.2757,0.861682,9.974808,22.656437,4.006064,0.072302,0.06715,150.697147,100.757321,72.550494,32,32,32,32,32,71.610137,68.890584,103.640233,50.126582,46.816364,43.468354,46.303797,58.285022,34.544304,26,78.181663,168.334045,81.592767,0.661995,170.071653,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.549061,49.761551,198.603408,164.539037,185.273244,270.155254,168.246332,14.299011,188.837794,1.540083,47.726422,48.304775,163.070235,197.472528,160.796311,188.499703,94.471378,178.416586,0.080773,77.395575,95.254065,99.128763,188.484291,19.926846,79.545884,0.679852,766318.5734,0.861458,9.953104,22.640804,4.005004,0.072026,0.065935,150.740624,100.729081,72.560087,32,32,32,32,32,71.636383,68.907359,103.641625,50.126582,46.688423,43.468354,46.303797,58.265418,34.544304,26,78.102859,168.246332,81.508169,0.663454,170.051787,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.52605,49.766773,198.581427,164.56764,185.283406,270.123913,168.357285,14.301865,188.803875,1.55137,47.694053,48.428807,163.07827,197.40504,160.774282,188.479414,94.413524,178.357572,0.080773,77.397617,95.27071,99.116262,188.352539,19.925587,79.549832,0.680087,766462.2657,0.860652,9.892158,22.624946,4.003556,0.070262,0.064839,150.765133,100.748121,72.576075,32,32,32,32,32,71.616265,68.89881,103.62228,50.126582,46.584636,43.468354,46.303797,58.29313,34.544304,26,78.044652,168.357285,81.63842,0.663216,170.201905,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.518359,49.739286,198.561408,164.559788,185.292479,270.060618,168.406569,14.297584,188.795345,1.555604,47.700943,48.2335,163.05851,197.415155,160.793955,188.440256,94.433799,178.427402,0.080772,77.409019,95.292057,99.115901,188.496243,19.925163,79.521471,0.680685,766500.3162,0.862657,9.961098,22.635495,4.008217,0.070678,0.06418,150.78992,100.757842,72.575794,32,32,32,32,32,71.617637,68.880242,103.614405,50.126582,46.47327,43.468354,46.303797,58.294928,34.544304,26,77.978585,168.406569,81.57288,0.664298,170.227082,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.519272,49.774195,198.596573,164.53427,185.290483,270.183294,168.420149,14.301152,188.802835,1.585413,47.785522,48.302692,163.04497,197.399746,160.768721,188.450832,94.395002,178.357022,0.080772,77.410277,95.265931,99.149363,188.523305,19.924373,79.535913,0.680945,766785.7061,0.862593,9.990239,22.670062,4.009636,0.07121,0.063493,150.774274,100.739338,72.548081,32,32,32,32,32,71.597716,68.860672,103.589971,50.126582,46.366009,43.468354,46.303797,58.364856,34.544304,26,77.903038,168.420149,81.791913,0.663524,170.14742,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.482368,49.754954,198.46525,164.502303,185.221909,270.218676,168.57417,14.308144,188.699344,1.596181,47.88551,48.232202,163.00221,197.278979,160.76195,188.333635,94.345081,178.122418,0.080772,77.424232,95.17746,99.072391,188.366486,19.923987,79.482687,0.681345,766697.9228,0.862465,9.970747,22.677342,4.009854,0.071818,0.065876,150.789927,100.721404,72.559968,32,32,32,32,32,71.625877,68.81995,103.545345,50.126582,46.303272,43.468354,46.303797,58.358809,34.544304,26,77.82587,168.57417,81.698588,0.664211,170.114336,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.48704,49.775569,198.443302,164.517445,185.168672,270.285696,168.562139,14.29259,188.644727,1.624586,47.769129,48.219246,163.030418,197.284527,160.753378,188.293307,94.312434,178.295733,0.080771,77.422077,95.21515,99.000642,188.235252,19.923501,79.546515,0.681079,766906.4558,0.862452,10.004707,22.688368,4.010491,0.074676,0.066264,150.821844,100.739849,72.580212,32,32,32,32,32,71.692637,68.816712,103.534586,50.126582,46.212337,43.468354,46.303797,58.395165,34.544304,26,77.752263,168.562139,81.793446,0.662293,170.282274,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.505054,49.757153,198.365023,164.539878,185.181011,270.294952,168.417621,14.300867,188.591715,1.601042,47.76378,48.306792,163.036953,197.237021,160.756546,188.305495,94.303303,178.260588,0.08077,77.43708,95.218501,99.076058,188.172065,19.923084,79.501655,0.681272,766791.5518,0.862012,10.023846,22.645659,4.010828,0.071956,0.064841,150.828437,100.774036,72.562468,32,32,32,32,32,71.68453,68.810239,103.529141,50.126582,46.150043,43.468354,46.303797,58.429016,34.544304,26,77.691248,168.417621,81.78425,0.662794,170.135618,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.47068,49.760451,198.376104,164.544365,185.206707,270.113651,168.421576,14.301865,188.578495,1.595149,47.649828,48.254024,163.058113,197.201704,160.751814,188.279766,94.291539,178.098999,0.08077,77.412173,95.182368,99.134558,188.229191,19.92262,79.480397,0.680468,766734.0174,0.861785,10.039601,22.746746,4.010005,0.072671,0.064864,150.816981,100.769563,72.543064,32,32,32,32,32,71.66234,68.797116,103.472378,50.126582,46.080128,43.468354,46.303797,58.429342,34.544304,26,77.627586,168.421576,81.643162,0.661775,170.103282,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.488404,49.700804,198.330471,164.499779,185.2042,270.071891,168.427,14.301723,188.484539,1.571368,47.650072,48.173638,163.036931,197.237877,160.758404,188.284024,94.316777,178.013318,0.080772,77.423684,95.247917,98.872556,188.158563,19.921941,79.42398,0.680326,766748.2841,0.86219,10.002449,22.742002,4.006965,0.071666,0.064518,150.824414,100.763786,72.573189,32,32,32,32,32,71.667113,68.794425,103.471809,50.126582,45.966218,43.468354,46.303797,58.456234,34.544304,26,77.513659,168.427,81.430566,0.661338,170.01233,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.448423,49.708775,198.1698,164.512678,185.239145,269.94884,168.397753,14.297442,188.508369,1.570655,47.780232,48.225397,163.028878,197.224272,160.748073,188.085309,94.272999,178.030748,0.080772,77.436882,95.190397,99.011211,188.242877,19.920528,79.422754,0.681048,766943.493,0.862962,10.041502,22.689952,4.009973,0.070551,0.066603,150.828766,100.742744,72.583153,32,32,32,32,32,71.660706,68.770959,103.458417,50.126582,45.842853,43.468354,46.303797,58.451307,34.544304,26,77.409175,168.397753,81.393694,0.663007,169.932865,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.404806,49.701903,198.269495,164.494732,185.297736,269.876737,168.398402,14.296443,188.506553,1.586769,47.827687,48.079342,163.023133,197.13281,160.737424,188.175904,94.287159,177.983388,0.080775,77.443769,95.181623,98.812552,188.110373,19.919081,79.431192,0.681881,766675.5074,0.862436,9.963416,22.630857,4.007615,0.070165,0.064619,150.813238,100.619424,72.569189,32,32,32,32,32,71.691219,68.766671,103.458459,50.126582,45.78014,43.468354,46.303797,58.51308,34.544304,26,77.321142,168.398402,81.41533,0.665078,170.022165,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.346403,49.727192,198.346689,164.513239,185.312436,269.968076,168.50101,14.299868,188.574699,1.590773,47.799015,48.284514,162.995003,197.133454,160.751338,188.076652,94.24209,178.108101,0.080775,77.478902,95.194553,99.106423,188.236982,19.917682,79.464008,0.681821,767043.9914,0.863541,10.012988,22.681524,4.007606,0.071362,0.0656,150.794732,100.692829,72.567465,32,32,32,32,32,71.674241,68.750049,103.405459,50.126582,45.698303,43.468354,46.303797,58.582504,34.544304,26,77.236753,168.50101,81.458333,0.665311,170.149505,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.401897,49.714272,198.269175,164.511276,185.267433,269.971327,168.614441,14.303007,188.458366,1.588707,47.812426,48.233399,163.009355,196.983642,160.753318,188.138301,94.248819,177.976241,0.080774,77.482068,95.147138,98.856362,188.036663,19.916072,79.48303,0.68335,767275.3383,0.864641,10.051529,22.648646,4.013162,0.072315,0.066435,150.810939,100.626613,72.574233,32,32,32,32,32,71.663169,68.740186,103.37698,50.126582,45.567759,43.468354,46.303797,58.552633,34.544304,26,77.185843,168.614441,81.646191,0.666696,170.238333,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.423494,49.720045,198.262145,164.529223,185.305718,269.872568,168.539899,14.299297,188.489304,1.607743,47.711136,48.026967,163.014745,197.150551,160.750073,188.08586,94.251532,178.033909,0.080775,77.482795,95.174279,98.962916,188.223685,19.914958,79.479802,0.683217,767631.941,0.865378,10.137673,22.742994,4.019476,0.071727,0.065244,150.813493,100.680175,72.584311,32,32,32,32,32,71.686927,68.719146,103.396038,50.126582,45.471172,43.468354,46.303797,58.561873,34.544304,26,77.100145,168.539899,81.410119,0.66649,170.069647,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.369966,49.656,198.372394,164.498938,185.206664,269.891064,168.450465,14.298155,188.514966,1.602891,47.665347,48.140181,163.02507,197.086429,160.763058,188.194077,94.240173,177.98657,0.080775,77.468259,95.184233,98.799726,188.18828,19.913572,79.482579,0.682654,767317.1556,0.863478,10.066929,22.684161,4.013392,0.072571,0.06511,150.839253,100.62003,72.592167,32,32,32,32,32,71.726072,68.712716,103.404759,50.126582,45.394285,43.468354,46.303797,58.618088,34.544304,26,76.970651,168.450465,81.767572,0.664568,170.327396,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.361292,49.671667,198.255058,164.49333,185.106245,269.942892,168.368234,14.298726,188.533025,1.592281,47.78611,48.065219,163.001895,197.271851,160.743206,188.136628,94.202364,178.080188,0.080776,77.473219,95.15228,98.874623,188.160135,19.912234,79.443796,0.682554,767454.1301,0.863633,10.050209,22.70424,4.011496,0.07438,0.066511,150.84429,100.683822,72.55648,32,32,32,32,32,71.710838,68.692025,103.393684,50.126582,45.255088,43.468354,46.303797,58.651028,34.544304,26,76.846301,168.368234,81.809349,0.66637,170.238687,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.422358,49.696131,198.28482,164.515482,185.045452,270.029659,168.435818,14.297013,188.478686,1.585678,47.830043,48.137578,163.012772,197.191454,160.750351,188.052611,94.232531,178.104431,0.080777,77.480948,95.155401,98.957529,188.139659,19.910915,79.451639,0.683139,766996.3546,0.864514,10.041922,22.696889,4.018078,0.071749,0.06537,150.828641,100.637675,72.574568,32,32,32,32,32,71.708353,68.683298,103.385613,50.126582,45.183441,43.468354,46.303797,58.68163,34.544304,26,76.79565,168.435818,81.754121,0.664049,170.297027,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.455895,49.697505,198.290008,164.536513,184.981674,270.036149,168.435472,14.304291,188.565885,1.581323,47.701688,48.326948,163.037782,197.176157,160.751736,188.18359,94.228008,178.092447,0.080774,77.521506,95.15732,98.932789,188.121974,19.909887,79.535715,0.682484,766764.2278,0.864674,10.06663,22.771694,4.016407,0.070688,0.066918,150.815271,100.678045,72.566686,32,32,32,32,32,71.737623,68.6894,103.363964,50.126582,45.14564,43.468354,46.303797,58.560884,34.544304,26,76.713018,168.435472,81.516246,0.662749,170.173187,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.386315,49.646379,198.612214,164.518287,184.894591,269.969282,168.389669,14.296015,188.580162,1.568645,47.641124,48.206752,163.058807,197.234786,160.789741,188.304555,94.284053,178.245778,0.080775,77.542294,95.189759,98.971396,188.234271,19.909697,79.513537,0.681366,766388.9423,0.862918,10.027478,22.751105,4.012047,0.073572,0.064599,150.817908,100.71407,72.591635,32,32,32,32,32,71.697065,68.728488,103.344376,50.126582,45.076026,43.468354,46.303797,58.692196,34.544304,26,76.594656,168.389669,81.766833,0.662176,170.216578,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.40638,49.6549,198.195169,164.530344,184.922642,269.830594,168.43232,14.301295,188.615024,1.572031,47.753159,48.162651,163.046372,197.244974,160.773512,188.241873,94.295604,178.118507,0.080774,77.546733,95.129501,98.952172,188.345442,19.90977,79.484112,0.680234,766099.9702,0.861976,9.993941,22.750892,4.009431,0.07117,0.065243,150.838275,100.740359,72.569182,32,32,32,32,32,71.720605,68.787848,103.332251,50.126582,44.861991,43.468354,46.303797,58.691084,34.544304,26,76.477938,168.43232,81.491473,0.663707,170.112802,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.423789,49.685136,198.474688,164.548571,184.820947,269.765735,168.387968,14.301723,188.777256,1.565606,47.741441,48.187445,163.066034,197.352223,160.782697,188.32216,94.311866,178.183252,0.080773,77.533154,95.193748,99.130821,188.363654,19.911075,79.560921,0.681657,765513.2904,0.863029,10.015269,22.755406,4.021604,0.072676,0.06624,150.827005,100.708045,72.565028,32,32,32,32,32,71.70463,68.845782,103.309216,50.126582,44.895543,43.468354,46.303797,58.740847,34.544304,26,76.404201,168.387968,81.671073,0.662872,170.221653,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.435846,49.688435,198.568875,164.583063,184.795407,269.756717,168.571617,14.30001,188.705102,1.56042,47.683484,48.145123,163.036266,197.363925,160.752848,188.37912,94.328845,178.303806,0.080773,77.526218,95.094801,99.204252,188.421331,19.912608,79.547038,0.680853,765580.7245,0.862573,10.002888,22.693592,4.01153,0.073189,0.065685,150.822105,100.670835,72.554536,32,32,32,32,32,71.652298,68.835656,103.282897,50.126582,44.855014,43.468354,46.303797,58.724714,34.544304,26,76.320786,168.571617,81.544933,0.664082,170.179127,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.424287,49.682112,198.655755,164.572126,184.721413,269.629266,168.280928,14.300581,188.818771,1.550874,47.700485,48.282954,163.082695,197.496182,160.815196,188.545603,94.384969,178.433664,0.080774,77.53253,95.206274,99.170028,188.45225,19.914391,79.590978,0.680101,765156.0118,0.862061,10.014994,22.702903,4.015772,0.073133,0.064735,150.88178,100.673302,72.59725,32,32,32,32,32,71.663393,68.964785,103.327289,50.126582,44.811135,43.468354,46.303797,58.760672,34.544304,26,76.230797,168.280928,81.921714,0.662529,170.213156,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.496337,49.682662,198.779722,164.549132,184.777651,269.56147,168.403614,14.301723,188.899997,1.55322,47.6891,48.199465,163.066508,197.584841,160.813633,188.660504,94.393078,178.536015,0.080772,77.54965,95.215132,99.358702,188.507723,19.916477,79.656879,0.680065,764986.0423,0.860778,10.005739,22.733521,4.016698,0.071326,0.065395,150.9065,100.639699,72.588255,32,32,32,32,32,71.665398,69.032435,103.356084,50.126582,44.820027,43.468354,46.303797,58.755029,34.544304,26,76.140435,168.403614,81.759296,0.663403,170.30159,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.464135,49.69723,198.74927,164.54801,184.832374,269.363043,168.344619,14.302008,188.988702,1.544402,47.752267,48.215669,163.06266,197.657758,160.819928,188.602117,94.375015,178.530587,0.080771,77.549671,95.21121,99.244965,188.709183,19.919725,79.675612,0.680044,764487.7284,0.862128,10.011452,22.728641,4.019395,0.071115,0.066088,150.916452,100.68104,72.586293,32,32,32,32,32,71.680613,69.024849,103.335004,50.126582,44.729028,43.468354,46.303797,58.745245,34.544304,26,76.068319,168.344619,81.99425,0.660696,170.39085,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
