OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.527087,49.722519,198.765427,164.579978,184.838434,269.424557,168.516559,14.304149,189.105739,1.556509,47.8095,48.330217,163.07391,197.724188,160.80338,188.802765,94.389616,178.61598,0.08077,77.561472,95.244551,99.190585,188.764677,19.923368,79.6728,0.679172,764605.0085,0.860372,9.937023,22.760901,4.016049,0.071552,0.06511,150.881978,100.652683,72.591319,32,32,32,32,32,71.648724,69.037725,103.314319,50.126582,44.660205,43.468354,46.303797,58.777202,34.544304,26,75.988359,168.516559,81.766004,0.661708,170.260481,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.554472,49.72994,198.963458,164.588671,184.928072,269.489595,168.475587,14.299439,189.117537,1.568599,47.603394,48.424432,163.10046,197.887317,160.815336,188.869767,94.449765,178.718683,0.08077,77.590247,95.256632,99.516834,188.967832,19.92715,79.700116,0.680085,764969.567,0.861586,9.985093,22.776824,4.018048,0.073678,0.065771,150.896843,100.683985,72.584392,32,32,32,32,32,71.671829,69.0231,103.360703,50.126582,44.678209,43.468354,46.303797,58.688554,34.544304,26,75.926873,168.475587,81.965492,0.660853,170.277711,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.52385,49.691733,199.541407,164.559227,185.095243,269.415823,168.554619,14.301009,189.204748,1.570159,47.731696,48.181696,163.093571,197.997507,160.854681,188.948914,94.438495,178.853947,0.080766,77.6142,95.278292,99.279251,188.952107,19.931305,79.746183,0.679722,764926.419,0.859582,9.944906,22.795892,4.013267,0.071273,0.065324,150.856236,100.652765,72.586263,32,32,32,32,32,71.677888,68.987634,103.380291,50.126582,44.674481,43.468354,46.303797,58.791837,34.544304,26,75.810869,168.554619,81.792652,0.662321,170.268899,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.55991,49.724443,199.122893,164.575211,185.084394,269.527983,168.680123,14.301009,189.276007,1.589767,47.871471,48.332275,163.086761,197.903609,160.821906,188.950381,94.456321,178.930834,0.080765,77.633418,95.300812,99.436726,188.958959,19.936652,79.765638,0.679471,765074.0321,0.859698,9.923864,22.776219,4.015045,0.07121,0.065955,150.83467,100.630416,72.586003,32,32,32,32,32,71.652146,68.963473,103.385563,50.126582,44.682316,43.468354,46.303797,58.775995,34.544304,26,75.705259,168.680123,81.956927,0.660691,170.388057,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.595346,49.776119,199.06754,164.605496,185.049602,269.673675,168.474178,14.298155,189.32578,1.597054,47.842666,48.347127,163.098387,198.016083,160.820402,188.983708,94.449444,178.916226,0.080763,77.67897,95.31241,99.550671,189.031485,19.942853,79.806838,0.682632,765755.0572,0.86057,9.917486,22.840773,4.029198,0.072622,0.065831,150.827815,100.659634,72.570393,32,32,32,32,32,71.660429,68.985076,103.416289,50.126582,44.736717,43.468354,46.303797,58.775547,34.544304,26,75.675182,168.474178,81.76732,0.665553,170.253754,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.648782,49.744783,199.235544,164.628771,185.042862,269.698861,168.24759,14.303007,189.427877,1.577755,47.858128,48.325989,163.103066,198.12612,160.839383,189.146486,94.450465,178.947686,0.080762,77.705293,95.309017,99.663991,188.981352,19.950621,79.844215,0.680356,765683.3878,0.859264,9.912716,22.853221,4.017822,0.070345,0.065523,150.816245,100.69229,72.564118,32,32,32,32,32,71.654,68.990259,103.401727,50.126582,44.736582,43.468354,46.303797,58.789937,34.544304,26,75.61419,168.24759,82.089541,0.662165,170.319096,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.638097,49.770347,199.24366,164.671395,185.124575,269.570227,168.213138,14.298583,189.410541,1.581576,47.870961,48.388164,163.139819,198.120387,160.838631,189.136032,94.441318,179.011334,0.080762,77.695344,95.340397,99.669695,189.083145,19.957564,79.842592,0.679053,765642.5319,0.859594,9.927583,22.854347,4.013835,0.072683,0.066978,150.826239,100.632738,72.551905,32,32,32,32,32,71.648202,68.962839,103.419823,50.126582,44.732677,43.468354,46.303797,58.761892,34.544304,26,75.537928,168.213138,81.881921,0.662772,170.252023,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.632379,49.778043,199.333792,164.666908,185.181759,269.532646,168.457511,14.300438,189.397033,1.56798,47.950553,48.38872,163.159261,198.169028,160.855493,189.201123,94.461503,179.01727,0.080762,77.69354,95.408529,99.523714,189.055958,19.96457,79.845856,0.678445,765468.5591,0.859617,9.84078,22.865712,4.012899,0.072716,0.066812,150.850181,100.67802,72.582861,32,32,32,32,32,71.641096,68.971498,103.425035,50.126582,44.68853,43.468354,46.303797,58.756691,34.544304,26,75.502228,168.457511,82.129406,0.659888,170.336602,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.644996,49.820099,199.272446,164.664384,185.301357,269.471916,168.578156,14.299582,189.509439,1.545009,47.939351,48.25499,163.146629,198.254218,160.828537,189.263339,94.436311,178.989153,0.080761,77.696852,95.384302,99.518283,189.423677,19.970822,79.86421,0.67917,765914.8602,0.86044,9.877431,22.899911,4.013926,0.071123,0.064831,150.810892,100.701062,72.561482,32,32,32,32,32,71.626732,68.911803,103.383319,50.126582,44.722055,43.468354,46.303797,58.768146,34.544304,26,75.491319,168.578156,82.120644,0.662255,170.372164,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.636392,49.849511,199.402509,164.66158,185.572653,269.481841,168.551811,14.298583,189.641805,1.551677,48.094921,48.319616,163.15409,198.266142,160.862717,189.227952,94.465193,179.139968,0.08076,77.722301,95.31163,99.488861,189.326904,19.977596,79.875191,0.680184,766107.0567,0.859586,9.891061,22.882063,4.016205,0.072313,0.065934,150.832012,100.719734,72.552878,32,32,32,32,32,71.663547,68.88226,103.319274,50.126582,44.698277,43.468354,46.303797,58.763288,34.544304,26,75.473272,168.551811,82.161032,0.661272,170.385185,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.58517,49.912459,199.479369,164.67504,185.726169,269.530953,168.389792,14.295158,189.523157,1.550496,48.149572,48.503969,163.123969,198.305249,160.852069,189.244084,94.44711,179.050188,0.08076,77.787214,95.414662,99.547674,189.244673,19.9862,79.904202,0.680453,766774.6317,0.859384,9.920024,22.896188,4.013948,0.071986,0.06877,150.843463,100.73742,72.546083,32,32,32,32,32,71.658446,68.860938,103.263027,50.126582,44.733623,43.468354,46.303797,58.79637,34.544304,26,75.457311,168.389792,81.920668,0.661756,170.271535,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.73104,49.920156,199.531279,164.700278,185.853043,269.491431,168.419292,14.313995,189.583998,1.567244,48.066256,48.465953,163.138535,198.425345,160.853889,189.289161,94.456021,179.087961,0.080759,77.816652,95.361816,99.745549,189.357,19.993908,79.928074,0.682264,767882.3187,0.861013,9.958365,22.926647,4.017264,0.070575,0.065536,150.845779,100.731452,72.548499,32,32,32,32,32,71.650512,68.831371,103.248289,50.126582,44.776461,43.468354,46.303797,58.799129,34.544304,26,75.474251,168.419292,82.10997,0.663282,170.330111,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.6469,49.900914,199.550858,164.699156,185.934473,269.692398,168.381784,14.30001,189.570993,1.572082,47.944688,48.494851,163.164451,198.351652,160.892284,189.272731,94.455914,179.129804,0.080758,77.843162,95.366918,99.569025,189.380052,20.001022,79.86998,0.683553,768796.1155,0.863695,10.074492,22.909408,4.022964,0.071799,0.065502,150.82973,100.7754,72.541916,32,32,32,32,32,71.607485,68.801912,103.217829,50.126582,44.752629,43.468354,46.303797,58.754948,34.544304,26,75.432441,168.381784,81.722514,0.666728,170.08314,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.744906,49.888544,199.460086,164.693828,185.909088,269.852673,168.373009,14.287309,189.580683,1.580929,48.074554,48.402069,163.169422,198.328318,160.874707,189.267853,94.422392,179.074661,0.080758,77.872454,95.415747,99.566942,189.276962,20.007697,79.85781,0.682407,769123.0783,0.861339,9.930854,22.91536,4.012208,0.070515,0.065117,150.847149,100.764136,72.553689,32,32,32,32,32,71.629954,68.775839,103.261712,50.126582,44.740856,43.468354,46.303797,58.803544,34.544304,26,75.390038,168.373009,81.894831,0.664273,170.297577,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.599257,49.92153,199.346313,164.729442,185.9974,270.026944,168.252677,14.300296,189.506067,1.604408,48.1627,48.44673,163.158469,198.40592,160.861092,189.265194,94.415665,179.125519,0.080759,77.921971,95.382622,99.522591,189.24769,20.013602,79.817836,0.684299,769522.3143,0.863484,9.998863,22.931928,4.019402,0.07149,0.065187,150.810058,100.722211,72.547629,32,32,32,32,32,71.621171,68.764534,103.254251,50.126582,44.760084,43.468354,46.303797,58.837998,34.544304,26,75.359939,168.252677,81.805508,0.668787,170.09506,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.707854,49.938023,199.317466,164.737574,186.012547,270.134182,168.522594,14.295301,189.53899,1.606043,48.178036,48.347034,163.17702,198.304247,160.878941,189.172354,94.475449,179.149255,0.08076,77.938478,95.36389,99.557945,189.319869,20.018838,79.896034,0.68293,769377.9006,0.861493,9.884875,22.943756,4.009659,0.071159,0.06371,150.787369,100.726716,72.567672,32,32,32,32,32,71.609769,68.756416,103.313057,50.126582,44.625104,43.468354,46.303797,58.7894,34.544304,26,75.383637,168.522594,82.158922,0.665943,170.15993,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.700353,49.955341,199.327504,164.701961,186.037953,270.431127,168.520215,14.303863,189.686147,1.583842,48.196668,48.278926,163.164862,198.446294,160.905481,189.268924,94.472237,179.165489,0.08076,77.937003,95.459255,99.650799,189.200025,20.02366,79.938658,0.684718,770034.543,0.86541,10.068933,22.97049,4.019139,0.071333,0.0649,150.771813,100.721123,72.546103,32,32,32,32,32,71.589302,68.744607,103.351807,50.126582,44.704626,43.468354,46.303797,58.776167,34.544304,26,75.374904,168.520215,82.048937,0.668081,170.141244,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.77516,49.98008,199.431893,164.719066,186.092754,270.549123,168.229087,14.298583,189.644584,1.562905,48.187464,48.444043,163.174117,198.267287,160.884303,189.296892,94.458223,179.194653,0.080761,77.972084,95.490201,99.734547,189.337183,20.028673,79.943057,0.682837,769789.473,0.862039,9.972753,22.920043,4.009778,0.071603,0.06468,150.740388,100.71962,72.550989,32,32,32,32,32,71.568874,68.718293,103.361091,50.126582,44.73456,43.468354,46.303797,58.79223,34.544304,26,75.371581,168.229087,82.239915,0.66403,170.171417,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.701107,50.02901,199.50986,164.748791,186.21554,270.73085,168.27178,14.311141,189.686887,1.553969,48.174228,48.538957,163.19413,198.399099,160.91941,189.353943,94.468593,179.110736,0.080764,78.01319,95.472861,99.563821,189.386125,20.03277,79.880672,0.682056,769958.0953,0.862355,9.997847,22.92964,4.010585,0.072292,0.065583,150.790406,100.768368,72.565077,32,32,32,32,32,71.58932,68.714289,103.41249,50.126582,44.743231,43.468354,46.303797,58.802506,34.544304,26,75.44015,168.27178,82.189844,0.664514,170.177554,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.754394,50.025436,199.461967,164.764215,186.347976,270.654078,168.303108,14.30001,189.671507,1.553014,48.305956,48.4981,163.235477,198.469924,160.906347,189.362043,94.486483,179.290107,0.080766,78.053599,95.47541,99.57899,189.361615,20.036381,79.890355,0.681663,770198.5033,0.86272,9.945073,22.955123,4.006655,0.070337,0.064813,150.818264,100.711241,72.563779,32,32,32,32,32,71.610135,68.70941,103.448971,50.126582,44.773859,43.468354,46.303797,58.782648,34.544304,26,75.444323,168.303108,82.091831,0.662625,170.127908,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.672765,50.065845,199.385527,164.803475,186.336058,270.698642,168.458667,14.297584,189.602399,1.542495,48.393669,48.451978,163.246447,198.30882,160.925996,189.258245,94.462027,179.18941,0.080764,78.023159,95.455522,99.534908,189.399163,20.039846,79.880312,0.684027,770881.2422,0.864616,10.070735,22.911748,4.014193,0.070804,0.064865,150.811184,100.601235,72.533378,32,32,32,32,32,71.625564,68.700373,103.479458,50.126582,44.779058,43.468354,46.303797,58.790597,34.544304,26,75.470441,168.458667,81.884301,0.664809,170.224131,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.718663,50.131818,199.553131,164.823665,186.333257,270.85527,168.463826,14.300438,189.55377,1.546999,48.305611,48.408537,163.268571,198.548873,160.94254,189.28196,94.446232,179.167778,0.080766,78.026327,95.503527,99.675798,189.618692,20.042593,79.925766,0.684118,771295.3414,0.864033,10.011937,22.964393,4.008932,0.072598,0.065679,150.813018,100.573528,72.5183,32,32,32,32,32,71.629706,68.691646,103.496959,50.126582,44.801219,43.468354,46.303797,58.827893,34.544304,26,75.581007,168.463826,81.951104,0.665772,170.319568,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.758212,50.124396,199.499605,164.823946,186.386682,270.996387,168.353371,14.301009,189.68885,1.5488,48.332371,48.411707,163.282602,198.379642,160.967137,189.266559,94.504404,179.142067,0.080765,78.039045,95.47759,99.753799,189.373546,20.044685,79.885685,0.684672,771531.0128,0.864852,10.13696,22.949258,4.013981,0.071666,0.064255,150.863997,100.616491,72.558799,32,32,32,32,32,71.628222,68.71343,103.545372,50.126582,44.762739,43.468354,46.303797,58.805021,34.544304,26,75.609483,168.353371,81.838305,0.667915,170.072283,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.731687,50.093609,199.511256,164.790855,186.329734,271.006129,168.277034,14.302579,189.64858,1.547998,48.174093,48.543227,163.256943,198.442393,160.9478,189.349455,94.478949,179.210239,0.080768,78.042851,95.493965,99.578781,189.326821,20.046331,79.936206,0.683895,771675.3131,0.864086,10.155345,22.956545,4.013646,0.070809,0.064841,150.868506,100.618444,72.57551,32,32,32,32,32,71.629288,68.695798,103.580056,50.126582,44.793968,43.468354,46.303797,58.805918,34.544304,26,75.63643,168.277034,81.849629,0.666993,170.142345,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.698135,50.076291,199.49102,164.773749,186.401561,270.988238,168.304836,14.296728,189.726735,1.561414,48.372586,48.408238,163.26379,198.382231,160.959554,189.34719,94.475802,179.32437,0.080768,78.012891,95.526892,99.491089,189.36437,20.048239,79.940479,0.683564,771622.64,0.86412,10.106943,22.88826,4.00938,0.072641,0.065403,150.880731,100.612113,72.55142,32,32,32,32,32,71.626496,68.692997,103.636424,50.126582,44.842531,43.468354,46.303797,58.801104,34.544304,26,75.640244,168.304836,82.037001,0.667255,170.328577,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.735355,50.114775,199.574758,164.771226,186.432569,271.071748,168.287457,14.306575,189.716643,1.559296,48.393979,48.421984,163.239474,198.578729,160.953596,189.366163,94.431271,179.347276,0.080766,78.057322,95.455816,99.670499,189.508333,20.049991,79.995526,0.68353,771438.1341,0.864685,10.103635,22.940526,4.011753,0.071088,0.066158,150.876393,100.573088,72.537632,32,32,32,32,32,71.609994,68.675606,103.665396,50.126582,44.879293,43.468354,46.303797,58.819492,34.544304,26,75.684,168.287457,81.876891,0.667551,170.384753,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.772305,50.124396,199.65572,164.818057,186.463044,271.236348,168.614442,14.302579,189.752853,1.565634,48.304428,48.454049,163.271425,198.463332,160.961946,189.491409,94.505995,179.245173,0.080764,78.085148,95.490388,99.728905,189.483453,20.052241,79.990045,0.684218,771751.0985,0.865481,10.121097,22.988542,4.014054,0.073856,0.067551,150.936497,100.620475,72.58154,32,32,32,32,32,71.652322,68.664886,103.685476,50.126582,44.91904,43.468354,46.303797,58.813,34.544304,26,75.746461,168.614442,82.208037,0.666733,170.344273,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.718937,50.096907,199.59587,164.821422,186.480367,271.507298,168.587665,14.305433,189.734623,1.580622,48.20213,48.443096,163.322754,198.671158,160.992359,189.46672,94.510913,179.27692,0.080765,78.090455,95.498077,99.777662,189.577023,20.053932,79.980056,0.68341,772082.6183,0.865089,10.121002,23.042075,4.012734,0.071486,0.064418,150.943785,100.624158,72.577351,32,32,32,32,32,71.673811,68.669412,103.704315,50.126582,44.912592,43.468354,46.303797,58.812187,34.544304,26,75.770098,168.587665,82.237985,0.667706,170.342345,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.769489,50.071892,199.59434,164.810766,186.43969,271.670879,168.493867,14.296157,189.726328,1.588192,48.28605,48.481901,163.317405,198.481938,161.011059,189.387852,94.525575,179.282663,0.080764,78.122312,95.566722,99.766589,189.488779,20.05517,80.021904,0.683206,771918.0817,0.862864,10.092346,22.927216,4.011382,0.070038,0.063752,150.934431,100.592659,72.575952,32,32,32,32,32,71.673287,68.642703,103.70446,50.126582,44.942782,43.468354,46.303797,58.829763,34.544304,26,75.74467,168.493867,82.279041,0.664773,170.385225,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.714833,50.107078,199.714001,164.811046,186.409427,271.674356,168.435171,14.301723,189.812141,1.582617,48.323232,48.473985,163.270929,198.637021,160.981,189.604475,94.509806,179.357932,0.080765,78.122873,95.535835,99.627095,189.558955,20.056365,80.025565,0.683117,771975.3562,0.864043,10.12015,22.93478,4.014484,0.071664,0.06587,150.908952,100.563375,72.5734,32,32,32,32,32,71.655088,68.635244,103.692841,50.126582,44.948285,43.468354,46.303797,58.793982,34.544304,26,75.802556,168.435171,82.108148,0.664361,170.4355,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.780616,50.170578,199.792767,164.83965,186.352749,271.849656,168.332149,14.294302,189.843619,1.588913,48.339434,48.577184,163.289618,198.534066,161.000492,189.517521,94.513557,179.403564,0.080767,78.110162,95.541964,99.840858,189.569482,20.057079,80.059624,0.681949,771629.5907,0.863301,10.042758,22.922374,4.010376,0.072994,0.064774,150.887044,100.605956,72.571587,32,32,32,32,32,71.660406,68.6331,103.719706,50.126582,44.986884,43.468354,46.303797,58.800327,34.544304,26,75.858411,168.332149,82.06044,0.663242,170.328577,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.731452,50.138141,199.683886,164.846661,186.369355,271.824543,168.53051,14.296443,189.853277,1.576452,48.164395,48.396907,163.33562,198.511669,161.03421,189.583875,94.51608,179.35608,0.080769,78.087505,95.567303,99.735184,189.506196,20.058129,80.018911,0.683029,771718.2672,0.8646,10.134574,22.967728,4.017191,0.07113,0.06609,150.871194,100.62168,72.604198,32,32,32,32,32,71.702929,68.649593,103.717414,50.126582,45.052802,43.468354,46.303797,58.776399,34.544304,26,75.917417,168.53051,81.980277,0.665705,170.289198,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.760266,50.120548,199.801979,164.840491,186.483458,271.844224,168.516342,14.296015,189.84386,1.576049,48.275994,48.535038,163.309373,198.656341,160.991725,189.514996,94.521233,179.337532,0.080768,78.104486,95.539976,99.884716,189.635316,20.058993,79.982959,0.681371,771541.5059,0.863751,10.129921,22.981909,4.013465,0.071213,0.064282,150.822128,100.600763,72.562298,32,32,32,32,32,71.680566,68.611356,103.620321,50.126582,44.991401,43.468354,46.303797,58.798554,34.544304,26,75.936663,168.516342,82.079083,0.664757,170.360166,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.765006,50.145288,199.846497,164.81329,186.563923,271.804689,168.420098,14.29787,189.920897,1.530606,48.164118,48.588386,163.274362,198.733772,161.006625,189.561344,94.480733,179.447942,0.080766,78.098062,95.527785,99.827273,189.630971,20.060399,80.049942,0.682099,771583.7707,0.86368,10.148412,22.960727,4.015243,0.070844,0.065259,150.849682,100.584566,72.570344,32,32,32,32,32,71.699048,68.561742,103.609369,50.126582,45.109047,43.468354,46.303797,58.803813,34.544304,26,76.026623,168.420098,82.354282,0.66578,170.464847,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.781879,50.130994,199.834914,164.791697,186.594709,271.871588,168.397772,14.303007,189.90969,1.538716,48.241899,48.538782,163.285315,198.709137,161.028887,189.55491,94.479056,179.362318,0.080766,78.091734,95.570181,99.727536,189.846257,20.061733,80.048517,0.682662,771957.9471,0.863683,10.100966,22.948284,4.015292,0.072341,0.065217,150.875441,100.580096,72.571431,32,32,32,32,32,71.694167,68.554348,103.583356,50.126582,45.123919,43.468354,46.303797,58.775002,34.544304,26,76.033558,168.397772,82.292095,0.665228,170.361031,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.762981,50.168379,199.767187,164.807961,186.777149,271.772534,168.40637,14.299582,189.873414,1.559479,48.246886,48.525936,163.274106,198.688045,160.974034,189.506829,94.46284,179.430229,0.080764,78.128133,95.535647,99.913114,189.69191,20.063137,80.036347,0.68277,772490.535,0.864518,10.120796,23.032167,4.015804,0.07169,0.067114,150.897003,100.572801,72.546082,32,32,32,32,32,71.712431,68.533609,103.585267,50.126582,45.148394,43.468354,46.303797,58.80048,34.544304,26,76.083622,168.40637,82.314308,0.663666,170.364611,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.807723,50.167279,199.636685,164.812168,186.839079,271.573628,168.565723,14.298298,189.843529,1.558024,48.260929,48.651028,163.298695,198.565708,161.011473,189.487943,94.426221,179.32039,0.080762,78.124126,95.587799,99.996284,189.551778,20.063924,79.985104,0.682847,772565.72,0.864416,10.089028,23.000201,4.01421,0.074695,0.068043,150.944917,100.68263,72.559052,32,32,32,32,32,71.754493,68.500595,103.630856,50.126582,45.145663,43.468354,46.303797,58.7489,34.544304,26,76.167305,168.565723,82.039939,0.66423,170.385579,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.79407,50.145288,199.704413,164.811887,186.795263,271.579761,168.493514,14.297299,189.808535,1.541773,48.101638,48.558089,163.288019,198.512035,161.01468,189.4462,94.402231,179.241851,0.080761,78.107936,95.569579,99.803833,189.416336,20.064465,79.986709,0.68363,773494.9408,0.865672,10.145986,23.043102,4.014373,0.070963,0.06547,150.951946,100.699658,72.573549,32,32,32,32,32,71.753056,68.490007,103.643436,50.126582,45.181408,43.468354,46.303797,58.763609,34.544304,26,76.191087,168.493514,81.953412,0.664711,170.209812,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.816528,50.114225,199.793388,164.80067,186.863331,271.643051,168.387737,14.305005,189.845986,1.538062,48.248806,48.549876,163.298636,198.581249,161.026077,189.524801,94.419101,179.298856,0.080759,78.113165,95.59034,99.729534,189.573332,20.066166,80.027133,0.68365,773818.4597,0.864275,10.098558,23.036559,4.008147,0.071683,0.065089,150.935936,100.739241,72.542404,32,32,32,32,32,71.742419,68.468105,103.699256,50.126582,45.219534,43.468354,46.303797,58.769596,34.544304,26,76.201719,168.387737,82.239193,0.666527,170.285304,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.833855,50.106528,199.766849,164.811607,186.789462,271.62647,168.491605,14.30158,189.885545,1.530443,48.183244,48.564969,163.323955,198.480163,161.032289,189.542238,94.467105,179.387989,0.080759,78.131268,95.581943,99.963138,189.438401,20.066827,79.996139,0.684142,773682.5472,0.864653,10.0907,23.029675,4.010606,0.072581,0.065541,150.932152,100.760882,72.548422,32,32,32,32,32,71.731456,68.481625,103.7332,50.126582,45.240894,43.468354,46.303797,58.755192,34.544304,26,76.225958,168.491605,82.193829,0.667724,170.295532,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.790985,50.088111,199.85143,164.797025,186.600559,271.755484,168.572168,14.298869,189.845243,1.525911,48.244276,48.538217,163.294589,198.719885,161.007356,189.631446,94.455513,179.393113,0.080761,78.133303,95.586051,99.797398,189.453964,20.067619,79.909142,0.684234,773802.6928,0.865003,10.036391,23.035215,4.010584,0.071314,0.065357,150.96604,100.708118,72.523987,32,32,32,32,32,71.695298,68.440339,103.72971,50.126582,45.251844,43.468354,46.303797,58.770531,34.544304,26,76.235761,168.572168,82.234704,0.665829,170.20454,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.841487,50.12797,199.713558,164.793099,186.597486,271.798382,168.151342,14.300296,189.792082,1.507389,48.175287,48.597959,163.2773,198.660295,161.021603,189.587402,94.454682,179.281741,0.08076,78.127142,95.523137,99.670754,189.460285,20.067911,79.983698,0.683408,773288.8148,0.863776,10.010764,23.022241,4.008657,0.070645,0.065957,150.994491,100.656425,72.53724,32,32,32,32,32,71.683244,68.432397,103.728089,50.126582,45.302211,43.468354,46.303797,58.757629,34.544304,26,76.268796,168.151342,81.991888,0.665135,170.223384,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.877504,50.145838,199.792716,164.763934,186.639796,271.855155,168.288852,14.300153,189.814658,1.502809,48.165998,48.499542,163.262734,198.59619,160.993086,189.547493,94.446231,179.388194,0.08076,78.171334,95.596859,99.718475,189.482659,20.068219,79.96244,0.68411,772558.2891,0.86327,10.036716,23.035845,4.013808,0.070877,0.066116,150.976664,100.622396,72.509953,32,32,32,32,32,71.64438,68.439112,103.696572,50.126582,45.326848,43.468354,46.303797,58.728174,34.544304,26,76.362127,168.288852,81.994665,0.664763,170.154344,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.97208,50.144463,199.744183,164.768702,186.662496,271.829933,168.496939,14.302151,189.832836,1.502704,48.211756,48.576424,163.273765,198.552221,160.969556,189.443392,94.456373,179.3755,0.080759,78.187866,95.574488,99.987069,189.422167,20.067576,79.96006,0.682829,772577.7578,0.864539,10.024309,22.992906,4.006974,0.071346,0.065513,150.948247,100.677331,72.521427,32,32,32,32,32,71.652008,68.43014,103.690245,50.126582,45.355576,43.468354,46.303797,58.789857,34.544304,26,76.420714,168.496939,82.159986,0.666105,170.174367,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.802397,50.1145,200.269448,164.756363,186.603345,271.884277,168.418856,14.299725,189.822892,1.4941,48.067427,48.446322,163.257701,198.833288,160.991423,189.480406,94.474881,179.32753,0.080759,78.181312,95.585261,99.838603,189.675411,20.067503,80.03229,0.683097,772782.3428,0.863379,10.004927,23.043194,4.005668,0.071906,0.066061,150.940993,100.674885,72.552169,32,32,32,32,32,71.641306,68.45598,103.709363,50.126582,45.369487,43.468354,46.303797,58.736593,34.544304,26,76.426766,168.418856,82.216403,0.666166,170.360638,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.843855,50.104054,199.662469,164.770104,186.570289,271.779719,168.421891,14.297156,189.857423,1.476397,48.155435,48.546089,163.242305,198.645377,160.966586,189.555089,94.484958,179.339816,0.080759,78.22273,95.62371,99.913465,189.593547,20.067578,80.002918,0.681628,772716.0179,0.860602,9.905835,23.028064,3.997116,0.07143,0.065674,150.90416,100.730554,72.530349,32,32,32,32,32,71.637555,68.441822,103.732911,50.126582,45.442766,43.468354,46.303797,58.741588,34.544304,26,76.412121,168.421891,81.952889,0.663377,170.13554,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.766222,50.115875,199.872312,164.803194,186.451935,271.756711,168.375047,14.298726,189.886124,1.470128,48.156304,48.603212,163.281697,198.716144,160.96811,189.449745,94.472076,179.296985,0.080758,78.224541,95.560444,99.76001,189.566074,20.068287,79.99109,0.684132,772548.5315,0.863913,10.051292,22.990705,4.021281,0.071357,0.065699,150.862034,100.798658,72.526493,32,32,32,32,32,71.654142,68.4248,103.737323,50.126582,45.499539,43.468354,46.303797,58.745362,34.544304,26,76.492204,168.375047,82.202357,0.665958,170.399938,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.825676,50.107078,199.780547,164.816935,186.664092,271.73105,168.320308,14.295729,189.77248,1.454593,48.157955,48.591119,163.297565,198.640842,160.992293,189.517318,94.507522,179.309169,0.080759,78.207423,95.534368,99.816475,189.458329,20.068203,80.039646,0.68209,772298.5735,0.862921,9.997943,22.985457,4.005759,0.072305,0.066857,150.846809,100.787406,72.52556,32,32,32,32,32,71.652617,68.451537,103.769615,50.126582,45.547081,43.468354,46.303797,58.713554,34.544304,26,76.520712,168.320308,82.32042,0.66586,170.339592,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.808296,50.124946,199.640298,164.837967,186.683716,271.759177,168.370685,14.296871,189.850764,1.454034,48.212781,48.442493,163.277652,198.621536,160.975334,189.531172,94.471869,179.338878,0.080758,78.224941,95.514572,99.932619,189.631277,20.068058,79.997365,0.683407,771980.6033,0.864136,10.090123,22.981504,4.016224,0.07135,0.065035,150.82235,100.735576,72.50549,32,32,32,32,32,71.652988,68.426135,103.736319,50.126582,45.566764,43.468354,46.303797,58.770415,34.544304,26,76.57557,168.370685,82.043275,0.665024,170.182983,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.789166,50.092234,199.640437,164.822544,186.611163,271.74541,168.358155,14.29787,189.839668,1.454254,47.997539,48.55931,163.318366,198.630223,161.025558,189.472195,94.519984,179.414641,0.080757,78.199873,95.615642,99.863701,189.457044,20.066871,80.026682,0.682982,772637.325,0.864233,10.019777,22.950847,4.00959,0.070634,0.064943,150.838798,100.784163,72.503747,32,32,32,32,32,71.684288,68.43968,103.747623,50.126582,45.581864,43.468354,46.303797,58.698062,34.544304,26,76.642923,168.358155,81.998109,0.664059,170.347735,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.811721,50.067769,199.646305,164.789453,186.533426,271.727196,168.49617,14.300296,190.043449,1.490319,48.137409,48.561898,163.288131,198.690395,161.011032,189.660742,94.55125,179.478772,0.080757,78.196314,95.552971,99.630732,189.684955,20.066141,80.069667,0.682909,772909.7868,0.864443,10.055633,22.998177,4.008174,0.071656,0.065723,150.873177,100.759149,72.516537,32,32,32,32,32,71.705145,68.456044,103.741053,50.126582,45.620845,43.468354,46.303797,58.723762,34.544304,26,76.594417,168.49617,82.235371,0.66588,170.487782,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.861579,50.060622,199.81524,164.78048,186.566786,271.753308,168.300702,14.299439,189.881771,1.496887,48.12336,48.549184,163.286118,198.761843,160.999238,189.678955,94.549958,179.401519,0.080757,78.220414,95.576122,99.657483,189.68883,20.065993,80.102933,0.682596,772387.5211,0.864461,10.042722,22.979833,4.009716,0.072585,0.067153,150.902715,100.692983,72.499231,32,32,32,32,32,71.702507,68.4588,103.747358,50.126582,45.681944,43.468354,46.303797,58.711034,34.544304,26,76.62192,168.300702,82.398077,0.666185,170.435421,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.832221,50.062821,199.817837,164.80039,186.486686,271.614494,168.530804,14.300438,190.031988,1.4973,48.099665,48.602325,163.276644,198.703297,160.994627,189.714668,94.613665,179.418189,0.080758,78.207546,95.556495,99.792433,189.721156,20.066067,80.101292,0.682201,771869.3977,0.862901,9.994909,22.973759,4.008019,0.071597,0.066959,150.889047,100.743448,72.496814,32,32,32,32,32,71.719376,68.453286,103.724207,50.126582,45.907963,43.468354,46.303797,58.739207,34.544304,26,76.633245,168.530804,82.111358,0.664234,170.467168,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.812425,50.046603,199.993558,164.840211,186.470389,271.843619,168.417091,14.298869,190.082064,1.48736,48.098912,48.495659,163.320714,198.776813,161.029791,189.639921,94.659717,179.496281,0.080758,78.215534,95.623876,99.895084,189.509764,20.066544,80.072263,0.682096,771927.6119,0.863081,9.936178,22.944703,4.007399,0.071931,0.065502,150.895585,100.731922,72.507905,32,32,32,32,32,71.726634,68.538721,103.750241,50.126582,45.75973,43.468354,46.303797,58.736987,34.544304,26,76.643354,168.417091,82.157768,0.663097,170.379914,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.849261,50.063096,199.987055,164.823665,186.475254,271.958921,168.57078,14.2963,190.060537,1.492584,48.030409,48.605984,163.298018,198.895461,161.028089,189.729272,94.675487,179.481796,0.080758,78.256464,95.587873,100.063712,189.748344,20.066926,80.123614,0.681866,771416.2119,0.862101,9.968747,22.887547,4.009812,0.071558,0.064592,150.867152,100.658672,72.505554,32,32,32,32,32,71.727658,68.577988,103.742303,50.126582,45.849947,43.468354,46.303797,58.689215,34.544304,26,76.661642,168.57078,82.392831,0.665174,170.406271,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.835988,50.030934,200.009427,164.835163,186.393867,272.132602,168.461386,14.297156,190.165503,1.502054,48.208105,48.591896,163.322646,198.978764,161.045264,189.831012,94.72546,179.555784,0.080761,78.24326,95.56983,99.939602,189.768453,20.067521,80.094765,0.682164,771174.6407,0.862949,9.973016,22.87217,4.014933,0.072141,0.068186,150.844353,100.689095,72.530337,32,32,32,32,32,71.722557,68.605288,103.657659,50.126582,45.897153,43.468354,46.303797,58.716699,34.544304,26,76.662467,168.461386,82.160058,0.664848,170.420512,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.74387,50.088935,199.768575,164.871899,186.47378,272.173537,168.439374,14.292732,190.19916,1.497894,48.330083,48.479126,163.31327,198.861793,161.050526,189.793992,94.733655,179.710356,0.080762,78.294107,95.656479,99.946449,189.810856,20.069103,80.13912,0.680937,771131.5881,0.861518,9.951394,22.85071,4.011836,0.071064,0.066412,150.841819,100.705648,72.526618,32,32,32,32,32,71.694396,68.634795,103.598307,50.126582,46.027676,43.468354,46.303797,58.692904,34.544304,26,76.683973,168.439374,82.033214,0.662183,170.341008,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.929034,50.108728,200.005567,164.899942,186.599545,272.052911,168.418912,14.306575,190.134716,1.491553,48.173127,48.564929,163.321932,198.916205,161.039285,189.82674,94.713094,179.576139,0.080762,78.331935,95.666091,99.960292,189.687808,20.07096,80.129041,0.680924,770559.2438,0.861878,9.932963,22.829795,4.013353,0.073441,0.06734,150.860804,100.702443,72.498837,32,32,32,32,32,71.679116,68.632344,103.554392,50.126582,46.081273,43.468354,46.303797,58.664252,34.544304,26,76.782654,168.418912,82.324008,0.663808,170.353911,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.862468,50.092509,199.836571,164.897699,186.588859,272.07879,168.309187,14.295444,190.230473,1.513572,48.04492,48.661494,163.374404,199.093851,161.062949,189.786762,94.710276,179.695927,0.080761,78.301616,95.644867,99.793646,189.874099,20.072676,80.14141,0.681236,771124.3209,0.864273,10.086339,22.882274,4.015944,0.07106,0.06671,150.876755,100.68202,72.53494,32,32,32,32,32,71.671638,68.655178,103.569566,50.126582,46.098641,43.468354,46.303797,58.685481,34.544304,26,76.822697,168.309187,82.151169,0.665507,170.363392,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.9557,50.07684,199.845175,164.874423,186.551897,272.132788,168.464005,14.299868,190.155466,1.516234,48.206357,48.55416,163.352046,199.059832,161.089781,189.787437,94.710893,179.67309,0.080762,78.251377,95.65269,99.84528,189.831044,20.074769,80.093647,0.681225,771523.3793,0.861449,9.914557,22.850152,4.005797,0.071413,0.064759,150.906193,100.705063,72.535552,32,32,32,32,32,71.703264,68.664891,103.584151,50.126582,46.176068,43.468354,46.303797,58.655639,34.544304,26,76.817602,168.464005,82.304229,0.663062,170.238293,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.923313,50.121647,199.928929,164.893493,186.518814,272.271948,168.322331,14.302722,190.236934,1.519346,48.244388,48.688589,163.338939,198.901064,161.061225,189.713855,94.69795,179.706307,0.080764,78.259112,95.666665,99.895344,189.806813,20.076431,80.106629,0.681409,771538.3839,0.863199,9.967147,22.89999,4.007755,0.070993,0.065659,150.884131,100.66657,72.533531,32,32,32,32,32,71.692101,68.652857,103.598081,50.126582,46.160559,43.468354,46.303797,58.63026,34.544304,26,76.90283,168.322331,82.438411,0.664739,170.313667,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.915555,50.144738,200.028971,164.86601,186.519978,272.218184,168.580829,14.298012,190.224379,1.534363,48.307868,48.684367,163.35354,198.882123,161.07361,189.721695,94.697568,179.499506,0.080764,78.266258,95.679904,99.872502,190.01731,20.077176,80.092457,0.680411,771225.478,0.860411,9.855126,22.890411,4.000448,0.071386,0.064637,150.848079,100.696631,72.520706,32,32,32,32,32,71.676755,68.621662,103.61966,50.126582,46.251085,43.468354,46.303797,58.638216,34.544304,26,76.953845,168.580829,82.075081,0.662137,170.328931,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.930862,50.156009,200.130221,164.855915,186.670945,272.166053,168.166058,14.297584,190.202541,1.553404,48.351642,48.614091,163.344185,198.917193,161.07438,189.798681,94.693326,179.643872,0.080765,78.285091,95.632833,99.941173,189.900061,20.07802,80.102068,0.680466,771285.6829,0.861711,9.933388,22.91639,4.004721,0.071188,0.064664,150.835351,100.658772,72.548248,32,32,32,32,32,71.70245,68.631657,103.629432,50.126582,46.312656,43.468354,46.303797,58.62871,34.544304,26,77.026023,168.166058,82.043546,0.661219,170.324249,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.884749,50.136492,200.084504,164.86601,186.581528,272.13433,168.547447,14.297727,190.23962,1.550835,48.237092,48.679371,163.341894,198.979662,161.051405,189.823271,94.669225,179.660176,0.080761,78.333564,95.64654,99.919426,189.886335,20.079589,80.106287,0.681162,771352.4857,0.860599,9.964496,22.835586,4.007347,0.071782,0.065248,150.791767,100.753382,72.524016,32,32,32,32,32,71.668861,68.59753,103.564447,50.126582,46.396025,43.468354,46.303797,58.61576,34.544304,26,77.079938,168.547447,82.13285,0.664708,170.338097,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.864564,50.124396,199.968861,164.883117,186.576338,272.139189,168.228581,14.299868,190.12997,1.575433,48.180421,48.652435,163.350536,198.833921,161.048415,189.722246,94.657152,179.580859,0.080758,78.371108,95.619726,99.821757,189.865307,20.080912,80.0452,0.681939,772003.3131,0.863153,9.95995,22.89651,4.008147,0.071863,0.065824,150.769383,100.757809,72.514417,32,32,32,32,32,71.644861,68.626228,103.528935,50.126582,46.4733,43.468354,46.303797,58.570344,34.544304,26,77.118939,168.228581,81.95974,0.665802,170.132707,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.855185,50.124671,200.42955,164.873021,186.753293,272.142509,168.508082,14.299011,190.156081,1.560699,48.214938,48.657589,163.32267,198.769267,161.042656,189.704766,94.658597,179.618854,0.080756,78.417108,95.684043,99.910256,189.737676,20.081561,80.016297,0.681996,771730.5844,0.861624,9.98809,22.92701,4.010935,0.071841,0.065,150.812134,100.783274,72.508365,32,32,32,32,32,71.654255,68.634409,103.488044,50.126582,46.513794,43.468354,46.303797,58.609929,34.544304,26,77.149745,168.508082,82.365226,0.665168,170.380504,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.877849,50.150511,199.898952,164.824226,186.841423,272.100857,168.185651,14.306432,190.107769,1.546769,48.219701,48.667934,163.330662,198.867314,161.048789,189.703223,94.679262,179.507762,0.080756,78.417796,95.686549,99.87112,189.726823,20.082271,80.000971,0.682643,771745.6339,0.863592,9.996865,22.907947,4.01024,0.072257,0.066267,150.836533,100.806604,72.522937,32,32,32,32,32,71.673434,68.663631,103.436239,50.126582,46.595966,43.468354,46.303797,58.606309,34.544304,26,77.224563,168.185651,81.960371,0.666697,170.141598,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.873892,50.181299,199.561085,164.854793,186.863009,272.106198,168.664911,14.303721,190.066323,1.537391,48.343631,48.543232,163.343113,198.790335,161.019542,189.746797,94.691738,179.475994,0.080756,78.420406,95.700546,99.75357,189.583143,20.082431,80.061229,0.685156,772486.2543,0.863158,10.006842,22.921419,4.020235,0.071523,0.064806,150.77196,100.78736,72.53177,32,32,32,32,32,71.669379,68.688237,103.419846,50.126582,46.56206,43.468354,46.303797,58.598456,34.544304,26,77.285844,168.664911,82.319158,0.665616,170.359694,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.875504,50.184598,199.8501,164.873862,186.807523,272.140668,168.419707,14.302579,189.992288,1.538056,48.295046,48.561258,163.327954,198.7658,161.044195,189.612665,94.650676,179.37952,0.080756,78.396844,95.618099,99.78706,189.512985,20.082072,80.075707,0.684059,772808.3693,0.864847,10.009242,22.857134,4.00777,0.070589,0.064955,150.7386,100.766195,72.512604,32,32,32,32,32,71.66506,68.705929,103.404733,50.126582,46.615081,43.468354,46.303797,58.620708,34.544304,26,77.377822,168.419707,82.247181,0.667706,170.319725,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.826228,50.209063,199.823245,164.89826,186.8496,271.99857,168.655412,14.296871,189.995242,1.533565,48.309695,48.626372,163.332888,198.689587,161.065684,189.636945,94.675522,179.303128,0.080756,78.343546,95.597522,99.747373,189.588203,20.081836,80.064654,0.682988,772933.4704,0.862639,10.044122,22.83218,4.001314,0.071493,0.065408,150.754408,100.742817,72.517326,32,32,32,32,32,71.678792,68.742565,103.451303,50.126582,46.638159,43.468354,46.303797,58.633257,34.544304,26,77.442816,168.655412,82.318185,0.664254,170.44384,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.816349,50.157383,199.737431,164.919292,186.874885,271.803348,168.439373,14.304006,189.962336,1.53583,48.262558,48.619051,163.351082,198.836588,161.05949,189.658748,94.668497,179.394822,0.080755,78.313244,95.628194,99.762513,189.608881,20.080344,80.075256,0.683248,772851.64,0.863615,10.045754,22.835342,4.006979,0.072618,0.06815,150.776651,100.647323,72.504242,32,32,32,32,32,71.672797,68.719927,103.451932,50.126582,46.689712,43.468354,46.303797,58.606591,34.544304,26,77.517924,168.439373,82.285351,0.665209,170.408946,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.830013,50.144463,199.668436,164.908636,186.874653,271.732425,168.53964,14.300296,189.88753,1.539694,48.181772,48.614366,163.382204,198.714278,161.077162,189.640044,94.664487,179.442859,0.080753,78.284599,95.603782,99.821368,189.589507,20.078549,80.056721,0.684102,773058.7516,0.863609,10.12119,22.780473,4.010403,0.070377,0.065969,150.80743,100.6898,72.499061,32,32,32,32,32,71.653749,68.734474,103.44796,50.126582,46.715174,43.468354,46.303797,58.609684,34.544304,26,77.551118,168.53964,81.958027,0.665374,170.303085,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.83155,50.15326,199.655105,164.853111,186.898975,271.795309,168.480714,14.294587,189.825763,1.557683,48.147976,48.727399,163.367444,198.562488,161.073265,189.561973,94.685905,179.326474,0.080753,78.220543,95.61785,99.861073,189.65102,20.076062,80.037627,0.684067,773077.1013,0.864899,10.079734,22.823532,4.009476,0.070657,0.0668,150.803679,100.795983,72.51509,32,32,32,32,32,71.677617,68.706063,103.441621,50.126582,46.716292,43.468354,46.303797,58.596886,34.544304,26,77.58897,168.480714,82.243521,0.665694,170.384713,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.797576,50.106803,199.667962,164.784406,186.961108,271.646814,168.493327,14.296871,189.972688,1.555965,48.147336,48.597946,163.323932,198.778414,161.060088,189.580392,94.732866,179.472735,0.080752,78.216276,95.641677,99.84163,189.912889,20.073921,80.014278,0.683736,773043.2493,0.864089,10.052673,22.846416,4.006991,0.07103,0.065153,150.799687,100.762137,72.530449,32,32,32,32,32,71.687536,68.692744,103.498912,50.126582,46.784155,43.468354,46.303797,58.578001,34.544304,26,77.629547,168.493327,81.961868,0.667874,170.291244,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.87664,50.10323,199.758214,164.784686,187.038022,271.615128,168.413073,14.295158,189.806394,1.551835,48.178403,48.679401,163.286182,198.598394,161.035771,189.500938,94.699173,179.368671,0.080753,78.184013,95.598989,99.849718,189.507196,20.071216,80.02872,0.683581,773084.3715,0.864495,10.05988,22.779265,4.0066,0.073413,0.066346,150.79757,100.731068,72.532266,32,32,32,32,32,71.692639,68.697034,103.501078,50.126582,46.8777,43.468354,46.303797,58.620319,34.544304,26,77.650506,168.413073,82.290778,0.665246,170.324092,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
