OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.865833,50.107628,199.660826,164.808242,187.043152,271.507522,168.385103,14.297727,189.78412,1.546865,48.098403,48.549421,163.294889,198.645621,161.020064,189.500899,94.709224,179.321778,0.080751,78.150265,95.64302,99.626857,189.420843,20.068783,79.943075,0.684628,773110.0567,0.865261,10.048585,22.789772,4.009592,0.070707,0.064862,150.782734,100.767485,72.515251,32,32,32,32,32,71.727101,68.658476,103.510233,50.126582,46.83396,43.468354,46.303797,58.563165,34.544304,26,77.695807,168.385103,81.983432,0.66836,170.322518,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.857308,50.104879,199.607654,164.806559,187.017101,271.429275,168.46648,14.297299,189.868516,1.553063,48.149029,48.590902,163.302272,198.583194,161.014684,189.535349,94.709887,179.316452,0.080751,78.110208,95.588405,99.685073,189.651448,20.06674,79.971131,0.684325,773434.3499,0.864497,9.963212,22.78258,4.005046,0.070427,0.06444,150.801966,100.746918,72.523123,32,32,32,32,32,71.74188,68.666244,103.536044,50.126582,46.835,43.468354,46.303797,58.554499,34.544304,26,77.736863,168.46648,82.226194,0.665514,170.388687,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.822709,50.122472,199.769833,164.809924,186.9612,271.565382,168.237312,14.299154,189.768713,1.556267,48.143712,48.562706,163.326884,198.560511,161.025828,189.521884,94.667327,179.352751,0.080752,78.023918,95.600996,99.658178,189.432549,20.063888,79.987629,0.685508,773442.6613,0.864883,9.978785,22.754101,4.003961,0.071165,0.065734,150.782385,100.731071,72.512679,32,32,32,32,32,71.767404,68.659444,103.524239,50.126582,46.898789,43.468354,46.303797,58.562704,34.544304,26,77.795466,168.237312,81.950292,0.668447,170.290024,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.827242,50.122197,199.696147,164.820861,186.867526,271.551181,168.52093,14.298869,189.843282,1.549841,48.157326,48.566481,163.291088,198.427886,161.016629,189.504649,94.693201,179.337774,0.080754,77.983316,95.571025,99.78482,189.948172,20.060678,79.952578,0.684903,773336.5165,0.864502,9.984854,22.751344,4.003579,0.073348,0.064618,150.786249,100.842476,72.533077,32,32,32,32,32,71.75189,68.64886,103.459229,50.126582,46.926299,43.468354,46.303797,58.603854,34.544304,26,77.842632,168.52093,82.159715,0.666119,170.35395,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.779794,50.092509,199.552525,164.831517,186.845196,271.392261,168.201556,14.298726,189.774496,1.529073,48.135908,48.532389,163.313292,198.424308,161.032501,189.485275,94.686904,179.207692,0.080758,77.951288,95.580791,99.724562,189.566237,20.056797,79.917094,0.684939,773343.7495,0.86613,10.038242,22.808171,4.009614,0.072101,0.065168,150.797786,100.833418,72.524397,32,32,32,32,32,71.714711,68.664743,103.404677,50.126582,46.946775,43.468354,46.303797,58.560104,34.544304,26,77.864451,168.201556,82.04048,0.668535,170.314847,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.838589,50.117249,199.567573,164.829835,186.824699,271.441213,168.407091,14.297299,189.624504,1.520101,48.143573,48.503023,163.296105,198.571089,161.018651,189.301149,94.668808,179.238423,0.080761,77.929559,95.618088,99.744044,189.489594,20.053467,79.880744,0.68411,772858.8622,0.864152,10.033274,22.776411,4.00777,0.070475,0.065699,150.825169,100.543084,72.564076,32,32,32,32,32,71.72803,68.678525,103.302094,50.126582,46.956666,43.468354,46.303797,58.564233,34.544304,26,77.934963,168.407091,82.192224,0.665732,170.1534,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.784698,50.085362,199.590248,164.773188,186.841473,271.428738,168.434638,14.303007,189.716507,1.53859,48.105499,48.505158,163.272245,198.463105,160.986456,189.388672,94.662768,179.186344,0.080762,77.890635,95.590057,99.641611,189.408502,20.050289,79.893275,0.684569,772773.8965,0.866533,10.052703,22.73157,4.008705,0.070927,0.065,150.795558,100.505034,72.534404,32,32,32,32,32,71.717002,68.647094,103.221826,50.126582,46.976411,43.468354,46.303797,58.605635,34.544304,26,77.940156,168.434638,82.041815,0.666851,170.164729,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.791565,50.130719,199.717982,164.78721,186.86771,271.411068,168.360279,14.296728,189.685386,1.561259,48.221697,48.503752,163.290603,198.463697,161.002231,189.323232,94.664634,179.155253,0.080761,77.891147,95.626758,99.720604,189.460634,20.047555,79.902471,0.684136,772738.0523,0.864307,10.016587,22.76175,4.004278,0.070274,0.064549,150.779088,100.594216,72.553223,32,32,32,32,32,71.728993,68.647907,103.172951,50.126582,46.970654,43.468354,46.303797,58.599522,34.544304,26,77.995577,168.360279,82.150754,0.664896,170.15694,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.872581,50.104054,199.539266,164.790014,186.828182,271.339617,168.391661,14.298869,189.612345,1.590352,48.121964,48.477953,163.303571,198.455204,161.009595,189.423974,94.634913,179.083935,0.080762,77.900759,95.528335,99.587649,189.523143,20.044742,79.889291,0.684777,772819.061,0.865205,10.040478,22.747311,4.009068,0.073052,0.067038,150.819827,100.673238,72.538866,32,32,32,32,32,71.749526,68.641501,103.114348,50.126582,46.984756,43.468354,46.303797,58.550046,34.544304,26,78.041556,168.391661,82.081734,0.666844,170.216657,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.77028,50.071617,198.973417,164.802353,186.80146,271.498071,168.413696,14.299439,189.562741,1.597202,48.106585,48.544311,163.286563,198.38936,161.002692,189.28471,94.543247,179.066059,0.080764,77.877235,95.589483,99.563064,189.248791,20.040917,79.864481,0.685063,773021.0436,0.865686,10.078725,22.733218,4.011081,0.071632,0.066524,150.824252,100.675102,72.55268,32,32,32,32,32,71.756002,68.601867,103.084651,50.126582,46.999786,43.468354,46.303797,58.584717,34.544304,26,78.04465,168.413696,81.693738,0.666315,170.071417,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.731492,50.061996,199.277019,164.776273,186.854669,271.344387,168.198098,14.290877,189.472623,1.603471,48.130472,48.413271,163.269436,198.184495,160.987399,189.182598,94.5398,179.043132,0.080763,77.935132,95.57925,99.674241,189.329314,20.037126,79.828799,0.68409,772791.7922,0.863717,9.968234,22.734884,4.000981,0.072297,0.067977,150.827841,100.682092,72.534889,32,32,32,32,32,71.734191,68.631927,103.072049,50.126582,46.886437,43.468354,46.303797,58.599734,34.544304,26,78.063585,168.198098,82.006241,0.665817,170.152062,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.76634,50.053475,199.139063,164.763654,186.840368,271.209342,168.358744,14.300581,189.379198,1.598353,47.861529,48.540092,163.248163,198.323922,160.974341,189.127599,94.507338,178.908205,0.080763,77.929952,95.513755,99.680841,189.132785,20.032371,79.829033,0.683089,773057.0228,0.865372,10.041664,22.819518,3.997836,0.071643,0.066985,150.844357,100.677484,72.538339,32,32,32,32,32,71.717324,68.634533,103.051075,50.126582,46.781366,43.468354,46.303797,58.586242,34.544304,26,78.088304,168.358744,81.805364,0.667793,170.092188,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.774048,50.002071,199.15759,164.723553,186.810228,271.158347,168.567838,14.303863,189.382153,1.580318,48.090787,48.44981,163.228428,197.976151,160.945528,188.993654,94.48061,178.902835,0.080764,77.905686,95.520051,99.571735,189.072272,20.027332,79.796146,0.685064,773315.6018,0.867455,10.072227,22.813943,4.007059,0.072481,0.066851,150.806658,100.660549,72.566579,32,32,32,32,32,71.752675,68.640505,103.009417,50.126582,46.809239,43.468354,46.303797,58.626651,34.544304,26,78.040857,168.567838,82.002292,0.666875,170.244116,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.695561,49.998223,199.182248,164.71458,186.921537,271.156093,168.455837,14.302579,189.326608,1.593098,48.054849,48.509927,163.241514,198.044881,160.955266,188.9645,94.455636,178.758552,0.080766,77.941404,95.563742,99.514256,188.945355,20.0225,79.816268,0.684393,773301.9779,0.865867,10.027602,22.793296,4.001481,0.069965,0.063473,150.837442,100.6778,72.584885,32,32,32,32,32,71.767126,68.632566,103.024226,50.126582,46.777666,43.468354,46.303797,58.63671,34.544304,26,78.038319,168.455837,82.008783,0.667859,170.307373,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.697468,50.027361,199.166107,164.722432,186.86399,271.17647,168.232758,14.301437,189.227567,1.610695,47.987683,48.47175,163.218187,197.917288,160.95782,188.805921,94.408164,178.731128,0.080768,77.904048,95.47773,99.169905,188.811403,20.018048,79.759075,0.684718,773135.9718,0.864381,9.968216,22.817909,4.001234,0.072657,0.065166,150.830715,100.762021,72.566111,32,32,32,32,32,71.725632,68.580111,102.98479,50.126582,46.745942,43.468354,46.303797,58.641524,34.544304,26,78.053663,168.232758,81.745683,0.666297,170.249544,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.672249,50.001521,199.044485,164.738135,186.728733,271.207116,168.689859,14.306575,189.118135,1.617005,48.086759,48.372115,163.210056,197.851429,160.935755,188.833061,94.377564,178.740837,0.080768,77.905099,95.418088,99.155766,188.895182,20.012597,79.754928,0.686128,773772.2316,0.866979,10.045698,22.786057,4.008049,0.070847,0.065617,150.848988,100.748054,72.552022,32,32,32,32,32,71.679797,68.564449,103.002018,50.126582,46.682517,43.468354,46.303797,58.663679,34.544304,26,78.038266,168.689859,81.827974,0.667785,170.27421,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.659463,49.967435,198.867383,164.704484,186.637295,270.977957,168.430853,14.301723,188.997569,1.609127,47.888241,48.301476,163.199619,197.901869,160.931682,188.768884,94.352927,178.572581,0.080767,77.894052,95.445295,99.302508,188.866672,20.00549,79.701991,0.687005,773769.5144,0.867895,10.072858,22.822725,4.007571,0.073385,0.065384,150.888064,100.75763,72.564331,32,32,32,32,32,71.667443,68.549555,103.02715,50.126582,46.614437,43.468354,46.303797,58.665138,34.544304,26,78.036893,168.430853,81.95864,0.670309,170.320591,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.575937,49.916582,198.949262,164.693548,186.559426,271.129456,168.298269,14.302579,189.043371,1.612419,48.021225,48.278616,163.208461,197.704133,160.931147,188.726551,94.378424,178.552052,0.080768,77.881185,95.425753,99.403664,188.622627,20.000051,79.694941,0.686202,773287.1994,0.865341,10.073173,22.85715,4.007157,0.071141,0.064789,150.874859,100.708457,72.594124,32,32,32,32,32,71.702054,68.541897,103.01086,50.126582,46.503496,43.468354,46.303797,58.746027,34.544304,26,77.956087,168.298269,81.807077,0.668818,170.337467,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.54436,49.936649,198.804226,164.713178,186.419661,271.130133,168.4075,14.298441,188.938882,1.612877,48.0547,48.273016,163.210098,197.68609,160.928277,188.664067,94.3825,178.523591,0.08077,77.82911,95.400957,99.256753,188.627626,19.993389,79.710267,0.685717,772923.6031,0.866413,10.052349,22.815472,4.004622,0.070924,0.065521,150.883632,100.700489,72.582348,32,32,32,32,32,71.717527,68.58112,102.978144,50.126582,46.434137,43.468354,46.303797,58.757163,34.544304,26,77.919955,168.4075,81.92184,0.666836,170.324721,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.58302,49.938023,198.697312,164.722151,186.284203,271.065341,168.504146,14.300581,188.788535,1.621657,47.946314,48.203684,163.220398,197.62705,160.938228,188.625137,94.398585,178.424359,0.080771,77.78614,95.365653,99.457044,188.503645,19.986464,79.648639,0.685837,772495.3281,0.868231,10.088206,22.78188,4.013021,0.07135,0.065514,150.898396,100.752909,72.582805,32,32,32,32,32,71.675481,68.64158,102.962917,50.126582,46.306506,43.468354,46.303797,58.7612,34.544304,26,77.92543,168.504146,81.770709,0.668129,170.26827,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.534701,49.897066,198.693805,164.655411,186.153162,271.024721,168.318229,14.301009,188.884901,1.59125,47.735297,48.304011,163.172886,197.552229,160.914654,188.520607,94.369737,178.371897,0.08077,77.78084,95.413117,99.251481,188.383988,19.977829,79.59736,0.685118,771989.6903,0.867679,10.141083,22.766581,4.012651,0.071663,0.067093,150.928569,100.735075,72.549187,32,32,32,32,32,71.697141,68.62425,102.942329,50.126582,46.219348,43.468354,46.303797,58.782094,34.544304,26,77.841399,168.318229,81.634706,0.666622,170.127397,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.604043,49.900639,198.825719,164.627929,186.088141,270.88188,168.407044,14.302722,188.887758,1.595417,47.898975,48.292079,163.155594,197.572753,160.921005,188.542202,94.42486,178.47939,0.080771,77.756226,95.395362,99.227383,188.652954,19.970953,79.622946,0.683792,771323.9621,0.865805,10.102288,22.711355,4.007366,0.070667,0.064669,150.933384,100.672066,72.585111,32,32,32,32,32,71.698751,68.645401,102.998532,50.126582,46.122826,43.468354,46.303797,58.831631,34.544304,26,77.798335,168.407044,81.91571,0.666047,170.277475,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.597086,49.890194,198.758968,164.616713,186.043031,270.602131,168.578226,14.301009,188.971523,1.583719,47.859657,48.331463,163.156263,197.545522,160.876929,188.611549,94.428935,178.506244,0.080771,77.74831,95.408225,99.353415,188.429509,19.964846,79.647792,0.684557,770843.8982,0.86699,10.111538,22.719503,4.011204,0.073902,0.065011,150.867738,100.725778,72.606041,32,32,32,32,32,71.611694,68.667338,103.028137,50.126582,46.073289,43.468354,46.303797,58.837843,34.544304,26,77.747815,168.578226,81.88156,0.667472,170.316854,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.547243,49.87645,198.736545,164.635501,185.914209,270.701601,168.376692,14.298012,188.868829,1.569212,47.8806,48.201115,163.146828,197.567063,160.880254,188.553628,94.393235,178.47517,0.080772,77.64498,95.37316,99.352705,188.636171,19.959092,79.640778,0.684007,770302.9526,0.864895,10.043072,22.706788,4.008256,0.072217,0.066379,150.829569,100.775631,72.581027,32,32,32,32,32,71.628195,68.701766,103.065878,50.126582,45.963313,43.468354,46.303797,58.837859,34.544304,26,77.679535,168.376692,81.658128,0.664862,170.184202,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.5995,49.859957,198.854634,164.636622,185.81863,270.640268,168.39532,14.298441,188.892956,1.55478,47.818701,48.219736,163.159638,197.61493,160.904379,188.61061,94.374588,178.465804,0.080774,77.639748,95.402712,99.269168,188.67331,19.954234,79.632394,0.683532,770086.533,0.863917,10.039852,22.713304,4.007473,0.072092,0.065113,150.812771,100.791955,72.591465,32,32,32,32,32,71.636129,68.710974,103.138482,50.126582,45.934549,43.468354,46.303797,58.863692,34.544304,26,77.605792,168.39532,81.760288,0.664885,170.099741,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.554509,49.889094,198.787327,164.669993,185.663,270.620046,168.337845,14.305148,188.949511,1.554739,47.791037,48.370851,163.151844,197.660898,160.864601,188.685768,94.332097,178.385667,0.080772,77.646648,95.341671,99.330436,188.81756,19.950068,79.640038,0.682881,769708.7707,0.865284,10.077887,22.736748,4.011052,0.071956,0.064854,150.78112,100.72373,72.578738,32,32,32,32,32,71.594389,68.743063,103.091606,50.126582,45.854361,43.468354,46.303797,58.907037,34.544304,26,77.574674,168.337845,81.877233,0.666011,170.109891,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.581662,49.819,198.652177,164.665506,185.574086,270.485252,168.497581,14.295158,188.872676,1.537635,47.79227,48.389775,163.16738,197.577295,160.893716,188.645301,94.318752,178.33095,0.080771,77.645475,95.410948,99.230601,188.644902,19.945181,79.618023,0.682655,769271.5888,0.863693,10.007108,22.751702,4.009206,0.071542,0.065159,150.811085,100.730503,72.591742,32,32,32,32,32,71.6248,68.759447,103.065207,50.126582,45.73824,43.468354,46.303797,58.879941,34.544304,26,77.44483,168.497581,81.541886,0.664888,170.040221,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.565389,49.78519,198.713538,164.620358,185.571701,270.304964,168.565818,14.297013,188.830567,1.506873,47.731027,48.242513,163.139729,197.634933,160.869752,188.576424,94.270484,178.443645,0.080768,77.705219,95.383035,99.163847,188.581656,19.941684,79.638073,0.682001,768901.1216,0.864204,10.08298,22.762575,4.011488,0.071716,0.066451,150.824879,100.806727,72.6035,32,32,32,32,32,71.652244,68.764546,102.981447,50.126582,45.667109,43.468354,46.303797,58.915514,34.544304,26,77.328043,168.565818,81.680269,0.663366,170.232904,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.593861,49.770897,198.599854,164.593438,185.630291,270.207068,167.73009,14.300867,188.794541,1.470806,47.775652,48.246203,163.144545,197.551104,160.862923,188.567402,94.232332,178.302867,0.080768,77.685541,95.33953,99.251011,188.535093,19.939268,79.581061,0.681463,768375.5664,0.862278,9.984676,22.754328,4.006565,0.073928,0.065839,150.875538,100.793678,72.606572,32,32,32,32,32,71.692762,68.73082,102.961637,50.126582,45.562899,43.468354,46.303797,58.940333,34.544304,26,77.219458,167.73009,81.908642,0.665385,170.158553,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.54065,49.79701,198.559463,164.595681,185.675755,270.220649,168.135218,14.309286,188.771744,1.464309,47.887908,48.291334,163.116377,197.333777,160.848217,188.477708,94.215876,178.286964,0.080769,77.702471,95.32118,99.115352,188.532092,19.936778,79.568187,0.682197,768476.0713,0.862151,9.967772,22.847063,4.009119,0.071196,0.06429,150.934846,100.829401,72.595434,32,32,32,32,32,71.699757,68.695866,102.998872,50.126582,45.467885,43.468354,46.303797,58.956826,34.544304,26,77.116626,168.135218,81.679295,0.665141,169.977593,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.53394,49.844838,198.56255,164.610824,185.731892,270.024391,168.407648,14.282743,188.618046,1.468927,47.919868,48.234739,163.126324,197.433685,160.831868,188.403901,94.205999,178.101914,0.080769,77.673492,95.37868,99.152844,188.450891,19.933319,79.521489,0.682184,768777.9932,0.866133,9.923903,22.829663,4.004525,0.07227,0.068041,150.966174,100.783152,72.608989,32,32,32,32,32,71.715296,68.650784,103.031435,50.126582,45.308748,43.468354,46.303797,58.978237,34.544304,26,77.07971,168.407648,81.479933,0.662798,170.007373,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.625788,49.861331,198.650422,164.606898,185.763177,269.892167,168.574352,14.297584,188.734546,1.484567,47.851488,48.262413,163.132025,197.380802,160.844353,188.438952,94.198513,178.333865,0.08077,77.670805,95.30834,99.161314,188.431469,19.931886,79.579835,0.683279,769154.3327,0.865351,10.005299,22.839842,4.008011,0.072058,0.065126,150.993297,100.852209,72.60638,32,32,32,32,32,71.690533,68.618865,103.052384,50.126582,45.19172,43.468354,46.303797,59.01057,34.544304,26,77.049544,168.574352,81.763317,0.665619,170.237113,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.555741,49.755504,198.589311,164.583343,185.727693,269.855726,168.442286,14.294873,188.708626,1.461161,47.770515,48.211133,163.117592,197.435018,160.835522,188.360293,94.193957,178.228965,0.080769,77.67257,95.289792,99.040987,188.308835,19.931876,79.580845,0.684245,769541.5086,0.864458,10.060101,22.776642,4.008616,0.072354,0.064592,151.002298,100.79002,72.58363,32,32,32,32,32,71.681636,68.59622,103.000335,50.126582,45.145607,43.468354,46.303797,59.019258,34.544304,26,76.908507,168.442286,81.722857,0.667799,170.064493,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.426177,49.761001,198.788675,164.552217,185.705193,269.817886,168.364095,14.298012,188.716179,1.473861,47.835186,48.180161,163.085909,197.458115,160.836093,188.529344,94.220894,178.252836,0.08077,77.683607,95.337384,99.349438,188.437444,19.932182,79.580394,0.683485,769625.7063,0.862014,9.98119,22.875717,4.002968,0.073423,0.066878,151.032585,100.768705,72.606127,32,32,32,32,32,71.714979,68.608073,102.977875,50.126582,44.980054,43.468354,46.303797,59.02369,34.544304,26,76.758659,168.364095,81.556851,0.665233,170.040693,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.542896,49.84209,198.614627,164.579978,185.497889,269.992022,168.278926,14.301009,188.773764,1.473934,47.925527,48.2686,163.069188,197.578893,160.818576,188.395765,94.251325,178.386589,0.08077,77.719709,95.297894,99.132395,188.499178,19.931663,79.583567,0.683962,769325.6857,0.863623,9.94811,22.838864,4.007393,0.072353,0.064753,151.030095,100.765278,72.602779,32,32,32,32,32,71.693205,68.588713,102.866983,50.126582,44.908656,43.468354,46.303797,59.066814,34.544304,26,76.714872,168.278926,81.685678,0.666035,170.248836,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.608477,49.826971,198.687304,164.583623,185.54996,269.907391,168.365982,14.302008,188.825592,1.479613,47.918215,48.344645,163.09007,197.38359,160.828985,188.45071,94.231449,178.275768,0.08077,77.724244,95.320622,99.220299,188.530361,19.931352,79.641355,0.685042,769316.8882,0.866446,10.088373,22.821351,4.021931,0.072394,0.065789,151.04138,100.763967,72.59055,32,32,32,32,32,71.746905,68.664637,102.87846,50.126582,44.867491,43.468354,46.303797,59.05713,34.544304,26,76.671937,168.365982,81.645687,0.668441,170.227515,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.536465,49.826696,198.774191,164.565677,185.606098,269.962613,168.45533,14.297299,188.807971,1.49571,48.049648,48.315408,163.089419,197.45004,160.84187,188.536128,94.242569,178.426137,0.080769,77.729993,95.326459,99.214283,188.54621,19.931277,79.565447,0.682898,768402.6786,0.863849,10.048045,22.843711,4.008943,0.071008,0.066686,150.975157,100.743768,72.61872,32,32,32,32,32,71.784281,68.700903,102.926631,50.126582,44.765886,43.468354,46.303797,59.098348,34.544304,26,76.572743,168.45533,81.811927,0.665325,170.268663,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.573465,49.906961,198.767008,164.569603,185.577155,269.855922,168.584019,14.299582,188.826925,1.492759,48.087065,48.326625,163.092836,197.411918,160.826493,188.514779,94.207647,178.396099,0.080768,77.688429,95.37591,99.327974,188.553388,19.932278,79.610703,0.682178,768564.6618,0.862342,9.964802,22.819848,4.005108,0.071821,0.064578,150.909255,100.774376,72.614407,32,32,32,32,32,71.801717,68.725883,103.008699,50.126582,44.70578,43.468354,46.303797,59.120999,34.544304,26,76.59313,168.584019,81.857328,0.665432,170.081842,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.648277,49.901189,198.693667,164.579417,185.608588,269.914109,168.319983,14.30001,188.783878,1.498982,47.8187,48.359378,163.086758,197.572332,160.816638,188.565242,94.170896,178.397833,0.080769,77.701073,95.318974,99.454676,188.535869,19.932194,79.590383,0.683979,768853.8292,0.863535,10.039335,22.868072,4.012684,0.070917,0.066218,150.90352,100.78795,72.599493,32,32,32,32,32,71.773061,68.716655,103.11811,50.126582,44.567509,43.468354,46.303797,59.117615,34.544304,26,76.541271,168.319983,81.875881,0.665198,170.120355,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.584341,49.84209,198.79981,164.564275,185.616741,270.109785,168.319924,14.300296,188.932075,1.495131,47.893019,48.417816,163.095463,197.548734,160.808821,188.541895,94.176375,178.452641,0.080772,77.677498,95.301978,99.143606,188.693439,19.932757,79.602391,0.682984,769001.261,0.86222,10.081153,22.891142,4.009544,0.071416,0.066569,150.899185,100.842647,72.609201,32,32,32,32,32,71.76818,68.67186,103.131524,50.126582,44.54353,43.468354,46.303797,59.108942,34.544304,26,76.432914,168.319924,81.71624,0.66424,170.074131,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.652037,49.879473,198.860792,164.570163,185.537247,270.14708,168.190472,14.300296,189.052855,1.532765,47.790032,48.395887,163.074403,197.736857,160.833582,188.710904,94.245228,178.51206,0.080771,77.708942,95.368365,99.421474,188.711224,19.934956,79.67682,0.682,769151.0737,0.862261,9.997709,22.928577,4.002025,0.069858,0.064819,150.913875,100.858141,72.618456,32,32,32,32,32,71.823186,68.643535,103.219671,50.126582,44.439174,43.468354,46.303797,59.131903,34.544304,26,76.398122,168.190472,81.712958,0.662963,170.277514,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.629874,49.835493,198.833652,164.535672,185.534427,270.260088,168.212759,14.302294,188.994708,1.546599,47.942298,48.284016,163.049413,197.7117,160.788595,188.733111,94.245125,178.609554,0.080772,77.694906,95.28893,99.100028,188.965954,19.938644,79.686341,0.68314,769106.3652,0.86339,10.004983,22.944721,4.009326,0.070529,0.065679,150.87505,100.809582,72.59889,32,32,32,32,32,71.836589,68.589658,103.191211,50.126582,44.413215,43.468354,46.303797,59.141854,34.544304,26,76.244538,168.212759,81.672155,0.665468,170.114651,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.628881,49.887994,199.031859,164.570724,185.610589,270.333714,168.326869,14.295301,189.101795,1.551978,47.973021,48.481533,163.088914,197.843591,160.810527,188.841996,94.304253,178.555875,0.08077,77.675138,95.334444,99.320916,188.817666,19.944085,79.701306,0.681123,768542.0728,0.862468,9.972091,22.899304,4.005088,0.071614,0.06452,150.840342,100.764165,72.60939,32,32,32,32,32,71.807739,68.594363,103.189451,50.126582,44.361903,43.468354,46.303797,59.152311,34.544304,26,76.240356,168.326869,81.802425,0.66415,170.075902,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.652671,49.891568,198.991506,164.592877,185.606035,270.5785,168.438337,14.300438,189.205648,1.550291,48.024947,48.354608,163.108654,197.985322,160.836713,188.978657,94.341641,178.767185,0.080766,77.692044,95.377995,99.605718,188.853967,19.949567,79.810083,0.68162,768455.1371,0.862662,9.951111,22.93785,4.00633,0.073614,0.063876,150.842506,100.729602,72.633716,32,32,32,32,32,71.802205,68.593796,103.24964,50.126582,44.382006,43.468354,46.303797,59.149028,34.544304,26,76.206538,168.438337,82.080003,0.665047,170.338687,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.786455,49.881672,199.225785,164.618676,185.737955,270.624069,168.304136,14.30001,189.267653,1.549962,47.862924,48.506384,163.101763,198.013358,160.850862,189.113012,94.349775,178.871231,0.080766,77.732217,95.387678,99.737935,188.998098,19.95486,79.792846,0.681848,768690.1549,0.862577,10.004644,22.857558,4.010404,0.071341,0.067085,150.778017,100.635145,72.624241,32,32,32,32,32,71.841384,68.586159,103.272072,50.126582,44.332744,43.468354,46.303797,59.091285,34.544304,26,76.140306,168.304136,82.088009,0.664335,170.17126,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.767829,49.939122,199.280654,164.617274,185.778168,270.802578,168.245006,14.301152,189.391373,1.548555,47.993005,48.429231,163.12288,198.070609,160.869403,189.067542,94.369276,178.890982,0.080765,77.737823,95.439902,99.623747,189.128787,19.961069,79.827609,0.679543,768523.4552,0.861535,9.983529,22.903454,4.00767,0.073451,0.065228,150.79448,100.721,72.633905,32,32,32,32,32,71.8117,68.567167,103.28659,50.126582,44.361384,43.468354,46.303797,59.038753,34.544304,26,76.124163,168.245006,81.966051,0.66075,170.136445,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.802117,49.926203,199.489975,164.61475,185.899337,270.892947,168.28114,14.300724,189.482306,1.519816,48.134093,48.479483,163.128421,198.260921,160.873455,189.171746,94.332743,179.055754,0.080765,77.756937,95.418435,99.493288,189.310118,19.969054,79.79885,0.679509,768849.9486,0.860238,9.834968,22.936301,4.001606,0.070347,0.06425,150.853874,100.625039,72.613668,32,32,32,32,32,71.786349,68.560839,103.1937,50.126582,44.544246,43.468354,46.303797,59.155952,34.544304,26,76.095321,168.28114,81.822312,0.66051,170.11351,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.705557,49.946269,199.088634,164.620919,186.01836,271.009123,168.483572,14.292447,189.521426,1.496239,48.040668,48.44083,163.123862,198.26704,160.855722,189.197695,94.321132,179.003728,0.080765,77.805546,95.414113,99.559991,189.286504,19.977733,79.831521,0.679858,769111.2491,0.861223,9.911707,22.924575,4.004206,0.070505,0.064704,150.916604,100.743279,72.631499,32,32,32,32,32,71.770963,68.557863,103.230929,50.126582,44.445209,43.468354,46.303797,59.096638,34.544304,26,76.107485,168.483572,82.116064,0.662121,170.180347,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.746308,49.957815,199.571689,164.6885,186.091902,271.099633,168.589897,14.297727,189.53831,1.491167,48.132652,48.53139,163.128737,198.376687,160.856474,189.185536,94.290229,179.058144,0.080767,77.883611,95.375404,99.660835,189.168763,19.986561,79.91035,0.681196,769670.9214,0.86091,9.863285,23.025966,4.005652,0.072647,0.066009,150.906877,100.815118,72.615023,32,32,32,32,32,71.74322,68.582802,103.239468,50.126582,44.429873,43.468354,46.303797,59.109135,34.544304,26,76.071247,168.589897,82.150141,0.66435,170.256625,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.768982,49.995474,199.325618,164.708971,186.19644,271.202035,168.361464,14.30001,189.432235,1.501998,48.163367,48.506222,163.166143,198.293415,160.872171,189.268331,94.289258,179.080016,0.080767,77.910354,95.416507,99.75182,189.235657,19.994801,79.877643,0.680977,770374.1023,0.86233,9.983381,23.017104,4.00536,0.069838,0.064184,150.883561,100.816557,72.621456,32,32,32,32,32,71.759263,68.638805,103.292821,50.126582,44.410487,43.468354,46.303797,59.08619,34.544304,26,76.096651,168.361464,82.210201,0.662032,170.171299,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.811829,49.977881,199.3921,164.720469,186.262882,271.198678,168.404305,14.302436,189.459503,1.508054,47.99687,48.567125,163.171357,198.202598,160.874015,189.092132,94.218078,179.082116,0.080766,77.946203,95.374251,99.787734,189.206593,20.00301,79.849984,0.681607,770765.1132,0.861371,9.952693,23.06942,4.011789,0.071319,0.064708,150.845413,100.763506,72.615065,32,32,32,32,32,71.762122,68.609672,103.261883,50.126582,44.404857,43.468354,46.303797,59.102115,34.544304,26,76.076149,168.404305,82.20014,0.663024,170.192306,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.79365,49.98063,199.268988,164.713458,186.461575,271.355584,168.310782,14.298583,189.429827,1.500336,48.046237,48.535983,163.184091,198.252891,160.913857,189.189978,94.199787,179.06504,0.080768,77.956805,95.420988,99.722622,189.154608,20.010891,79.852545,0.681186,771264.3838,0.862678,9.966864,23.078996,4.005017,0.070737,0.065975,150.824778,100.782992,72.637869,32,32,32,32,32,71.785292,68.607991,103.244572,50.126582,44.402008,43.468354,46.303797,59.078184,34.544304,26,76.070683,168.310782,82.046917,0.661859,170.15934,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.714256,49.989426,199.305099,164.722712,186.581546,271.353674,168.472285,14.297442,189.307578,1.474931,48.239366,48.479937,163.154528,198.139203,160.893615,188.997337,94.169308,178.819527,0.080767,77.928644,95.454417,99.49507,189.178104,20.014833,79.82256,0.681516,771692.8387,0.861901,9.90491,23.151003,4.002907,0.07079,0.066098,150.800644,100.822816,72.650031,32,32,32,32,32,71.808963,68.638817,103.195224,50.126582,44.395195,43.468354,46.303797,59.090644,34.544304,26,76.067119,168.472285,82.109465,0.662031,170.359379,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.755441,50.056224,199.246315,164.759448,186.514565,271.202356,168.276798,14.304434,189.390569,1.453162,48.107789,48.4983,163.178177,198.053116,160.900031,189.039858,94.193519,178.890836,0.080766,77.979619,95.407952,99.632584,188.947863,20.018325,79.795533,0.682178,772609.9767,0.863656,9.926478,23.162576,4.001896,0.071973,0.064946,150.761918,100.763954,72.640482,32,32,32,32,32,71.813957,68.667519,103.152094,50.126582,44.315501,43.468354,46.303797,59.103841,34.544304,26,76.147576,168.276798,82.047296,0.663933,170.165398,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.773161,50.044953,199.311126,164.68149,186.609358,271.165259,168.349133,14.301009,189.298725,1.472147,48.10403,48.449555,163.161345,198.183667,160.890673,189.084186,94.190338,178.821625,0.080766,77.9985,95.398383,99.595344,189.038091,20.020781,79.770452,0.684344,773331.4058,0.864935,10.01752,23.096404,4.009013,0.070466,0.066414,150.722468,100.78042,72.620898,32,32,32,32,32,71.864932,68.693749,103.163324,50.126582,44.325526,43.468354,46.303797,59.11277,34.544304,26,76.15777,168.349133,81.81739,0.665284,169.959694,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.811374,50.035882,199.223936,164.65485,186.612127,271.250061,168.527088,14.300867,189.261482,1.462894,48.184849,48.636378,163.152247,197.999818,160.884183,188.877713,94.209301,178.74933,0.080763,77.997834,95.421223,99.587524,188.89698,20.022188,79.789222,0.683848,773079.1811,0.864995,10.041639,23.100277,4.004513,0.070684,0.064402,150.667025,100.684703,72.652534,32,32,32,32,32,71.868965,68.744341,103.226434,50.126582,44.24513,43.468354,46.303797,59.137837,34.544304,26,76.164364,168.527088,81.962914,0.66508,170.181763,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.720828,50.028185,199.146881,164.675321,186.60952,271.174248,168.45205,14.298441,189.215908,1.444528,48.255544,48.488733,163.160045,198.063971,160.906667,188.83226,94.244837,178.727968,0.080765,77.938056,95.442094,99.539522,188.982496,20.021634,79.817818,0.684725,773431.4186,0.864694,10.012016,23.0762,4.00439,0.073532,0.068361,150.642756,100.725194,72.665577,32,32,32,32,32,71.83203,68.808665,103.312338,50.126582,44.214834,43.468354,46.303797,59.179541,34.544304,26,76.185104,168.45205,82.08269,0.667594,170.351275,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.715344,50.050726,199.090388,164.722992,186.757286,271.266909,168.255096,14.306004,189.280511,1.465356,48.155471,48.382428,163.178853,198.021969,160.914621,188.979496,94.231311,178.901221,0.080762,77.896326,95.462313,99.612917,189.072292,20.01942,79.809272,0.683828,773302.5849,0.863036,9.963382,23.028759,3.999567,0.071573,0.067081,150.608753,100.771839,72.631583,32,32,32,32,32,71.768742,68.767175,103.341278,50.126582,44.20928,43.468354,46.303797,59.149972,34.544304,26,76.23027,168.255096,81.748117,0.665692,170.107648,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.770847,50.06612,199.228035,164.742342,186.595765,271.260746,168.300503,14.296728,189.338245,1.450892,48.088392,48.557843,163.196971,198.044428,160.916995,189.001349,94.224643,178.944509,0.080762,77.894266,95.456492,99.553164,189.057142,20.015727,79.869475,0.684225,773263.3445,0.865135,10.049467,22.984807,4.005301,0.071525,0.066763,150.671976,100.700738,72.607535,32,32,32,32,32,71.74941,68.76398,103.32629,50.126582,44.165014,43.468354,46.303797,59.158892,34.544304,26,76.269371,168.300503,82.03664,0.665346,170.312644,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.774567,50.036982,199.215387,164.718506,186.558255,271.278659,168.531258,14.297727,189.384189,1.450414,48.080588,48.535126,163.181989,198.146032,160.893324,189.122626,94.236969,178.864214,0.080763,77.847699,95.405835,99.568539,189.070378,20.012081,79.914966,0.684449,773989.5446,0.866994,10.077693,23.066572,4.004606,0.071421,0.066431,150.711303,100.684539,72.602566,32,32,32,32,32,71.710091,68.768571,103.344882,50.126582,44.143901,43.468354,46.303797,59.16511,34.544304,26,76.269703,168.531258,82.192008,0.668216,170.432982,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.675822,50.042204,199.240775,164.713738,186.475443,271.345607,168.558603,14.301723,189.405672,1.446624,48.194295,48.38903,163.194402,198.149373,160.927955,189.080499,94.251383,178.935628,0.080762,77.867902,95.463018,99.623991,189.473297,20.00952,79.894556,0.683264,773311.9345,0.864976,10.03558,23.090283,4.002906,0.074084,0.066406,150.740064,100.681629,72.603601,32,32,32,32,32,71.732908,68.841747,103.367938,50.126582,44.149793,43.468354,46.303797,59.146436,34.544304,26,76.299506,168.558603,82.142695,0.665214,170.367601,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.767059,50.104329,199.232411,164.75412,186.421997,271.463023,168.32775,14.302579,189.397703,1.431642,48.253751,48.616974,163.212267,198.098373,160.90037,189.02578,94.297579,178.884411,0.080758,77.880451,95.504493,99.587113,189.164804,20.007276,79.848668,0.682353,773035.6003,0.863476,10.002588,23.046344,4.002353,0.070283,0.064537,150.746721,100.719491,72.625961,32,32,32,32,32,71.767128,68.918463,103.352176,50.126582,44.141279,43.468354,46.303797,59.129813,34.544304,26,76.350896,168.32775,82.072358,0.663449,170.234045,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.78704,50.085362,199.33939,164.715701,186.224304,271.626019,168.507838,14.303578,189.429592,1.422773,48.123157,48.544388,163.189887,198.177402,160.941477,189.230502,94.245279,178.910222,0.08076,77.858172,95.490607,99.62748,189.117997,20.005221,79.894339,0.682985,772781.9616,0.86487,10.11015,23.060047,4.01082,0.073347,0.068158,150.74609,100.665956,72.615624,32,32,32,32,32,71.751526,68.938539,103.323558,50.126582,44.114089,43.468354,46.303797,59.143702,34.544304,26,76.445431,168.507838,82.122753,0.664292,170.275744,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.813632,50.051001,199.28366,164.703643,186.346691,271.787398,168.571168,14.302436,189.396743,1.418551,48.106108,48.529765,163.203191,198.247257,160.934512,189.150805,94.240321,178.935199,0.08076,77.921291,95.458442,99.66097,189.302694,20.005561,79.900974,0.68231,772430.5156,0.864196,10.077712,22.993686,4.003299,0.071701,0.065261,150.751295,100.679857,72.628112,32,32,32,32,32,71.780709,68.956602,103.316254,50.126582,44.138878,43.468354,46.303797,59.150763,34.544304,26,76.445466,168.571168,82.158994,0.663824,170.358553,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.662799,50.045228,199.721477,164.704484,186.341191,272.13704,168.500312,14.302436,189.346404,1.418421,48.173778,48.611795,163.188946,198.23417,160.929629,189.068338,94.212864,178.936015,0.08076,77.95027,95.447998,99.645451,189.083571,20.007141,79.852941,0.680678,771725.1634,0.861927,10.038053,23.056148,4.003841,0.069992,0.066065,150.747471,100.74231,72.634967,32,32,32,32,32,71.762495,68.987351,103.221175,50.126582,44.170026,43.468354,46.303797,59.179972,34.544304,26,76.456458,168.500312,82.035955,0.662208,170.317798,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.805228,50.101031,199.16307,164.722432,186.326012,271.914883,168.396349,14.290164,189.417485,1.435995,48.006134,48.463725,163.198344,198.224187,160.931156,189.175691,94.217226,178.843754,0.080766,77.973009,95.475566,99.656865,189.580028,20.007253,79.843259,0.680571,772132.4112,0.861576,9.976163,23.07094,4.000585,0.070691,0.06605,150.767528,100.670543,72.661822,32,32,32,32,32,71.777842,68.959542,103.173173,50.126582,44.134228,43.468354,46.303797,59.134983,34.544304,26,76.597479,168.396349,81.836016,0.661867,170.102062,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.795426,50.027086,199.354089,164.715421,186.427149,271.919397,168.280418,14.302294,189.410002,1.449884,47.96696,48.57218,163.192526,198.025783,160.919682,189.132408,94.171416,178.875147,0.080768,77.963611,95.46292,99.676346,189.103171,20.007271,79.842682,0.683261,772385.5431,0.864805,10.126681,23.098719,4.021551,0.072264,0.065341,150.795413,100.507285,72.637284,32,32,32,32,32,71.748643,68.8164,103.165757,50.126582,44.037216,43.468354,46.303797,59.110329,34.544304,26,76.528042,168.280418,81.834699,0.665079,170.04746,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.815202,50.00482,199.35199,164.635501,186.351929,271.792131,168.37899,14.304006,189.348955,1.436295,47.960758,48.539943,163.146407,198.035348,160.896752,188.983855,94.159453,178.918649,0.080772,78.080068,95.481086,99.648164,189.053652,20.007272,79.776096,0.680717,772257.4301,0.862657,10.034892,23.058027,3.998839,0.071955,0.064043,150.866551,100.632003,72.61499,32,32,32,32,32,71.760659,68.703377,103.143528,50.126582,44.031005,43.468354,46.303797,59.097155,34.544304,26,76.547374,168.37899,81.724516,0.664141,169.967562,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.844257,49.967435,199.163013,164.592036,186.398031,271.800792,168.303414,14.301295,189.15306,1.470208,47.946111,48.484765,163.128211,198.080076,160.863843,188.96892,94.120077,178.798731,0.080772,78.081864,95.437175,99.47883,188.79266,20.008242,79.771138,0.681677,772672.4857,0.86373,9.971094,23.1162,4.003462,0.071973,0.065123,150.905428,100.511986,72.61351,32,32,32,32,32,71.752163,68.651212,103.148876,50.126582,43.98125,43.468354,46.303797,59.110395,34.544304,26,76.478098,168.303414,81.845986,0.665083,170.10812,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.833849,49.920156,199.162104,164.579978,186.429431,271.948041,168.256295,14.302722,189.297822,1.500109,47.883295,48.533299,163.12395,198.013615,160.879876,188.968554,94.085618,178.792812,0.08077,78.095633,95.45063,99.60065,189.007009,20.008677,79.78466,0.682297,772325.5019,0.862442,9.928358,23.145292,4.00183,0.069752,0.066233,150.930329,100.614769,72.605337,32,32,32,32,32,71.715987,68.617813,103.156699,50.126582,44.023563,43.468354,46.303797,59.093019,34.544304,26,76.439433,168.256295,81.906298,0.66603,170.147696,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.740778,49.901189,199.189216,164.616713,186.407084,272.091601,168.448787,14.302294,189.329101,1.484626,47.987709,48.425337,163.107057,198.065862,160.85429,188.85127,94.089535,178.812462,0.080771,78.074399,95.395627,99.588297,188.936912,20.008038,79.817746,0.682037,772523.5139,0.862394,9.86091,23.137445,3.995706,0.071163,0.066008,150.887314,100.671129,72.587962,32,32,32,32,32,71.753652,68.577479,103.091075,50.126582,43.995461,43.468354,46.303797,59.155132,34.544304,26,76.342095,168.448787,82.119003,0.664747,170.353714,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.752022,49.888819,199.260436,164.633257,186.470925,272.080512,168.56872,14.299868,189.270289,1.48677,47.823143,48.467906,163.136135,198.034972,160.858251,188.881114,94.09001,178.774287,0.080776,78.017644,95.37206,99.597306,188.985555,20.007558,79.850291,0.681611,772673.6197,0.862867,9.824396,23.169571,3.996523,0.071971,0.066087,150.858145,100.669598,72.610445,32,32,32,32,32,71.722816,68.550268,103.140676,50.126582,43.906694,43.468354,46.303797,59.133885,34.544304,26,76.319554,168.56872,82.163267,0.663955,170.335068,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.775248,49.812678,199.15406,164.64139,186.499529,271.912736,168.37589,14.312996,189.346668,1.517186,47.861021,48.497279,163.140065,198.096522,160.876481,189.158105,94.092223,178.871811,0.080775,78.097456,95.364643,99.540682,188.982042,20.006213,79.78567,0.68186,772640.499,0.863522,9.901796,23.173395,4.004546,0.071672,0.06544,150.820738,100.732275,72.597824,32,32,32,32,32,71.723429,68.531763,103.140871,50.126582,43.799492,43.468354,46.303797,59.174126,34.544304,26,76.12794,168.37589,81.928782,0.662752,170.299308,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.716459,49.866279,199.288433,164.616152,186.361624,271.925861,168.295712,14.298726,189.42523,1.528742,47.994046,48.490805,163.139512,198.104172,160.87179,189.035617,94.155281,178.963973,0.080778,78.054032,95.375985,99.478549,189.175635,20.005064,79.819856,0.681789,772858.0629,0.862957,9.877777,23.157882,4.005072,0.071153,0.066022,150.77301,100.740409,72.597234,32,32,32,32,32,71.733584,68.498311,103.2053,50.126582,43.946904,43.468354,46.303797,59.158804,34.544304,26,76.060414,168.295712,81.839099,0.662596,170.28019,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.803247,49.906412,199.440263,164.63494,186.230957,271.525866,168.225227,14.296871,189.46309,1.52103,47.91165,48.491387,163.123779,198.211919,160.883465,189.219231,94.186468,178.955099,0.080778,78.051638,95.411366,99.529947,189.049127,20.004021,79.849065,0.682458,772756.7943,0.863447,9.777578,23.194081,4.001066,0.071147,0.065142,150.76971,100.728117,72.573308,32,32,32,32,32,71.720767,68.467986,103.099177,50.126582,43.886175,43.468354,46.303797,59.164783,34.544304,26,76.064056,168.225227,81.769556,0.664606,170.083534,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
