OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.812563,49.900914,199.308305,164.638025,186.21298,271.643823,168.429384,14.295729,189.478456,1.498603,47.996971,48.609474,163.160466,198.166609,160.915362,189.13057,94.245199,179.009296,0.080776,78.093356,95.419619,99.65998,189.177696,20.003752,79.819098,0.682568,772171.8112,0.864482,9.89209,23.167307,4.0085,0.070665,0.065935,150.770698,100.82087,72.60671,32,32,32,32,32,71.777425,68.462926,102.956403,50.126582,43.858931,43.468354,46.303797,59.17104,34.544304,26,75.989926,168.429384,81.801073,0.665727,170.114061,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.724439,49.918781,199.509038,164.639427,186.152915,271.616963,168.406584,14.311427,189.497259,1.513142,47.886385,48.526572,163.113978,198.298943,160.884543,189.190109,94.209988,179.04246,0.080777,78.118745,95.402274,99.671757,189.203836,20.005558,79.874199,0.681944,771506.2526,0.862663,9.842323,23.132627,4.004563,0.071495,0.064535,150.686661,100.799127,72.561533,32,32,32,32,32,71.774129,68.46793,102.83203,50.126582,43.866924,43.468354,46.303797,59.151023,34.544304,26,75.942138,168.406584,82.073674,0.665927,170.270551,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.812718,49.952317,199.469618,164.675601,186.189204,271.535719,168.252593,14.298441,189.624011,1.551731,47.9199,48.597566,163.171055,198.417152,160.887625,189.162781,94.231038,179.058204,0.080774,78.100964,95.462442,99.643089,189.320235,20.008583,79.961142,0.681244,771201.3457,0.861342,9.827183,23.095227,4.001165,0.070603,0.065987,150.674199,100.733521,72.544418,32,32,32,32,32,71.759718,68.491706,102.719419,50.126582,43.830068,43.468354,46.303797,59.133909,34.544304,26,75.89279,168.252593,82.15546,0.664738,170.263077,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.813009,49.954516,199.607816,164.717384,186.126872,271.556109,168.539347,14.297584,189.730534,1.557379,48.107951,48.620751,163.161869,198.477313,160.910376,189.415682,94.276766,179.224343,0.080773,78.06912,95.471804,99.701204,189.437179,20.012041,79.93406,0.682037,771233.5608,0.862918,9.936321,23.14349,4.012293,0.07008,0.06563,150.651173,100.782529,72.541189,32,32,32,32,32,71.799678,68.496905,102.580489,50.126582,43.976825,43.468354,46.303797,59.134794,34.544304,26,75.882812,168.539347,81.927736,0.663759,170.272597,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.75896,49.994649,199.671742,164.70168,186.108908,271.459363,168.453306,14.294873,189.712132,1.53132,48.169846,48.508719,163.177321,198.498485,160.920605,189.488267,94.286561,179.244975,0.080774,78.08461,95.470315,99.831301,189.584411,20.015371,80.033318,0.680745,771277.8766,0.862258,9.878426,23.128636,4.004391,0.073222,0.065454,150.644064,100.660887,72.553473,32,32,32,32,32,71.779058,68.533568,102.501062,50.126582,44.024391,43.468354,46.303797,59.117781,34.544304,26,75.935592,168.453306,82.03801,0.662563,170.339906,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.829855,49.989151,199.832536,164.732246,186.26286,271.393784,168.362777,14.299154,189.973174,1.520823,48.115649,48.619884,163.217639,198.454018,160.938094,189.501512,94.299028,179.398948,0.080773,78.109239,95.537578,99.760928,189.425533,20.021056,80.012348,0.680836,770868.7866,0.860502,9.880324,23.148255,4.007142,0.070365,0.066248,150.638713,100.704509,72.571475,32,32,32,32,32,71.840551,68.577425,102.486637,50.126582,44.080425,43.468354,46.303797,59.082718,34.544304,26,76.012837,168.362777,82.195362,0.664269,170.346358,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.894458,49.95589,199.804886,164.752717,186.267215,271.407673,168.435363,14.296585,189.955732,1.512801,48.016397,48.646229,163.198592,198.751464,160.94682,189.569839,94.272993,179.360467,0.080771,78.186964,95.528145,99.961247,189.49916,20.026285,80.034976,0.680548,770927.2511,0.861993,9.976419,23.146573,4.01278,0.072131,0.067614,150.667368,100.653021,72.540079,32,32,32,32,32,71.829458,68.523476,102.415264,50.126582,44.155384,43.468354,46.303797,59.060929,34.544304,26,75.91062,168.435363,82.242168,0.663918,170.254501,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.841087,49.934449,199.814252,164.739818,186.358317,271.284795,168.2605,14.308287,189.968088,1.525436,48.167524,48.583047,163.246214,198.641458,160.976146,189.67949,94.331133,179.546999,0.080767,78.19418,95.499363,99.988468,189.781542,20.033314,80.010239,0.681646,771421.1421,0.861794,9.897525,23.194623,4.010297,0.071574,0.067103,150.734643,100.734387,72.574711,32,32,32,32,32,71.793019,68.519733,102.498869,50.126582,44.304528,43.468354,46.303797,59.045655,34.544304,26,75.850946,168.2605,82.006349,0.663542,170.26764,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.862997,50.007569,199.809665,164.770104,186.46642,271.209303,168.405285,14.303578,190.025811,1.520554,48.234229,48.576551,163.237923,198.765981,160.91444,189.75627,94.342694,179.555839,0.080763,78.181884,95.516453,99.921683,189.779117,20.04112,80.068928,0.680466,771366.7311,0.860124,9.797452,23.205537,4.004551,0.07393,0.06674,150.739072,100.705015,72.549116,32,32,32,32,32,71.814919,68.536314,102.547098,50.126582,44.342623,43.468354,46.303797,59.002258,34.544304,26,75.9099,168.405285,82.045168,0.662204,170.341204,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.936777,50.031484,199.950484,164.746268,186.660035,271.398149,168.419066,14.303007,190.098461,1.519371,48.032287,48.54528,163.246173,198.847367,160.968209,189.841752,94.393,179.483442,0.080762,78.248537,95.495516,99.90347,189.779525,20.047763,80.13766,0.681735,771560.0933,0.862412,9.831204,23.220671,4.009027,0.071072,0.06512,150.761376,100.680477,72.562442,32,32,32,32,32,71.843488,68.574138,102.602148,50.126582,44.50022,43.468354,46.303797,58.962905,34.544304,26,75.976837,168.419066,82.400025,0.665141,170.482078,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.893209,50.098557,199.993606,164.763934,186.807996,271.514668,168.488868,14.305433,190.132103,1.524885,48.31362,48.758712,163.231053,198.845376,160.939136,189.856891,94.438139,179.427102,0.080757,78.270074,95.532742,100.074479,189.674429,20.055403,80.162812,0.681882,772117.0861,0.861926,9.881659,23.212582,4.007173,0.072294,0.065949,150.836535,100.772165,72.575408,32,32,32,32,32,71.84294,68.510409,102.746389,50.126582,44.583357,43.468354,46.303797,58.97049,34.544304,26,76.000081,168.488868,82.274984,0.665458,170.440024,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.911337,50.125496,200.212978,164.80067,187.042072,271.50642,168.257184,14.303007,190.2972,1.52424,48.127058,48.633646,163.272261,198.916727,160.971808,189.844034,94.459526,179.786907,0.080754,78.2642,95.553987,100.084958,189.892757,20.063855,80.128608,0.681924,772703.5367,0.861393,9.829314,23.133845,4.004073,0.072183,0.06484,150.878696,100.78139,72.555067,32,32,32,32,32,71.818468,68.506624,102.873468,50.126582,44.696004,43.468354,46.303797,58.966125,34.544304,26,76.135836,168.257184,82.284955,0.663202,170.345571,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.950678,50.14034,200.127654,164.775993,187.06742,271.760939,168.411692,14.298583,190.166113,1.506249,48.286587,48.601282,163.272263,198.967431,160.998881,189.892252,94.536168,179.610101,0.080753,78.303183,95.543597,99.915872,190.089019,20.070472,80.109821,0.682516,773373.1211,0.862716,9.94141,23.066574,4.008433,0.072081,0.064261,150.891249,100.751778,72.548382,32,32,32,32,32,71.844969,68.546945,103.002537,50.126582,44.850426,43.468354,46.303797,58.893764,34.544304,26,76.218524,168.411692,82.448094,0.664994,170.215752,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.951062,50.163431,200.24937,164.804316,187.095015,271.683361,168.088321,14.310999,190.334447,1.502194,48.406869,48.799364,163.268576,199.135252,160.983153,189.936774,94.59679,179.783635,0.080754,78.383903,95.578584,99.964879,189.975638,20.075948,80.158917,0.684419,774318.9428,0.864702,9.949611,23.186436,4.011373,0.070014,0.064652,150.933905,100.739101,72.542735,32,32,32,32,32,71.789141,68.513346,103.046219,50.126582,44.951417,43.468354,46.303797,58.892997,34.544304,26,76.323895,168.088321,82.07555,0.666483,170.16764,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.089194,50.20549,200.350732,164.850867,187.252101,271.804205,168.518824,14.300724,190.438252,1.519191,48.283125,48.720703,163.317624,199.201535,161.035341,190.097138,94.652619,179.850899,0.080755,78.381018,95.573966,100.154061,190.036175,20.081813,80.20457,0.684232,774133.7858,0.863306,9.923812,23.040411,4.006505,0.072267,0.066158,150.985718,100.715259,72.572937,32,32,32,32,32,71.796101,68.52823,103.130691,50.126582,45.117888,43.468354,46.303797,58.85257,34.544304,26,76.516372,168.518824,82.199761,0.664827,170.174367,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.071218,50.16563,200.422022,164.830676,187.238005,271.860388,168.116953,14.300581,190.52849,1.546456,48.248072,48.807302,163.308629,199.237381,161.033465,190.122746,94.686543,179.853042,0.080757,78.40996,95.607269,100.147874,190.084327,20.086854,80.232031,0.684602,774094.8099,0.865143,9.946507,23.047889,4.008911,0.070294,0.065374,151.016524,100.772187,72.560675,32,32,32,32,32,71.786995,68.509529,103.157111,50.126582,45.32139,43.468354,46.303797,58.780785,34.544304,26,76.576186,168.116953,82.44209,0.668615,170.196555,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.037012,50.23133,200.524235,164.809924,187.298693,271.950962,168.448421,14.30001,190.584142,1.545282,48.374776,48.772457,163.286928,199.349848,161.018097,190.15526,94.716987,180.105821,0.08076,78.445348,95.66355,100.29269,190.266657,20.093787,80.233401,0.683385,774474.4151,0.861115,9.846054,23.018442,3.999879,0.072387,0.064421,151.061136,100.830061,72.569541,32,32,32,32,32,71.770484,68.544912,103.128957,50.126582,45.524118,43.468354,46.303797,58.757101,34.544304,26,76.756884,168.448421,82.253996,0.666797,170.184714,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.118891,50.184598,200.585443,164.797586,187.350241,272.139152,168.587147,14.299868,190.605409,1.560539,48.228862,48.755258,163.294414,199.494314,161.004925,190.232043,94.739595,180.18485,0.080765,78.446773,95.672794,100.11351,190.41352,20.100732,80.324779,0.683437,774221.303,0.863356,9.824724,22.985359,4.002739,0.072219,0.067509,151.041426,100.783238,72.580969,32,32,32,32,32,71.766329,68.519958,103.150159,50.126582,45.776959,43.468354,46.303797,58.63908,34.544304,26,76.849334,168.587147,82.599207,0.665116,170.143447,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.127789,50.195868,200.586104,164.872741,187.360387,272.185003,168.327363,14.302864,190.56722,1.569109,48.440739,48.878134,163.341625,199.399651,161.024441,190.373897,94.69318,180.156178,0.080768,78.503187,95.724406,100.214356,190.36398,20.106246,80.332676,0.684064,774575.8124,0.862749,9.925694,23.053994,4.007518,0.07108,0.066235,151.045932,100.709093,72.593674,32,32,32,32,32,71.717429,68.553589,103.202429,50.126582,45.938008,43.468354,46.303797,58.639617,34.544304,26,76.951015,168.327363,82.242421,0.66726,170.356979,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.111411,50.263493,200.586585,164.848624,187.323212,272.096821,168.456024,14.301009,190.653948,1.590048,48.304537,48.825598,163.317496,199.466338,161.021677,190.214442,94.649642,180.027648,0.080768,78.460672,95.643907,100.126249,190.249709,20.11193,80.310896,0.683035,774492.0814,0.8606,9.794562,23.062343,4.002192,0.071947,0.064596,150.988229,100.789196,72.600433,32,32,32,32,32,71.73012,68.639895,103.178069,50.126582,46.157642,43.468354,46.303797,58.610382,34.544304,26,77.167257,168.456024,82.599387,0.664227,170.459182,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.11531,50.240402,200.511192,164.857878,187.334461,272.150189,168.419583,14.298155,190.609907,1.56734,48.485579,48.764591,163.32729,199.278633,161.021722,190.267652,94.675448,179.970761,0.08077,78.500444,95.689169,100.239541,190.492898,20.115079,80.249106,0.682822,774713.7904,0.861832,9.796667,23.097527,4.001495,0.072398,0.0664,150.938497,100.783593,72.584938,32,32,32,32,32,71.718161,68.624982,103.190454,50.126582,46.256805,43.468354,46.303797,58.619748,34.544304,26,77.284849,168.419583,82.55514,0.666966,170.321771,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.037199,50.267616,200.326329,164.874143,187.332162,272.244335,168.269441,14.300296,190.463483,1.560528,48.324203,48.892296,163.328896,199.216157,161.048147,190.23573,94.713538,179.826475,0.080771,78.479076,95.690562,100.099726,190.118142,20.115225,80.223863,0.683286,774896.3237,0.861478,9.881163,23.090711,4.002813,0.071494,0.065769,150.955763,100.678452,72.616257,32,32,32,32,32,71.723248,68.624685,103.224594,50.126582,46.441283,43.468354,46.303797,58.527413,34.544304,26,77.475379,168.269441,82.20984,0.664355,170.160717,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.089104,50.217035,200.326011,164.860963,187.417946,272.502782,168.454729,14.302436,190.381617,1.546515,48.202591,48.645745,163.322942,199.134706,161.031273,190.100969,94.716981,179.866161,0.080772,78.46988,95.721617,99.976246,189.950108,20.116223,80.198422,0.683343,774788.9523,0.861586,9.854056,23.042607,4.000997,0.070572,0.064295,150.967738,100.745154,72.60812,32,32,32,32,32,71.727438,68.569455,103.282321,50.126582,46.542554,43.468354,46.303797,58.5224,34.544304,26,77.591092,168.454729,82.242691,0.664255,170.162054,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.109711,50.190096,200.327956,164.867412,187.447028,272.797107,168.351493,14.306717,190.288816,1.532468,48.313395,48.819936,163.352253,199.183646,161.038106,190.010723,94.708076,179.794535,0.080773,78.437458,95.695149,100.179984,189.890594,20.114922,80.174081,0.683868,774806.528,0.863905,9.961788,22.947944,4.003548,0.071271,0.065459,150.916069,100.6542,72.601945,32,32,32,32,32,71.681544,68.535444,103.332604,50.126582,46.7327,43.468354,46.303797,58.44339,34.544304,26,77.693595,168.351493,82.40794,0.667348,170.259458,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.010454,50.226382,200.241829,164.818337,187.546863,272.750082,168.450216,14.299154,190.28632,1.545077,48.290578,48.814809,163.317703,199.309731,161.006094,190.0043,94.717777,179.714493,0.080772,78.402494,95.683159,100.01756,190.017636,20.112965,80.108649,0.683805,774960.5151,0.862235,9.857691,22.960066,3.999393,0.070357,0.06485,150.962033,100.686268,72.60426,32,32,32,32,32,71.713371,68.533305,103.312262,50.126582,46.870934,43.468354,46.303797,58.453654,34.544304,26,77.843641,168.450216,82.274767,0.666808,170.173974,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.908215,50.276138,200.123334,164.818898,187.58614,272.784822,168.629734,14.294017,190.211721,1.54663,48.369529,48.687356,163.321813,198.98184,161.033526,189.936905,94.751091,179.605045,0.080772,78.382029,95.613722,100.007032,190.010052,20.107043,80.138904,0.682859,775018.0662,0.862438,9.809519,22.940878,3.997787,0.070729,0.066152,150.92203,100.807874,72.629114,32,32,32,32,32,71.73613,68.602287,103.24063,50.126582,46.977343,43.468354,46.303797,58.461135,34.544304,26,78.033973,168.629734,82.039074,0.664348,170.324092,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.991362,50.242876,200.149506,164.854232,187.510098,272.818201,168.471347,14.301009,190.260717,1.511404,48.320774,48.811953,163.315522,198.965931,161.031353,189.867461,94.750987,179.661989,0.080773,78.406455,95.687316,100.111384,189.911154,20.101166,80.161442,0.684947,775610.7325,0.864381,9.948144,22.899774,4.003999,0.071651,0.064858,150.863081,100.837006,72.604171,32,32,32,32,32,71.706407,68.579934,103.133087,50.126582,47.040947,43.468354,46.303797,58.370742,34.544304,26,78.177049,168.471347,82.442919,0.666914,170.339985,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.032286,50.25662,199.955481,164.863767,187.402708,272.88,168.273337,14.303578,190.230925,1.492387,48.19735,48.724694,163.317261,198.823563,161.035729,189.841182,94.773666,179.69492,0.08077,78.307274,95.666993,99.990293,189.886149,20.092303,80.11541,0.685422,775905.2563,0.865726,10.103481,22.823503,4.009828,0.070045,0.0639,150.776223,100.779841,72.594256,32,32,32,32,32,71.729861,68.571056,103.026934,50.126582,47.078756,43.468354,46.303797,58.427703,34.544304,26,78.318901,168.273337,82.054292,0.669546,170.33971,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.041773,50.20494,199.91057,164.829274,187.351361,272.957828,168.45692,14.294445,190.03008,1.490035,48.287017,48.652048,163.314283,198.880846,161.046654,189.680805,94.777676,179.462963,0.080771,78.318343,95.677385,99.932316,189.832963,20.084431,80.022355,0.683924,775404.0143,0.864509,9.984342,22.845959,4.003682,0.071437,0.064741,150.799746,100.829078,72.605096,32,32,32,32,32,71.745207,68.570249,103.049683,50.126582,47.267646,43.468354,46.303797,58.451987,34.544304,26,78.417584,168.45692,82.244062,0.664997,170.24388,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.976758,50.201641,199.90421,164.808803,187.228557,272.90699,168.471939,14.30001,190.09955,1.493852,48.333353,48.668009,163.309964,198.737385,161.034428,189.688652,94.785146,179.445675,0.080771,78.266641,95.649962,99.909131,189.738675,20.077158,80.078772,0.682751,774861.762,0.864278,9.955861,22.836204,3.996529,0.070532,0.064946,150.824629,100.806464,72.62422,32,32,32,32,32,71.750375,68.582502,103.017937,50.126582,47.346137,43.468354,46.303797,58.409665,34.544304,26,78.559368,168.471939,82.211138,0.666618,170.265477,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.97077,50.224183,199.809158,164.825909,187.198111,272.698274,168.137065,14.302579,190.040829,1.5047,48.297564,48.737502,163.309297,198.78085,161.030375,189.657321,94.735319,179.514846,0.080769,78.266452,95.638507,99.994521,189.535338,20.070891,80.028467,0.683054,774489.7293,0.862793,9.894394,22.741125,3.994874,0.071704,0.066588,150.841109,100.848272,72.606292,32,32,32,32,32,71.745497,68.588829,103.065634,50.126582,47.415643,43.468354,46.303797,58.365516,34.544304,26,78.719877,168.137065,82.088928,0.664603,170.322597,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.997505,50.207414,199.921763,164.814692,187.110318,272.283131,168.337038,14.30158,189.963995,1.524365,48.233369,48.705965,163.317098,198.755314,161.023534,189.582656,94.717282,179.401048,0.080767,78.259008,95.635005,99.852383,189.643981,20.063632,79.998303,0.682546,774030.6627,0.863389,9.958183,22.726864,3.999944,0.070174,0.063699,150.851459,100.923658,72.605068,32,32,32,32,32,71.691997,68.609944,103.071729,50.126582,47.481959,43.468354,46.303797,58.331024,34.544304,26,78.865146,168.337038,82.329706,0.664843,170.256704,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.980879,50.19092,199.869111,164.836565,187.087037,272.033413,168.381943,14.307574,189.90396,1.504797,48.203211,48.71472,163.315427,198.651542,161.037273,189.561269,94.67524,179.398553,0.080768,78.271639,95.580018,99.978606,189.393,20.056637,79.952343,0.682749,774145.6517,0.865137,9.986906,22.80386,3.998521,0.070153,0.064796,150.899194,100.953976,72.619998,32,32,32,32,32,71.673587,68.64342,103.029273,50.126582,47.466368,43.468354,46.303797,58.329269,34.544304,26,78.95536,168.381943,81.969567,0.665611,170.212133,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.932864,50.203291,199.567114,164.781321,186.85733,271.793967,168.385568,14.302864,189.708029,1.491636,48.19077,48.648772,163.280559,198.558333,161.009831,189.431719,94.647258,179.129557,0.080767,78.233515,95.601886,99.700277,189.496302,20.047635,79.86632,0.683644,773769.0652,0.863151,9.942539,22.777194,3.998635,0.072967,0.06462,150.9465,100.835686,72.616504,32,32,32,32,32,71.616026,68.673347,103.003943,50.126582,47.558343,43.468354,46.303797,58.329348,34.544304,26,79.100286,168.385568,82.17203,0.664285,170.262605,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.871422,50.125771,199.441167,164.738135,186.661464,271.396851,168.136038,14.2963,189.592616,1.489918,48.075377,48.617842,163.232307,198.385075,161.000552,189.213445,94.622778,179.078265,0.080765,78.162263,95.539111,99.589655,189.343384,20.038688,79.850039,0.684006,773801.255,0.863092,9.943209,22.818256,3.998911,0.071072,0.065732,150.930281,100.922695,72.618255,32,32,32,32,32,71.57143,68.711299,102.912169,50.126582,47.596978,43.468354,46.303797,58.297531,34.544304,26,79.143116,168.136038,81.791444,0.667173,170.110127,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.825948,50.063096,199.349632,164.742622,186.686408,271.073234,168.160239,14.300296,189.528948,1.488919,48.108364,48.640356,163.27188,198.347029,161.000001,189.201795,94.611068,179.005047,0.080764,78.132857,95.543901,99.601001,189.133642,20.029991,79.748545,0.68415,773035.0446,0.862964,10.005164,22.740487,3.996709,0.072367,0.064812,150.925709,100.951908,72.604173,32,32,32,32,32,71.637502,68.733131,102.881787,50.126582,47.570053,43.468354,46.303797,58.288076,34.544304,26,79.153585,168.160239,81.657046,0.664953,169.849112,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.785441,50.049351,199.200951,164.699437,186.723061,271.048108,168.28631,14.295586,189.461806,1.476772,48.017677,48.645068,163.248316,198.245314,160.980886,189.002652,94.592799,178.934879,0.080765,78.076306,95.540973,99.425422,189.088958,20.021115,79.785418,0.684095,772199.1816,0.864333,9.99115,22.744787,3.999107,0.070221,0.063678,150.888002,100.951383,72.61759,32,32,32,32,32,71.635497,68.779739,102.837712,50.126582,47.539043,43.468354,46.303797,58.297345,34.544304,26,79.183404,168.28631,82.069149,0.667858,170.164572,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.682438,50.030934,199.799707,164.652606,186.559114,270.767566,168.439109,14.295586,189.343967,1.450507,48.065679,48.45729,163.205313,198.175627,160.967847,188.998252,94.52846,178.966547,0.080762,77.99515,95.499486,99.60495,189.239065,20.011133,79.824598,0.685513,772248.4044,0.865048,9.975512,22.727686,4.00092,0.071162,0.064944,150.871461,100.892295,72.56743,32,32,32,32,32,71.653438,68.797741,102.875843,50.126582,47.471635,43.468354,46.303797,58.359088,34.544304,26,79.188273,168.439109,81.854334,0.669491,170.379481,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.69748,50.013616,199.081505,164.637183,186.565646,270.881169,168.36233,14.304006,189.365462,1.474982,48.01691,48.4251,163.158222,198.022097,160.905967,188.908396,94.525134,178.832131,0.080762,77.925611,95.430081,99.397577,189.009272,20.001484,79.762122,0.685562,772480.0051,0.865317,10.003699,22.718336,4.001189,0.071805,0.063917,150.856938,100.913819,72.539849,32,32,32,32,32,71.650303,68.904704,102.937672,50.126582,47.446317,43.468354,46.303797,58.336358,34.544304,26,79.177794,168.36233,81.97402,0.666485,170.383297,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.759267,49.918506,199.079244,164.636342,186.43505,270.96619,168.465997,14.297442,189.207391,1.456039,47.955089,48.485947,163.130081,197.995903,160.911593,188.897105,94.494456,178.657102,0.080764,77.819132,95.461699,99.61873,188.824538,19.990021,79.730335,0.686978,772117.2383,0.865716,10.092018,22.795142,4.021536,0.071813,0.067157,150.783243,100.855324,72.55068,32,32,32,32,32,71.656913,68.981964,103.039113,50.126582,47.309087,43.468354,46.303797,58.365847,34.544304,26,79.125624,168.465997,82.001877,0.669943,170.143998,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.748125,49.908061,199.024618,164.624284,186.313937,270.69915,168.347128,14.300724,189.115716,1.450552,47.889739,48.515057,163.142205,198.018161,160.926005,188.836662,94.495502,178.643734,0.080765,77.770407,95.422275,99.626913,188.769084,19.979121,79.691191,0.68526,772090.9734,0.865809,10.059101,22.745542,4.005867,0.070725,0.064894,150.804733,100.775869,72.567143,32,32,32,32,32,71.694319,68.965898,103.140811,50.126582,47.274109,43.468354,46.303797,58.346675,34.544304,26,79.095962,168.347128,81.84824,0.666769,170.111976,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.7977,49.909435,198.998577,164.616152,186.406544,270.702667,168.527709,14.30001,189.121704,1.455937,47.849069,48.450343,163.134823,197.904246,160.867841,188.813947,94.501112,178.702277,0.080765,77.733276,95.395798,99.469378,188.718443,19.969788,79.673737,0.683195,771343.4102,0.863249,9.89996,22.70726,4.000848,0.071014,0.064104,150.783435,100.835904,72.599045,32,32,32,32,32,71.724266,69.020867,103.216265,50.126582,47.129896,43.468354,46.303797,58.410543,34.544304,26,78.969201,168.527709,81.656829,0.66427,170.261464,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.745654,49.895966,198.911519,164.573809,186.425656,270.904942,168.330409,14.298155,189.046465,1.454471,47.851923,48.307979,163.086545,197.812256,160.83109,188.749019,94.471572,178.792979,0.080765,77.688333,95.381272,99.331938,188.724257,19.962792,79.682734,0.683125,770827.2607,0.863487,9.901056,22.700946,4.000646,0.072835,0.064438,150.764731,100.789748,72.558377,32,32,32,32,32,71.742598,69.034688,103.285655,50.126582,47.017289,43.468354,46.303797,58.369707,34.544304,26,78.884183,168.330409,81.726733,0.665122,170.123974,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.72179,49.861331,198.815311,164.552778,186.124084,271.062469,168.362449,14.298583,189.020253,1.450377,47.663853,48.403434,163.076436,197.634049,160.838629,188.630636,94.405324,178.478679,0.080764,77.631151,95.37355,99.447205,188.654527,19.954305,79.665696,0.683419,771132.9292,0.86204,9.851089,22.718408,3.99614,0.071825,0.066159,150.751335,100.797647,72.585887,32,32,32,32,32,71.731023,68.996904,103.324682,50.126582,46.906344,43.468354,46.303797,58.406165,34.544304,26,78.80803,168.362449,81.841623,0.666821,170.18554,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.584239,49.79646,198.761176,164.551375,186.150684,270.999922,168.333465,14.301865,188.822507,1.467309,47.955116,48.371467,163.091474,197.485033,160.816479,188.480555,94.3614,178.301091,0.080764,77.62837,95.345539,99.184545,188.630888,19.946363,79.650604,0.683508,771352.6627,0.864109,9.891521,22.783684,3.998571,0.073934,0.064632,150.829593,100.824914,72.593796,32,32,32,32,32,71.781995,68.926317,103.326714,50.126582,46.776581,43.468354,46.303797,58.451746,34.544304,26,78.595782,168.333465,81.879757,0.666413,170.360126,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.523988,49.8179,198.508826,164.541561,186.121004,270.955088,168.523879,14.29787,188.699692,1.478774,47.989294,48.33677,163.062727,197.437197,160.801568,188.323523,94.230218,178.155729,0.080764,77.622044,95.286143,99.117004,188.359311,19.938883,79.542314,0.681404,770275.2382,0.862923,9.881616,22.726043,3.998555,0.072005,0.066803,150.966569,100.796785,72.579802,32,32,32,32,32,71.738248,68.845858,103.351377,50.126582,46.52238,43.468354,46.303797,58.506341,34.544304,26,78.456786,168.523879,81.559321,0.663287,170.154029,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.563412,49.869303,198.336767,164.58166,186.030794,270.701631,168.559959,14.304577,188.487557,1.475077,47.903844,48.284513,163.100819,197.067822,160.787115,188.171652,94.177414,178.046045,0.080766,77.636527,95.240902,98.979958,188.072496,19.928731,79.46774,0.683387,770553.3313,0.865696,9.95946,22.699895,4.008556,0.074963,0.064777,151.026971,100.738753,72.597797,32,32,32,32,32,71.771195,68.797062,103.396539,50.126582,46.309541,43.468354,46.303797,58.569153,34.544304,26,78.414196,168.559959,81.68914,0.664782,170.059851,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.492845,49.799484,198.10168,164.529503,185.892904,270.84979,168.418107,14.302722,188.269637,1.468401,47.877958,48.225804,163.0563,196.987446,160.78121,188.005677,94.156777,177.961753,0.080765,77.620308,95.221604,99.00718,188.036541,19.916271,79.404219,0.684197,771017.3805,0.865799,10.04351,22.77368,4.008337,0.071924,0.064932,151.025392,100.818786,72.599601,32,32,32,32,32,71.735293,68.783057,103.420834,50.126582,46.011196,43.468354,46.303797,58.631872,34.544304,26,78.223664,168.418107,81.610906,0.667276,170.059615,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.470871,49.756053,197.966019,164.507911,185.706138,270.844601,168.161535,14.300581,188.241347,1.469434,47.712534,48.151217,163.024413,196.880611,160.736826,187.831757,94.093522,177.926801,0.080767,77.602933,95.199245,98.98609,187.839262,19.908384,79.426144,0.68436,770899.9377,0.864555,10.053938,22.783153,4.001677,0.071117,0.065715,150.978772,100.784827,72.586359,32,32,32,32,32,71.660331,68.711157,103.390966,50.126582,45.818608,43.468354,46.303797,58.656998,34.544304,26,78.084926,168.161535,81.398796,0.66575,170.133061,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.367672,49.735438,197.984272,164.470055,185.54658,270.749026,168.384689,14.305433,188.205012,1.467181,47.772272,48.131216,163.009938,196.776188,160.760673,187.833513,94.094376,177.846115,0.080771,77.616563,95.194482,98.788381,187.865488,19.896403,79.377173,0.683723,770320.3243,0.865841,10.057477,22.770476,4.002633,0.07196,0.066537,150.999317,100.708779,72.593352,32,32,32,32,32,71.684105,68.665197,103.343492,50.126582,45.570635,43.468354,46.303797,58.691497,34.544304,26,77.866059,168.384689,81.35226,0.665236,170.127947,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.408067,49.696131,197.827448,164.4866,185.324617,270.509758,167.819864,14.302294,188.194355,1.482241,47.656666,48.118492,163.017005,196.769286,160.752339,187.834774,94.06328,177.730503,0.080773,77.580879,95.159587,98.943207,187.823353,19.888201,79.315978,0.682382,769690.018,0.866612,10.036906,22.819913,4.001668,0.073879,0.066488,150.950311,100.739586,72.619082,32,32,32,32,32,71.698533,68.651416,103.227246,50.126582,45.367867,43.468354,46.303797,58.73517,34.544304,26,77.745278,167.819864,81.606957,0.665845,170.227869,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.419696,49.671393,198.073629,164.479029,185.319069,270.1599,168.406969,14.302579,188.28404,1.459939,47.739677,48.169296,162.985796,196.868377,160.719919,187.991356,94.021756,177.907251,0.080778,77.592724,95.083073,98.852176,187.937361,19.876394,79.405733,0.683711,769105.3045,0.866676,10.123753,22.787155,4.010403,0.072415,0.067106,150.799982,100.679542,72.574643,32,32,32,32,32,71.665732,68.625978,103.085883,50.126582,45.087678,43.468354,46.303797,58.844292,34.544304,26,77.453352,168.406969,81.761568,0.667112,170.334005,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.456183,49.687335,198.190429,164.488843,185.116063,269.818949,168.528688,14.302579,188.239749,1.462304,47.77269,48.115042,162.975927,196.902402,160.72281,187.856083,94.04152,177.790698,0.080779,77.546093,95.100701,98.972569,187.883844,19.870868,79.381699,0.682154,768145.0898,0.86767,10.04236,22.772517,4.00395,0.071755,0.064855,150.68871,100.780863,72.586661,32,32,32,32,32,71.632472,68.718941,103.089871,50.126582,44.909783,43.468354,46.303797,58.886674,34.544304,26,77.282519,168.528688,81.672101,0.663004,170.220984,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.484107,49.641157,198.086237,164.437528,185.027483,269.702402,167.783553,14.301295,188.376569,1.456882,47.530797,48.258489,162.985268,197.011538,160.746843,188.177985,94.093022,177.942207,0.080779,77.533999,95.129018,99.00755,188.151446,19.866918,79.436187,0.682765,768197.4184,0.864334,10.005513,22.88395,4.00799,0.072717,0.065843,150.621358,100.897659,72.609927,32,32,32,32,32,71.675088,68.756302,103.170819,50.126582,44.743671,43.468354,46.303797,58.860291,34.544304,26,77.190415,167.783553,81.364971,0.663092,169.933022,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.458659,49.586183,198.235904,164.369949,185.014942,269.661514,167.873443,14.30158,188.381921,1.456363,47.615147,48.229211,162.911277,196.998409,160.715155,188.110309,94.058815,178.130709,0.080783,77.557895,95.131106,98.89757,188.089568,19.863726,79.46756,0.682161,767275.0359,0.862095,9.983472,22.818093,4.007394,0.071915,0.066438,150.552693,100.794027,72.603159,32,32,32,32,32,71.667112,68.666845,103.20046,50.126582,44.598563,43.468354,46.303797,58.909554,34.544304,26,76.86839,167.873443,81.844526,0.663031,170.16111,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.471066,49.605699,198.33136,164.439771,184.929723,269.331558,168.340359,14.300153,188.624016,1.428321,47.614674,48.192535,162.961836,197.216841,160.735383,188.321732,94.044244,178.088961,0.080785,77.511895,95.138274,98.995627,188.149978,19.865305,79.528394,0.680699,766586.6162,0.864856,9.908238,22.826504,4.003027,0.073412,0.065383,150.555308,100.793179,72.637101,32,32,32,32,32,71.670338,68.611481,103.217189,50.126582,44.498312,43.468354,46.303797,58.930588,34.544304,26,76.606412,168.340359,81.519726,0.664563,170.170552,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.518801,49.619167,198.341896,164.409487,184.900468,269.391508,167.853777,14.303435,188.646257,1.436322,47.683546,48.206213,162.957651,197.240735,160.716896,188.207995,94.04855,178.311802,0.080786,77.522384,95.181824,99.102803,188.220645,19.868983,79.577329,0.681393,766559.1579,0.864695,9.879744,22.935201,4.008113,0.071299,0.066254,150.588607,100.812671,72.629735,32,32,32,32,32,71.611464,68.555719,103.165534,50.126582,44.29697,43.468354,46.303797,59.004467,34.544304,26,76.473015,167.853777,81.88349,0.661604,170.273266,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.485228,49.641981,198.485848,164.429676,184.981312,269.42304,168.30171,14.295301,188.562451,1.43501,47.638575,48.235765,162.93062,197.32977,160.684904,188.299767,94.04725,178.210947,0.080785,77.523717,95.119618,99.195786,188.324927,19.878586,79.56633,0.680823,766287.4743,0.861707,9.886348,22.933279,4.009038,0.071024,0.065246,150.656506,100.805374,72.61255,32,32,32,32,32,71.635045,68.474637,103.063588,50.126582,44.14207,43.468354,46.303797,58.962524,34.544304,26,76.199479,168.30171,81.885076,0.664192,170.263234,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.494179,49.641157,198.599166,164.48688,185.075763,269.562213,168.472365,14.303007,188.714309,1.454255,47.626933,48.265725,162.98177,197.270079,160.722651,188.573943,94.041805,178.397239,0.080781,77.531813,95.167911,99.144684,188.436076,19.889449,79.604681,0.679567,766128.6978,0.863177,9.850169,23.016973,4.005386,0.071495,0.064887,150.753916,100.842018,72.598543,32,32,32,32,32,71.632297,68.440286,103.074575,50.126582,43.988459,43.468354,46.303797,59.020619,34.544304,26,75.970524,168.472365,81.929774,0.660428,170.379953,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.48619,49.608997,198.392788,164.490526,185.123046,269.741075,168.36543,14.305148,188.676571,1.434415,47.619371,48.264779,162.974858,197.45658,160.743926,188.287937,94.037423,178.25083,0.080779,77.569147,95.142319,99.21282,188.411784,19.900764,79.662703,0.680544,766562.5674,0.861959,9.907898,22.978455,4.011012,0.072248,0.065626,150.719033,100.782004,72.601127,32,32,32,32,32,71.612655,68.439276,103.087813,50.126582,43.841127,43.468354,46.303797,59.057931,34.544304,26,75.691061,168.36543,81.966484,0.661273,170.482786,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.502068,49.679364,198.65635,164.56792,185.137949,269.784052,168.404329,14.300438,188.827617,1.452837,47.851638,48.110302,163.030565,197.588301,160.751269,188.581642,94.033656,178.364307,0.080774,77.605598,95.140581,99.287665,188.55865,19.914636,79.717299,0.68086,766964.4238,0.861351,9.897762,23.057434,4.012576,0.070916,0.064054,150.742449,100.786674,72.590952,32,32,32,32,32,71.587194,68.366326,103.05652,50.126582,43.730901,43.468354,46.303797,59.081644,34.544304,26,75.464182,168.404329,82.078344,0.661538,170.431488,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.584003,49.680738,198.833571,164.556984,185.46847,269.987558,168.359739,14.298155,188.876654,1.454258,47.639398,48.235207,163.061185,197.712796,160.78498,188.694258,94.064172,178.489515,0.080773,77.70943,95.162076,99.483695,188.571866,19.926532,79.707833,0.679638,767105.0288,0.862195,9.873913,23.00403,4.009054,0.070599,0.066135,150.791298,100.645148,72.621656,32,32,32,32,32,71.590358,68.376154,103.040397,50.126582,43.574614,43.468354,46.303797,59.114574,34.544304,26,75.266332,168.359739,82.012858,0.660535,170.309458,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.646844,49.685411,198.983193,164.541281,185.484845,270.189987,168.401857,14.307003,189.218914,1.442109,47.828197,48.349802,163.058388,197.822576,160.776535,188.903081,94.14001,178.631404,0.080772,77.714294,95.240212,99.625024,188.817458,19.940732,79.753486,0.679871,767331.8698,0.861928,9.927765,23.052589,4.013092,0.071259,0.065411,150.890397,100.665569,72.604409,32,32,32,32,32,71.595553,68.369312,103.109497,50.126582,43.579072,43.468354,46.303797,59.102493,34.544304,26,75.063611,168.401857,81.761009,0.660314,170.252573,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.72817,49.772546,199.227106,164.591195,185.597977,270.349428,167.812268,14.298012,189.239832,1.4604,47.823913,48.414883,163.07634,198.116872,160.81785,188.972809,94.184335,178.824179,0.080768,77.767289,95.305477,99.425725,189.001973,19.952906,79.798598,0.680817,768497.2132,0.862115,9.843983,23.071468,4.010035,0.072482,0.064403,150.939329,100.69556,72.624682,32,32,32,32,32,71.638155,68.365515,103.179348,50.126582,43.519182,43.468354,46.303797,59.077417,34.544304,26,74.930154,167.812268,81.85529,0.661682,170.100961,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.677013,49.833843,199.32517,164.563714,185.654857,270.535103,168.262125,14.299439,189.615694,1.46362,48.046842,48.421508,163.067213,198.21825,160.818852,189.282265,94.236668,178.991948,0.080765,77.799869,95.284536,99.624158,189.213223,19.965816,79.825283,0.679762,768234.8905,0.860776,9.783418,23.051578,4.007973,0.072861,0.065653,150.958213,100.604532,72.602326,32,32,32,32,32,71.579621,68.307169,103.237555,50.126582,43.576052,43.468354,46.303797,59.090193,34.544304,26,74.858017,168.262125,82.090947,0.663071,170.375665,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.709825,49.865729,199.500465,164.592877,185.963602,270.323451,168.472292,14.301009,189.684764,1.464892,48.181636,48.477332,163.098881,198.32844,160.826914,189.340877,94.253028,179.127049,0.080765,77.825721,95.326431,99.534739,189.221482,19.979126,79.966659,0.680458,768660.2013,0.862968,9.786219,23.08321,4.006323,0.071431,0.067172,150.95273,100.627588,72.622758,32,32,32,32,32,71.542526,68.277415,103.279314,50.126582,43.672678,43.468354,46.303797,59.085913,34.544304,26,74.816568,168.472292,82.212202,0.663361,170.36827,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.827526,49.94517,199.59663,164.664945,186.150879,270.42628,168.189255,14.301152,189.787382,1.448313,48.00851,48.553333,163.117835,198.566108,160.862841,189.475151,94.320329,179.406007,0.080764,77.886183,95.382868,99.852935,189.467505,19.992516,79.981444,0.680684,768929.7094,0.862056,9.900552,23.096931,4.012423,0.072501,0.065352,150.924202,100.620722,72.623889,32,32,32,32,32,71.542335,68.289281,103.309609,50.126582,43.754956,43.468354,46.303797,59.046542,34.544304,26,74.871115,168.189255,82.022396,0.661897,170.353006,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.855248,49.97953,199.668945,164.689061,186.398104,270.364631,167.730095,14.288879,189.936749,1.437314,48.196486,48.60636,163.154891,198.572975,160.846223,189.610211,94.28332,179.352597,0.08076,77.926364,95.347706,99.697726,189.369574,20.006103,80.004794,0.681845,770190.498,0.861858,9.898416,23.13373,4.0133,0.071961,0.066204,150.799371,100.763805,72.604134,32,32,32,32,32,71.562965,68.322463,103.369606,50.126582,43.855167,43.468354,46.303797,59.001827,34.544304,26,74.802402,167.730095,82.182398,0.663221,170.184674,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.888367,50.036707,199.587224,164.716823,186.616908,270.725652,168.28501,14.305148,189.940759,1.4474,48.366036,48.647482,163.162242,198.57632,160.870515,189.660542,94.297752,179.437917,0.08076,77.994588,95.425745,99.869836,189.599743,20.021439,79.992443,0.681189,770779.177,0.862103,9.855954,23.176096,4.00575,0.071064,0.062774,150.754099,100.865036,72.600653,32,32,32,32,32,71.576468,68.364289,103.354344,50.126582,43.777971,43.468354,46.303797,59.036073,34.544304,26,74.914072,168.28501,82.201167,0.664239,170.091165,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.918877,50.08976,199.818193,164.685416,186.780834,270.905111,167.549468,14.303007,190.045507,1.442157,48.139898,48.632346,163.191697,198.683127,160.896666,189.631673,94.323352,179.506133,0.080761,78.054495,95.451173,99.947413,189.456471,20.029746,80.004992,0.682737,771980.1845,0.86516,9.861635,23.192118,4.004973,0.071606,0.064751,150.784658,100.837995,72.622141,32,32,32,32,32,71.612311,68.376572,103.347345,50.126582,43.972736,43.468354,46.303797,58.966942,34.544304,26,75.017783,167.549468,82.200356,0.664647,170.095532,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.897426,50.122472,199.838099,164.696913,186.835948,271.098912,168.410974,14.29316,190.037785,1.43469,48.177043,48.572631,163.186952,198.752456,160.89454,189.730859,94.334561,179.483064,0.080761,78.086929,95.489548,99.754608,189.680104,20.041218,79.985213,0.682641,772933.5104,0.862821,9.884564,23.21121,4.000677,0.071066,0.065532,150.790654,100.858334,72.620847,32,32,32,32,32,71.702735,68.43284,103.320506,50.126582,44.010445,43.468354,46.303797,58.939429,34.544304,26,75.085313,168.410974,82.158057,0.664299,170.124171,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.939708,50.182124,199.968694,164.769823,186.865657,271.21364,168.505729,14.30843,190.04096,1.447623,48.363143,48.691211,163.226128,198.876182,160.913142,189.743358,94.38211,179.574893,0.080761,78.13459,95.476687,100.013767,189.815948,20.051745,80.033336,0.683525,773614.2016,0.86691,9.906084,23.212405,4.002858,0.070777,0.067039,150.78454,100.876313,72.620125,32,32,32,32,32,71.690506,68.452573,103.460226,50.126582,44.137435,43.468354,46.303797,58.901318,34.544304,26,75.225163,168.505729,82.07115,0.665269,170.13432,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.952688,50.168104,200.011978,164.762813,186.958017,271.337973,168.492932,14.30315,190.210231,1.453648,48.295179,48.737586,163.245758,198.933228,160.963657,189.980427,94.385876,179.640296,0.080763,78.169799,95.527698,100.016982,189.835957,20.061138,80.119503,0.684547,773909.3615,0.863221,9.960966,23.192135,4.004978,0.071119,0.064033,150.780111,100.875247,72.629744,32,32,32,32,32,71.684438,68.365,103.489109,50.126582,44.298761,43.468354,46.303797,58.863987,34.544304,26,75.308117,168.492932,82.16498,0.666443,170.169647,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.98958,50.121373,200.270155,164.76085,187.06482,271.398736,167.770947,14.305718,190.27605,1.441966,48.203791,48.635707,163.240597,199.072554,160.981042,189.979084,94.479833,179.806269,0.080767,78.238101,95.572155,100.184866,190.057485,20.069965,80.126841,0.683706,773957.5916,0.862205,9.976926,23.180647,4.004202,0.072795,0.066285,150.820356,100.777528,72.637339,32,32,32,32,32,71.678739,68.332254,103.580532,50.126582,44.458546,43.468354,46.303797,58.834689,34.544304,26,75.363099,167.770947,82.48594,0.66673,170.282078,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.034686,50.215936,200.244163,164.802353,187.135918,271.556372,168.499771,14.295586,190.50421,1.423459,48.370438,48.631585,163.27309,199.235986,160.969255,190.107646,94.514481,179.832703,0.080768,78.325135,95.556502,100.102531,190.218343,20.078206,80.133368,0.683302,774278.6933,0.862414,9.9495,23.202556,4.004028,0.070652,0.064638,150.850704,100.851584,72.661714,32,32,32,32,32,71.665342,68.304252,103.667929,50.126582,44.611135,43.468354,46.303797,58.828771,34.544304,26,75.500315,168.499771,82.400439,0.666292,170.173699,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.063967,50.214561,200.266102,164.816935,187.145068,271.832329,167.830077,14.296871,190.32081,1.426518,48.315192,48.612565,163.263326,199.14419,160.989545,190.140712,94.502142,179.901732,0.080769,78.363445,95.625958,100.175528,190.064953,20.084428,80.227181,0.683834,774231.8649,0.865797,9.864679,23.173725,4.006238,0.071012,0.066157,150.926795,100.811298,72.63245,32,32,32,32,32,71.653731,68.253094,103.816178,50.126582,44.729714,43.468354,46.303797,58.775947,34.544304,26,75.669035,167.830077,82.525661,0.664276,170.251079,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.018748,50.243975,200.167077,164.826189,187.095153,271.828534,168.356224,14.299154,190.439624,1.432356,48.431989,48.743012,163.293425,199.244952,160.999422,189.987839,94.504205,179.809662,0.080771,78.359964,95.639623,100.031118,190.054673,20.089854,80.21025,0.683979,774576.8704,0.861744,9.9127,23.149443,4.002107,0.071742,0.063669,150.88887,100.8606,72.649106,32,32,32,32,32,71.651358,68.275244,103.887666,50.126582,44.893842,43.468354,46.303797,58.756064,34.544304,26,75.718972,168.356224,82.407994,0.665161,170.18908,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.053562,50.225557,200.335849,164.862365,187.155037,272.099194,167.790228,14.306004,190.360669,1.427555,48.300079,48.66312,163.292578,199.310692,160.989924,190.050102,94.491769,179.797903,0.080773,78.385273,95.65771,100.020326,189.988102,20.093481,80.211548,0.682541,774619.4594,0.86466,9.88113,23.188852,4.000204,0.070444,0.066343,150.834633,100.642794,72.623517,32,32,32,32,32,71.647524,68.287609,103.815091,50.126582,44.962317,43.468354,46.303797,58.717643,34.544304,26,75.887776,167.790228,82.324712,0.663531,170.165634,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.088882,50.197243,200.270987,164.802072,187.076363,272.1592,168.432086,14.299297,190.307219,1.415427,48.41425,48.765246,163.290803,199.165919,161.012207,190.086095,94.502214,179.840168,0.080776,78.401489,95.665281,99.994833,189.908136,20.097421,80.184449,0.682968,774533.0252,0.862664,9.95718,23.150683,4.001841,0.072268,0.064943,150.768144,100.789343,72.644565,32,32,32,32,32,71.717205,68.30934,103.877713,50.126582,45.117758,43.468354,46.303797,58.692562,34.544304,26,75.989959,168.432086,82.362864,0.664754,170.451983,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.969035,50.208239,200.132324,164.806279,187.273268,272.309499,168.524362,14.303007,190.322043,1.404984,48.392192,48.528386,163.283107,199.130696,160.996219,190.044986,94.537235,179.796865,0.080778,78.424938,95.579506,100.09574,189.9497,20.099782,80.197899,0.683093,774734.3425,0.865137,9.902854,23.158506,4.002429,0.071605,0.066591,150.796567,100.805703,72.642536,32,32,32,32,32,71.704565,68.291244,103.714805,50.126582,45.339513,43.468354,46.303797,58.698325,34.544304,26,76.184263,168.524362,82.558692,0.665559,170.354304,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.039205,50.239852,200.166831,164.816374,187.250775,272.355665,168.355298,14.299154,190.372451,1.39071,48.427924,48.730017,163.310697,199.210762,161.012229,190.036407,94.54267,179.747304,0.080781,78.389885,95.578496,100.120964,190.01111,20.102405,80.083911,0.682404,774259.6577,0.860736,9.838129,23.164638,3.998312,0.070957,0.064348,150.770168,100.855151,72.63513,32,32,32,32,32,71.666707,68.306038,103.523772,50.126582,45.516146,43.468354,46.303797,58.626821,34.544304,26,76.392516,168.355298,82.391568,0.664355,170.080386,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.060938,50.253047,200.229598,164.817216,187.343278,272.62464,168.423049,14.298726,190.261866,1.379827,48.416823,48.790015,163.281037,199.082411,161.020838,189.992138,94.634098,179.788666,0.080782,78.367907,95.642484,100.016152,189.845239,20.10242,80.153562,0.683471,775128.9833,0.86349,9.972755,23.112633,4.005127,0.071747,0.064739,150.815642,100.84464,72.664605,32,32,32,32,32,71.710148,68.338842,103.455797,50.126582,45.655011,43.468354,46.303797,58.589195,34.544304,26,76.49422,168.423049,82.085052,0.663926,170.148994,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.090864,50.265142,200.250437,164.863767,187.373439,272.63531,168.39729,14.302722,190.39367,1.382692,48.374682,48.850702,163.32073,199.28598,161.038079,189.988962,94.679,179.978429,0.080783,78.374108,95.650243,100.048734,190.099194,20.101456,80.227758,0.683606,775002.9167,0.862984,9.931955,23.087756,4.0002,0.070463,0.063976,150.848818,100.795932,72.672358,32,32,32,32,32,71.691039,68.363312,103.511844,50.126582,45.759476,43.468354,46.303797,58.556962,34.544304,26,76.788133,168.39729,82.207857,0.664459,170.321653,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.044543,50.21676,200.761162,164.873021,187.162509,272.76246,168.301516,14.302722,190.533899,1.404059,48.318055,48.785239,163.326832,199.271748,161.067508,190.082023,94.717355,179.968635,0.080782,78.403129,95.670323,100.177459,190.098541,20.099929,80.237476,0.683232,775066.8463,0.862679,9.922739,23.012553,3.999717,0.073227,0.066678,150.858362,100.678239,72.684785,32,32,32,32,32,71.702334,68.380472,103.573782,50.126582,46.249574,43.468354,46.303797,58.540187,34.544304,26,76.907499,168.301516,82.419299,0.667156,170.16945,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.053511,50.253871,200.398453,164.888445,187.227268,272.925048,168.31573,14.297299,190.358175,1.425495,48.414737,48.81734,163.349415,199.333395,161.084135,190.04759,94.705083,179.982311,0.080783,78.422337,95.686168,100.165665,189.983639,20.098942,80.211891,0.682476,775029.8209,0.862406,9.903984,23.042061,3.997744,0.070397,0.066442,150.979313,100.71451,72.672838,32,32,32,32,32,71.679652,68.375162,103.685785,50.126582,46.232861,43.468354,46.303797,58.453912,34.544304,26,77.103523,168.31573,82.288326,0.666037,170.265831,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.096466,50.34019,200.221,164.905271,187.136009,272.873012,168.353802,14.297013,190.409209,1.46027,48.369213,48.83346,163.365405,199.241993,161.052422,190.043882,94.67782,179.849801,0.080782,78.414949,95.684717,100.095953,190.003911,20.095575,80.155798,0.682912,773962.0918,0.862695,9.903358,22.999868,4.011649,0.07317,0.064844,150.950222,100.658187,72.67631,32,32,32,32,32,71.734996,68.371688,103.763773,50.126582,46.457967,43.468354,46.303797,58.387306,34.544304,26,77.414117,168.353802,82.243953,0.664834,170.199387,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
50.023253,50.290708,200.153017,164.905832,187.324354,272.592132,168.425555,14.299725,190.273815,1.477011,48.422751,48.766324,163.376557,199.116454,161.066613,189.959074,94.680872,179.667071,0.080782,78.330119,95.679338,100.134603,190.048881,20.093189,80.185747,0.682131,774353.1103,0.862839,9.93122,23.017502,4.003684,0.072684,0.067162,150.94854,100.852655,72.680261,32,32,32,32,32,71.770087,68.478006,103.757215,50.126582,46.639976,43.468354,46.303797,58.37165,34.544304,26,77.621022,168.425555,82.160004,0.664919,170.346673,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.958479,50.280537,200.028253,164.899382,187.245422,272.657608,168.436965,14.298155,190.120249,1.467728,48.496794,48.733566,163.357063,198.971256,161.079773,189.854828,94.681301,179.701088,0.080786,78.310315,95.634905,99.759439,189.90781,20.090434,80.128176,0.681602,774223.4825,0.86161,9.973259,22.992811,3.996709,0.071166,0.066529,150.949703,100.919954,72.667681,32,32,32,32,32,71.724954,68.478424,103.748459,50.126582,46.755745,43.468354,46.303797,58.382103,34.544304,26,77.799872,168.436965,82.485922,0.664297,170.367129,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
49.941135,50.228031,199.991924,164.829835,187.406084,272.558322,168.301573,14.297727,190.112303,1.479785,48.299319,48.686518,163.359937,198.817549,161.07852,189.663063,94.682567,179.486814,0.080786,78.332137,95.691434,99.886592,189.732476,20.087043,80.124299,0.682703,774959.7629,0.863391,9.999265,22.918069,4.0012,0.07128,0.066604,150.966082,100.723782,72.671104,32,32,32,32,32,71.768295,68.610881,103.719775,50.126582,46.814752,43.468354,46.303797,58.346055,34.544304,26,77.92241,168.301573,82.402801,0.666298,170.338923,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.37,0
