OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 10, 2020
5:16:31 PM
Speed Curve with Economizer
1
Test Comments:
150 Hz
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.737505,49.022183,199.430069,164.100484,192.676979,283.409124,178.352977,14.298726,188.226907,1.126242,46.799608,48.585506,162.554128,197.774220,160.200552,187.935838,92.846747,176.389177,0.080780,78.864893,95.703120,98.150795,187.999260,19.904531,83.947069,0.664748,799617.617766,0.840320,8.965129,23.399538,4.012378,0.074570,0.069711,150.798704,101.316809,72.630780,32.000000,32.000000,32.000000,32.000000,32.000000,71.877479,68.165918,101.135481,50.126582,45.143144,43.468354,46.303797,78.416166,34.544304,34.900000,75.484885,178.352977,86.747588,0.641387,178.734430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684603,49.021358,199.644975,164.108896,192.749852,283.808331,178.523442,14.296015,188.320460,1.131234,46.834027,48.492155,162.581087,197.715236,160.230597,187.933453,92.852085,176.376345,0.080779,78.949551,95.756870,98.198234,187.970281,19.922907,83.928570,0.666251,800289.767809,0.840700,9.043910,23.373922,4.023764,0.074773,0.065688,150.866373,101.272466,72.635947,32.000000,32.000000,32.000000,32.000000,32.000000,71.906397,68.168350,101.213626,50.126582,45.142798,43.468354,46.303797,78.384582,34.544304,34.900000,75.220489,178.523442,86.977151,0.640556,178.830889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692662,49.058462,199.931880,164.131047,192.860861,284.079802,178.405905,14.294730,188.381609,1.150181,47.202278,48.354585,162.572854,197.859051,160.234005,188.024088,92.845264,176.401832,0.080778,79.036620,95.764526,98.266866,188.095444,19.940403,83.949359,0.664084,800884.206616,0.840990,9.026181,23.456810,4.009652,0.069335,0.066316,150.881985,101.316541,72.643248,32.000000,32.000000,32.000000,32.000000,32.000000,71.898141,68.091024,101.276516,50.126582,45.185730,43.468354,46.303797,78.397494,34.544304,34.900000,74.986791,178.405905,86.770469,0.642645,178.768852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755782,49.220072,199.527002,164.176191,193.128762,284.308909,178.413112,14.292875,188.364064,1.160401,47.106784,48.555290,162.586917,197.749230,160.231927,187.981000,92.842672,176.483393,0.080775,79.150794,95.797198,98.336560,187.977420,19.961668,83.929201,0.665200,801234.167167,0.841497,9.080196,23.446365,4.018246,0.074359,0.066521,150.910305,101.309170,72.626188,32.000000,32.000000,32.000000,32.000000,32.000000,71.866459,68.009705,101.331584,50.126582,45.162818,43.468354,46.303797,78.402129,34.544304,34.900000,74.736733,178.413112,87.116057,0.641885,178.844147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830974,49.222270,199.701781,164.164134,193.137425,284.343274,178.478067,14.295158,188.454276,1.156780,46.946201,48.605330,162.593750,197.792246,160.264365,188.041792,92.856408,176.613331,0.080774,79.205081,95.781981,98.318098,188.071725,19.977797,83.967300,0.666043,801804.347420,0.842473,9.108942,23.463327,4.023368,0.073424,0.068955,150.911823,101.296763,72.638250,32.000000,32.000000,32.000000,32.000000,32.000000,71.867375,68.006882,101.366004,50.126582,45.091446,43.468354,46.303797,78.388902,34.544304,34.900000,74.618002,178.478067,87.119501,0.644389,178.893635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768943,49.207154,199.641236,164.138898,193.072440,284.448087,178.504411,14.293874,188.271249,1.158893,47.087945,48.539883,162.569738,197.842164,160.226365,187.977924,92.844099,176.424809,0.080773,79.297421,95.773383,98.419237,188.036014,19.993232,83.956283,0.665746,803252.122215,0.842802,9.205134,23.498367,4.010127,0.068237,0.060393,150.931389,101.381825,72.617660,32.000000,32.000000,32.000000,32.000000,32.000000,71.838809,68.013955,101.447458,50.126582,45.170651,43.468354,46.303797,78.339542,34.544304,34.900000,74.404846,178.504411,87.157004,0.641391,178.860590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817415,49.215949,199.498906,164.158526,193.015438,284.679530,178.161870,14.293303,188.446701,1.165411,47.037233,48.591454,162.580483,197.902774,160.229238,188.057702,92.852708,176.543567,0.080773,79.408634,95.827168,98.439902,188.128281,20.009481,83.938902,0.665458,803148.827778,0.841126,9.129487,23.536304,4.007583,0.074212,0.065363,150.926191,101.364339,72.656279,32.000000,32.000000,32.000000,32.000000,32.000000,71.854805,68.095320,101.547622,50.126582,45.168792,43.468354,46.303797,78.408907,34.544304,34.900000,74.145552,178.161870,87.003259,0.641380,178.713384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732067,49.263498,199.220406,164.179836,193.057892,284.818866,178.386037,14.302008,188.451156,1.150518,47.487989,48.654088,162.587987,197.806948,160.251437,187.971716,92.880244,176.606305,0.080773,79.482640,95.812415,98.441420,188.102722,20.020694,83.853185,0.665494,802961.120500,0.841848,9.178585,23.473634,4.011362,0.071085,0.065526,150.882208,101.447245,72.658391,32.000000,32.000000,32.000000,32.000000,32.000000,71.828307,68.093240,101.632511,50.126582,45.278078,43.468354,46.303797,78.379210,34.544304,34.900000,73.921487,178.386037,86.652333,0.641055,178.502015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772719,49.386358,199.556457,164.223859,193.134590,285.082754,178.553598,14.295158,188.358012,1.136118,47.624643,48.496659,162.582043,197.694422,160.226287,187.971548,92.849837,176.489594,0.080772,79.535714,95.785478,98.487170,188.140088,20.031826,83.859676,0.664450,802654.598430,0.842327,9.137196,23.512264,4.004602,0.073677,0.069168,150.839960,101.405518,72.628454,32.000000,32.000000,32.000000,32.000000,32.000000,71.801045,68.077919,101.611599,50.126582,45.247260,43.468354,46.303797,78.395668,34.544304,34.900000,73.889515,178.553598,86.728278,0.641047,178.620386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753545,49.447927,199.620262,164.249936,193.004663,285.270439,178.520644,14.296015,188.363934,1.133279,47.599951,48.626003,162.628473,197.737811,160.243122,187.874781,92.831124,176.414707,0.080771,79.603292,95.763325,98.155925,188.047944,20.042519,83.911009,0.665357,802965.185497,0.843170,9.273133,23.509675,4.005874,0.068614,0.061250,150.824650,101.381778,72.633110,32.000000,32.000000,32.000000,32.000000,32.000000,71.811290,68.080306,101.693491,50.126582,45.270578,43.468354,46.303797,78.395599,34.544304,34.900000,73.744948,178.520644,86.719425,0.643864,178.670032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748940,49.437482,199.370573,164.253301,192.971990,285.362504,178.500535,14.292590,188.464129,1.144030,47.647434,48.547532,162.645417,197.785261,160.286075,188.043135,92.849768,176.465967,0.080770,79.675176,95.791017,98.288575,188.086777,20.050384,83.896530,0.666085,803647.243125,0.842239,9.353878,23.493670,4.009354,0.073862,0.065521,150.823947,101.397446,72.624269,32.000000,32.000000,32.000000,32.000000,32.000000,71.822949,68.062905,101.720355,50.126582,45.291247,43.468354,46.303797,78.381501,34.544304,34.900000,73.600664,178.500535,87.270975,0.644054,178.907247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.723657,49.501525,199.445760,164.269284,192.928366,285.361315,178.229528,14.295729,188.240090,1.147243,47.834234,48.499829,162.647731,197.771551,160.271463,187.857871,92.837351,176.419155,0.080770,79.696680,95.805940,98.241238,187.935242,20.056920,83.915102,0.666201,803351.468463,0.842333,9.435308,23.482590,4.012182,0.071984,0.067747,150.830503,101.390349,72.637004,32.000000,32.000000,32.000000,32.000000,32.000000,71.844961,68.029285,101.659650,50.126582,45.308606,43.468354,46.303797,78.405861,34.544304,34.900000,73.469283,178.229528,86.940766,0.644626,178.701543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755499,49.552375,199.316134,164.297885,192.924662,285.336008,178.080883,14.295444,188.223134,1.142111,47.922632,48.506366,162.661320,197.795967,160.277189,187.917236,92.823555,176.401403,0.080770,79.723566,95.817093,98.138039,187.915052,20.062048,83.862669,0.665232,803129.022453,0.842347,9.429633,23.484340,4.007534,0.068822,0.061184,150.818675,101.334658,72.626078,32.000000,32.000000,32.000000,32.000000,32.000000,71.839669,67.994023,101.647587,50.126582,45.289419,43.468354,46.303797,78.393172,34.544304,34.900000,73.394313,178.080883,87.048624,0.639510,178.750992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765975,49.588107,199.457445,164.295081,192.976746,285.437580,178.345748,14.294873,188.209325,1.152456,47.729033,48.510506,162.650715,197.645879,160.283862,187.803721,92.825424,176.396751,0.080771,79.738895,95.835765,98.346236,188.025265,20.065604,83.871071,0.665622,803185.744854,0.844065,9.519875,23.478133,4.011084,0.074808,0.066540,150.817395,101.328906,72.631653,32.000000,32.000000,32.000000,32.000000,32.000000,71.791115,67.976027,101.601826,50.126582,45.202847,43.468354,46.303797,78.370932,34.544304,34.900000,73.266136,178.345748,86.735472,0.642458,178.590842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788810,49.588932,199.398840,164.275172,193.066916,285.445273,178.450238,14.298726,188.274140,1.158330,47.802046,48.467252,162.635550,197.696518,160.296121,187.833162,92.802185,176.459534,0.080769,79.761909,95.777490,98.502500,188.002524,20.068156,83.797291,0.665785,803305.798303,0.844274,9.537731,23.484865,4.005912,0.072282,0.066515,150.862003,101.290674,72.619640,32.000000,32.000000,32.000000,32.000000,32.000000,71.706469,67.963791,101.534796,50.126582,45.334942,43.468354,46.303797,78.418030,34.544304,34.900000,73.164825,178.450238,86.697518,0.641418,178.535610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706759,49.661497,199.203226,164.312466,193.070343,285.648956,178.629079,14.299582,188.201286,1.128168,48.041714,48.372920,162.651944,197.593824,160.302026,187.714718,92.825730,176.433129,0.080770,79.792283,95.771594,98.369078,187.961122,20.069184,83.796588,0.665738,803591.727571,0.843134,9.562611,23.481145,4.007908,0.073667,0.068929,150.853754,101.370432,72.622888,32.000000,32.000000,32.000000,32.000000,32.000000,71.683981,67.972815,101.528504,50.126582,45.194146,43.468354,46.303797,78.410997,34.544304,34.900000,73.090966,178.629079,86.639838,0.643753,178.473848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700470,49.688709,199.296541,164.328729,192.974189,285.791888,178.340301,14.296015,188.244952,1.131277,47.885440,48.417921,162.681015,197.659617,160.309356,187.803233,92.786032,176.423685,0.080770,79.817333,95.837567,98.231559,187.942544,20.068429,83.827997,0.666038,804026.273578,0.842607,9.539791,23.529363,4.004893,0.069198,0.066181,150.814547,101.348717,72.634123,32.000000,32.000000,32.000000,32.000000,32.000000,71.629515,67.955130,101.530803,50.126582,45.227338,43.468354,46.303797,78.412976,34.544304,34.900000,73.031412,178.340301,86.820918,0.643757,178.694816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706342,49.674416,199.307479,164.322561,192.906090,285.815040,178.496899,14.296871,188.134180,1.123533,47.806338,48.507468,162.711960,197.634954,160.326466,187.739876,92.800220,176.342268,0.080771,79.793588,95.853230,98.192556,187.804225,20.066524,83.867988,0.666420,804243.836211,0.843493,9.697363,23.495314,4.007568,0.070258,0.062370,150.803959,101.371577,72.644491,32.000000,32.000000,32.000000,32.000000,32.000000,71.642137,67.955328,101.543254,50.126582,45.170251,43.468354,46.303797,78.461593,34.544304,34.900000,72.955461,178.496899,86.683274,0.644550,178.605477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669847,49.614220,199.425395,164.328729,192.807733,285.724228,178.177456,14.295158,188.142274,1.121395,47.831185,48.391887,162.684593,197.689024,160.313696,187.824379,92.802524,176.379243,0.080771,79.786182,95.852310,98.245731,187.828455,20.063954,83.881096,0.666287,804064.865689,0.844621,9.731095,23.531254,4.009953,0.071817,0.067105,150.776125,101.405475,72.617172,32.000000,32.000000,32.000000,32.000000,32.000000,71.593706,67.915421,101.549137,50.126582,45.187748,43.468354,46.303797,78.447690,34.544304,34.900000,72.802388,178.177456,86.894265,0.643319,178.847648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693711,49.720595,199.271372,164.361817,192.750736,285.667004,178.634915,14.297156,188.074484,1.117910,48.244207,48.425560,162.719507,197.584528,160.347579,187.774387,92.817073,176.248363,0.080771,79.751948,95.802659,98.089928,187.633194,20.061806,83.810111,0.665596,803683.696401,0.843438,9.710714,23.484666,4.009699,0.066159,0.061420,150.766256,101.391072,72.631743,32.000000,32.000000,32.000000,32.000000,32.000000,71.623135,67.890071,101.550342,50.126582,45.172146,43.468354,46.303797,78.461921,34.544304,34.900000,72.676767,178.634915,87.075327,0.643979,178.832660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.611174,49.833019,199.105107,164.394625,192.682592,285.509785,178.473765,14.296871,187.941651,1.133574,48.045504,48.478716,162.760011,197.507685,160.342673,187.712984,92.820056,176.383731,0.080772,79.750206,95.799209,98.169523,187.760499,20.058820,83.779116,0.665631,803162.593840,0.845065,9.688361,23.497079,4.015019,0.074122,0.066657,150.781211,101.281961,72.630622,32.000000,32.000000,32.000000,32.000000,32.000000,71.603239,67.850118,101.500076,50.126582,45.191679,43.468354,46.303797,78.446059,34.544304,34.900000,72.702485,178.473765,86.999869,0.642550,178.852683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714676,49.826971,199.134033,164.378361,192.602931,285.413806,178.514541,14.286453,188.054956,1.107945,48.064772,48.553416,162.775668,197.459970,160.365899,187.643080,92.838047,176.311935,0.080772,79.736082,95.810234,98.105198,187.706192,20.056098,83.805783,0.665752,803104.057550,0.842454,9.769987,23.430431,4.009992,0.072015,0.068947,150.787109,101.203320,72.623507,32.000000,32.000000,32.000000,32.000000,32.000000,71.615968,67.851672,101.478680,50.126582,45.091750,43.468354,46.303797,78.468978,34.544304,34.900000,72.758655,178.514541,86.792033,0.640788,178.628805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658657,49.787389,199.342442,164.349480,192.531470,285.441058,178.451268,14.299868,188.097462,1.108264,48.021324,48.617186,162.755039,197.446392,160.376437,187.664643,92.850704,176.294986,0.080773,79.728579,95.832791,98.150303,187.917028,20.052623,83.846280,0.666198,803203.411967,0.844738,9.968048,23.481333,4.013312,0.070375,0.062629,150.801664,101.152613,72.615498,32.000000,32.000000,32.000000,32.000000,32.000000,71.608933,67.788859,101.476411,50.126582,45.093348,43.468354,46.303797,78.425972,34.544304,34.900000,72.685802,178.451268,86.674349,0.641535,178.591905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.574462,49.797559,199.225624,164.367145,192.488590,285.540306,178.437741,14.295301,188.130486,1.126809,47.998085,48.409573,162.762564,197.554536,160.385865,187.693976,92.845891,176.357675,0.080772,79.702890,95.853247,98.149821,187.831535,20.048905,83.758381,0.665007,802652.901308,0.842231,9.854629,23.434767,4.005538,0.073861,0.065378,150.822961,101.242313,72.635864,32.000000,32.000000,32.000000,32.000000,32.000000,71.629664,67.770578,101.472843,50.126582,45.057256,43.468354,46.303797,78.455682,34.544304,34.900000,72.600325,178.437741,86.807737,0.642126,178.712715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758011,49.795635,199.342515,164.413693,192.402815,285.676152,178.311394,14.297727,188.177367,1.122823,48.056488,48.433928,162.759687,197.570212,160.385989,187.785551,92.834583,176.363039,0.080773,79.669814,95.876076,98.213995,187.990756,20.045543,83.842421,0.665265,802282.569284,0.843179,9.873140,23.415361,4.014254,0.072704,0.067225,150.813472,101.218301,72.668310,32.000000,32.000000,32.000000,32.000000,32.000000,71.620276,67.756570,101.489654,50.126582,45.066660,43.468354,46.303797,78.516181,34.544304,34.900000,72.534616,178.311394,86.729233,0.643558,178.674163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683942,49.767048,199.292798,164.422105,192.359914,285.537686,178.356145,14.294730,188.210653,1.106860,48.172944,48.378788,162.812804,197.636085,160.415554,187.820691,92.848409,176.330496,0.080772,79.667846,95.866154,98.063978,187.780711,20.042662,83.871775,0.665974,802259.083904,0.844668,9.970715,23.445129,4.018715,0.069755,0.061446,150.813177,101.195974,72.655298,32.000000,32.000000,32.000000,32.000000,32.000000,71.641227,67.727691,101.480940,50.126582,45.073465,43.468354,46.303797,78.494072,34.544304,34.900000,72.484071,178.356145,86.996137,0.642580,178.817003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658553,49.816251,199.271111,164.449866,192.358847,285.486214,178.772059,14.296157,188.046028,1.139561,48.305743,48.490348,162.798708,197.510243,160.417595,187.682609,92.847962,176.217328,0.080773,79.667095,95.790828,98.320730,187.821133,20.039986,83.878211,0.663103,801697.471380,0.841427,9.778389,23.458571,4.006240,0.071846,0.066346,150.797947,101.197132,72.652121,32.000000,32.000000,32.000000,32.000000,32.000000,71.637675,67.696246,101.460889,50.126582,45.082295,43.468354,46.303797,78.528913,34.544304,34.900000,72.442284,178.772059,87.034506,0.641032,178.848671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668616,49.896516,199.370507,164.476505,192.362775,285.484151,178.232513,14.305433,188.150751,1.155736,48.132667,48.483380,162.841339,197.621105,160.429122,187.787227,92.837827,176.414004,0.080772,79.660049,95.880493,98.282960,187.569355,20.036981,83.868060,0.663720,801493.283180,0.842353,9.826571,23.431792,4.011211,0.067965,0.060587,150.787662,101.283558,72.632337,32.000000,32.000000,32.000000,32.000000,32.000000,71.641254,67.642421,101.460454,50.126582,45.090830,43.468354,46.303797,78.459986,34.544304,34.900000,72.482515,178.232513,86.999329,0.639883,178.745130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.702069,49.916857,199.204495,164.431920,192.430320,285.388381,178.468910,14.291876,188.167594,1.161173,48.124565,48.415407,162.823278,197.745941,160.422671,187.735859,92.800598,176.272140,0.080771,79.661931,95.894848,98.192789,187.851441,20.035213,83.804719,0.663384,801643.866113,0.840981,9.902110,23.387185,4.012826,0.072938,0.066413,150.776973,101.339532,72.629248,32.000000,32.000000,32.000000,32.000000,32.000000,71.610546,67.518768,101.463196,50.126582,45.123048,43.468354,46.303797,78.510524,34.544304,34.900000,72.491648,178.468910,86.754530,0.639326,178.633958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642659,49.913833,199.184340,164.435004,192.402579,285.367949,178.638920,14.290164,188.161959,1.160085,48.284456,48.401511,162.817022,197.648695,160.434831,187.744251,92.806220,176.234841,0.080773,79.646326,95.886806,98.532816,187.805513,20.032653,83.855205,0.663898,801890.577946,0.843543,9.971935,23.475607,4.014014,0.072833,0.068783,150.799345,101.363912,72.625226,32.000000,32.000000,32.000000,32.000000,32.000000,71.650438,67.501007,101.499577,50.126582,45.079435,43.468354,46.303797,78.479965,34.544304,34.900000,72.451711,178.638920,86.829662,0.640003,178.690803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731500,49.927303,199.045778,164.457437,192.354395,285.374044,178.581835,14.290164,188.167842,1.174693,48.325467,48.345308,162.846503,197.517990,160.462514,187.739362,92.814279,176.227169,0.080771,79.679525,95.920019,98.066273,187.974709,20.030799,83.796263,0.664325,802310.043327,0.842140,9.957585,23.456372,4.007972,0.067071,0.061346,150.818311,101.345080,72.664527,32.000000,32.000000,32.000000,32.000000,32.000000,71.697477,67.487102,101.565180,50.126582,45.062641,43.468354,46.303797,78.494800,34.544304,34.900000,72.459992,178.581835,86.721732,0.641737,178.616413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654686,49.963587,199.153386,164.466410,192.316653,285.417684,178.277727,14.296585,188.169198,1.178127,48.203920,48.421091,162.829624,197.535045,160.438817,187.622409,92.789509,176.343125,0.080771,79.653881,95.893868,98.288324,187.972157,20.028079,83.820172,0.663483,802242.580395,0.842327,10.016184,23.435901,4.012362,0.073006,0.065896,150.804144,101.307334,72.639471,32.000000,32.000000,32.000000,32.000000,32.000000,71.694167,67.429253,101.549051,50.126582,45.001031,43.468354,46.303797,78.552562,34.544304,34.900000,72.463472,178.277727,87.096603,0.640754,178.875815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721623,49.961113,199.210346,164.478187,192.292724,285.299202,178.414648,14.297727,188.092543,1.171450,48.301274,48.408912,162.847869,197.589843,160.456737,187.728183,92.788344,176.215633,0.080771,79.664295,95.913135,98.148326,187.843098,20.025737,83.874281,0.663698,801930.187717,0.840747,9.937524,23.424787,4.002409,0.067177,0.063522,150.802669,101.352208,72.640409,32.000000,32.000000,32.000000,32.000000,32.000000,71.700642,67.409540,101.549898,50.126582,45.059371,43.468354,46.303797,78.525344,34.544304,34.900000,72.450722,178.414648,87.035227,0.641309,178.856421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730044,49.964687,199.179580,164.493330,192.289973,285.342965,178.700902,14.299297,188.137260,1.173602,48.222923,48.368086,162.839204,197.492280,160.450304,187.707750,92.763212,176.250504,0.080770,79.648609,95.880220,98.213605,188.050737,20.023589,83.855313,0.663739,802057.685387,0.843547,10.053456,23.495720,4.010767,0.074681,0.066217,150.745253,101.393750,72.630785,32.000000,32.000000,32.000000,32.000000,32.000000,71.720063,67.351225,101.602234,50.126582,44.999151,43.468354,46.303797,78.510761,34.544304,34.900000,72.451812,178.700902,87.000591,0.638770,178.849300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653173,49.974857,199.176568,164.491367,192.259150,285.232947,178.350092,14.295301,187.945148,1.187200,48.188810,48.315034,162.857056,197.414016,160.499429,187.633837,92.760534,176.120323,0.080771,79.640228,95.909599,98.078598,187.587775,20.020811,83.773653,0.663307,801864.148162,0.841530,9.981571,23.446128,4.006513,0.066580,0.059897,150.762862,101.298644,72.651709,32.000000,32.000000,32.000000,32.000000,32.000000,71.740598,67.328576,101.602783,50.126582,44.973044,43.468354,46.303797,78.556186,34.544304,34.900000,72.446177,178.350092,86.962060,0.639217,178.898867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.532573,49.982829,199.104725,164.480431,192.194950,285.161911,178.511486,14.299439,187.846157,1.182091,48.510186,48.448148,162.864302,197.435986,160.469454,187.643191,92.762043,176.181106,0.080771,79.619881,95.923107,97.981619,187.658483,20.019233,83.817269,0.662995,801942.786056,0.840021,9.976416,23.485145,4.005216,0.074103,0.066572,150.728584,101.270119,72.639168,32.000000,32.000000,32.000000,32.000000,32.000000,71.727064,67.255860,101.601476,50.126582,44.920538,43.468354,46.303797,78.598603,34.544304,34.900000,72.447823,178.511486,86.823640,0.639026,178.749536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.652448,50.120548,199.089862,164.523054,192.047275,285.224423,178.623296,14.296871,187.879872,1.198320,48.401378,48.356239,162.868292,197.384178,160.471950,187.672729,92.738909,176.205472,0.080771,79.640866,95.885366,97.955201,187.675819,20.016960,83.759030,0.664691,801947.060279,0.843008,10.066298,23.435974,4.011356,0.063589,0.060229,150.680257,101.180753,72.633658,32.000000,32.000000,32.000000,32.000000,32.000000,71.705794,67.215743,101.636584,50.126582,44.893604,43.468354,46.303797,78.588921,34.544304,34.900000,72.561219,178.623296,86.836081,0.640320,178.831598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585980,50.094983,199.076287,164.497536,191.987264,285.165035,178.610957,14.302722,187.940311,1.209075,48.359704,48.397338,162.883396,197.442212,160.496877,187.624308,92.741123,176.175900,0.080770,79.660503,95.929202,98.070990,187.651649,20.014893,83.761555,0.665234,801852.800274,0.844258,10.199512,23.458677,4.019673,0.071892,0.063270,150.681578,101.175341,72.651401,32.000000,32.000000,32.000000,32.000000,32.000000,71.702591,67.194205,101.670783,50.126582,44.863308,43.468354,46.303797,78.601218,34.544304,34.900000,72.604891,178.610957,86.516510,0.642199,178.594304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735920,50.068594,198.988454,164.474822,191.950149,285.047868,178.245463,14.296157,187.981307,1.214035,48.039669,48.398571,162.849123,197.384446,160.501254,187.631433,92.722364,176.252425,0.080769,79.634559,95.917820,98.132708,187.733517,20.012876,83.718985,0.664095,801509.225066,0.841147,10.212741,23.491517,4.009669,0.074982,0.067000,150.640021,101.111920,72.638881,32.000000,32.000000,32.000000,32.000000,32.000000,71.688360,67.153252,101.702219,50.126582,44.813865,43.468354,46.303797,78.581035,34.544304,34.900000,72.602694,178.245463,86.799101,0.640563,178.634273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658140,49.976507,199.097252,164.455194,191.949724,285.005035,178.312113,14.294302,188.054796,1.193137,48.116503,48.388107,162.847881,197.370649,160.480824,187.616703,92.711687,176.214330,0.080768,79.590203,95.910042,98.200606,187.557245,20.010449,83.714225,0.664243,801272.061336,0.842132,10.256174,23.477524,4.014770,0.073015,0.065800,150.633782,101.146978,72.637183,32.000000,32.000000,32.000000,32.000000,32.000000,71.708937,67.098579,101.738854,50.126582,44.839391,43.468354,46.303797,78.530810,34.544304,34.900000,72.560276,178.312113,86.831682,0.643092,178.548553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653286,49.980080,199.128634,164.466691,192.032674,285.070426,178.708879,14.296300,187.997139,1.210014,48.376175,48.489191,162.857438,197.549482,160.483260,187.541123,92.720894,176.313293,0.080768,79.567252,95.928376,98.065385,187.748670,20.009015,83.704579,0.662694,800925.714520,0.840813,10.074236,23.526758,4.000900,0.073478,0.066260,150.636360,101.252571,72.656800,32.000000,32.000000,32.000000,32.000000,32.000000,71.704579,67.085037,101.767173,50.126582,44.834701,43.468354,46.303797,78.536008,34.544304,34.900000,72.523876,178.708879,86.838732,0.639178,178.623179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705552,50.044678,199.192740,164.479309,191.967415,285.054224,178.684699,14.298441,188.006635,1.218881,48.187698,48.377138,162.853373,197.309353,160.502131,187.580912,92.661285,176.202471,0.080766,79.554094,95.935374,98.137442,187.861595,20.006813,83.699151,0.663398,800833.910385,0.841741,10.062794,23.522265,4.009358,0.072654,0.065135,150.625148,101.249561,72.636835,32.000000,32.000000,32.000000,32.000000,32.000000,71.671104,67.055959,101.796567,50.126582,44.810729,43.468354,46.303797,78.585161,34.544304,34.900000,72.564992,178.684699,86.709273,0.639581,178.538522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693383,50.013891,199.110958,164.477627,191.944402,285.025267,178.471570,14.294730,187.949971,1.219957,48.327888,48.498018,162.870530,197.434384,160.498646,187.583558,92.689721,176.178845,0.080767,79.540242,95.901489,98.230928,187.713490,20.005218,83.700450,0.664138,801163.654580,0.840335,10.071402,23.552460,4.010382,0.073628,0.066350,150.626429,101.277728,72.654754,32.000000,32.000000,32.000000,32.000000,32.000000,71.629167,67.031281,101.833118,50.126582,44.777885,43.468354,46.303797,78.623161,34.544304,34.900000,72.597950,178.471570,86.598332,0.640168,178.517711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640858,50.062821,198.919537,164.478468,192.018296,284.880760,178.608743,14.293018,187.913282,1.214999,48.408236,48.454234,162.862595,197.435617,160.482413,187.643125,92.660605,176.083922,0.080765,79.530308,95.920287,97.892376,187.703293,20.002926,83.677858,0.663507,801198.764660,0.839334,10.081795,23.567946,4.007455,0.074036,0.065790,150.608179,101.324936,72.655085,32.000000,32.000000,32.000000,32.000000,32.000000,71.639043,67.002901,101.865497,50.126582,44.739844,43.468354,46.303797,78.637232,34.544304,34.900000,72.627264,178.608743,86.676729,0.640474,178.576287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.651113,50.044129,198.974989,164.451548,192.008539,284.793516,177.775792,14.296585,187.846572,1.234717,48.320792,48.362938,162.875903,197.193643,160.507043,187.449978,92.683346,176.060719,0.080763,79.492890,95.914391,98.190964,187.570949,20.000668,83.709771,0.663000,800937.338862,0.840392,10.063624,23.530099,4.006790,0.073627,0.066729,150.619298,101.229385,72.670847,32.000000,32.000000,32.000000,32.000000,32.000000,71.698460,67.007680,101.963602,50.126582,44.681500,43.468354,46.303797,78.633290,34.544304,34.900000,72.644341,177.775792,86.767079,0.640814,178.681519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630480,50.056224,198.939468,164.446501,191.950650,284.761962,178.817260,14.298441,187.872452,1.239818,48.280716,48.376651,162.851756,197.225434,160.474177,187.515231,92.676180,176.043638,0.080764,79.477321,95.917701,98.152307,187.594178,19.998024,83.710438,0.664506,801539.463570,0.841171,10.167040,23.521400,4.007174,0.074517,0.070265,150.636489,101.217883,72.660775,32.000000,32.000000,32.000000,32.000000,32.000000,71.696650,67.001279,102.016100,50.126582,44.664726,43.468354,46.303797,78.630765,34.544304,34.900000,72.648658,178.817260,86.932634,0.641516,178.754847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701172,50.023787,198.972809,164.425470,191.902946,284.734812,178.397181,14.294159,187.872584,1.231461,48.130925,48.413304,162.853671,197.326665,160.490768,187.461731,92.682628,176.153299,0.080764,79.464215,95.941308,98.091668,187.624650,19.995032,83.770119,0.663585,801354.878870,0.844831,10.137706,23.489413,4.007463,0.067440,0.060330,150.673692,101.285112,72.667741,32.000000,32.000000,32.000000,32.000000,32.000000,71.714915,66.974256,102.072072,50.126582,44.616441,43.468354,46.303797,78.640483,34.544304,34.900000,72.670766,178.397181,86.800760,0.640203,178.737262,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.633416,50.017465,199.114778,164.421825,191.841744,284.787220,178.392893,14.293018,187.867683,1.247724,48.248392,48.440264,162.868540,197.335502,160.510944,187.548109,92.672380,176.183826,0.080763,79.451549,95.920342,98.166977,187.439791,19.992768,83.709248,0.663506,801196.482802,0.840073,10.171214,23.489774,4.008413,0.074716,0.066650,150.721025,101.311784,72.684771,32.000000,32.000000,32.000000,32.000000,32.000000,71.743750,67.008251,102.162301,50.126582,44.585607,43.468354,46.303797,78.657656,34.544304,34.900000,72.644958,178.392893,86.528392,0.638913,178.569717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660743,50.015815,199.072741,164.420423,191.728679,284.811731,178.340907,14.294873,187.957631,1.244234,48.055880,48.374058,162.850968,197.359932,160.486929,187.523398,92.670364,176.005790,0.080762,79.431818,95.916342,98.100386,187.598442,19.990230,83.769001,0.662366,800803.614961,0.840437,10.065445,23.527017,4.003383,0.073236,0.069191,150.754067,101.295778,72.681941,32.000000,32.000000,32.000000,32.000000,32.000000,71.718557,67.014980,102.163105,50.126582,44.581477,43.468354,46.303797,78.606563,34.544304,34.900000,72.643667,178.340907,86.672005,0.639239,178.624635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682002,49.979805,199.082994,164.434443,191.582405,284.875091,178.443590,14.293446,187.924171,1.247941,48.127261,48.474967,162.854111,197.418214,160.482557,187.501110,92.682361,176.154707,0.080761,79.392060,95.917420,98.057303,187.836532,19.987005,83.770660,0.663294,800659.214982,0.841448,10.129406,23.549424,4.011708,0.069261,0.061260,150.757368,101.139142,72.687742,32.000000,32.000000,32.000000,32.000000,32.000000,71.705047,66.991817,102.186574,50.126582,44.528810,43.468354,46.303797,78.661887,34.544304,34.900000,72.618932,178.443590,86.621177,0.641684,178.566649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709235,49.975407,198.952307,164.446501,191.564578,284.839628,178.751504,14.296157,187.872130,1.255350,48.100284,48.439018,162.839783,197.496665,160.494522,187.522401,92.684885,176.196270,0.080762,79.417719,95.923524,98.061648,187.653732,19.985395,83.732093,0.661968,800148.976698,0.840679,10.099401,23.480506,4.008654,0.072173,0.066242,150.757461,101.171665,72.681402,32.000000,32.000000,32.000000,32.000000,32.000000,71.697099,66.939265,102.159881,50.126582,44.490451,43.468354,46.303797,78.638766,34.544304,34.900000,72.598794,178.751504,86.492548,0.639796,178.525933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712453,49.983929,199.120219,164.483515,191.578084,284.838222,178.685246,14.295016,187.975752,1.243109,48.078874,48.430567,162.889364,197.434997,160.487439,187.580909,92.671713,176.180926,0.080762,79.416486,95.910873,98.217491,187.653243,19.984232,83.726431,0.660923,799382.723324,0.839072,10.041341,23.527845,4.007145,0.068558,0.065269,150.758753,101.214259,72.671820,32.000000,32.000000,32.000000,32.000000,32.000000,71.654102,66.920596,102.125253,50.126582,44.542430,43.468354,46.303797,78.666070,34.544304,34.900000,72.602897,178.685246,86.825624,0.639174,178.711889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688641,49.968535,198.742258,164.497255,191.568744,284.818405,178.439957,14.294873,187.922165,1.240247,48.244189,48.448292,162.900289,197.348972,160.499147,187.576366,92.684932,176.141116,0.080762,79.414458,95.896343,98.152006,187.599911,19.983065,83.715884,0.660644,799253.694377,0.837029,10.008706,23.541876,4.002321,0.066911,0.060465,150.756366,101.245766,72.690061,32.000000,32.000000,32.000000,32.000000,32.000000,71.662436,66.943969,102.099546,50.126582,44.440237,43.468354,46.303797,78.667913,34.544304,34.900000,72.581830,178.439957,86.880670,0.639559,178.587735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714270,50.013616,199.232336,164.508192,191.450117,284.878800,178.397152,14.293160,187.997432,1.233360,48.135940,48.523900,162.902862,197.488924,160.514141,187.621266,92.697518,176.158503,0.080761,79.410216,95.899206,98.435186,187.720078,19.981920,83.763195,0.660865,799375.071005,0.837358,10.013890,23.548937,4.005439,0.073708,0.065762,150.765536,101.276647,72.703646,32.000000,32.000000,32.000000,32.000000,32.000000,71.679357,66.987221,102.106003,50.126582,44.411736,43.468354,46.303797,78.656876,34.544304,34.900000,72.542585,178.397152,86.727610,0.637276,178.598435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749031,49.994099,199.097170,164.502864,191.580267,284.810850,178.495710,14.298155,187.960587,1.227317,48.067062,48.423148,162.900656,197.446970,160.493120,187.573292,92.703266,176.087754,0.080761,79.403476,95.954951,98.128008,187.707941,19.981493,83.686494,0.660162,799279.398212,0.838878,10.023186,23.519860,3.999752,0.074700,0.066843,150.794101,101.246716,72.714261,32.000000,32.000000,32.000000,32.000000,32.000000,71.682305,67.018085,102.154078,50.126582,44.294966,43.468354,46.303797,78.647614,34.544304,34.900000,72.613467,178.495710,86.839201,0.636114,178.598750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643997,49.945170,199.138360,164.475664,191.682902,284.626593,178.542807,14.293731,187.998657,1.215217,48.008570,48.484511,162.867653,197.480662,160.521340,187.674804,92.713681,176.166420,0.080762,79.397291,95.926433,98.175695,187.611332,19.981370,83.742118,0.659753,798818.185136,0.838185,10.041695,23.514200,4.007548,0.071306,0.065549,150.804269,101.207399,72.700305,32.000000,32.000000,32.000000,32.000000,32.000000,71.690595,67.074723,102.172783,50.126582,44.400908,43.468354,46.303797,78.653259,34.544304,34.900000,72.543137,178.542807,86.671590,0.637203,178.606578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704003,49.930326,199.204240,164.453792,191.825711,284.544999,178.500444,14.301580,188.086753,1.198882,48.152878,48.429172,162.880826,197.621832,160.503328,187.741000,92.713290,176.240544,0.080763,79.351404,95.949669,98.304263,187.820519,19.981488,83.783642,0.661032,799244.024672,0.837596,9.986157,23.480267,4.002031,0.067612,0.065136,150.843012,101.241836,72.704654,32.000000,32.000000,32.000000,32.000000,32.000000,71.685674,67.101837,102.224776,50.126582,44.451693,43.468354,46.303797,78.665370,34.544304,34.900000,72.486643,178.500444,86.677215,0.637033,178.620347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709734,49.971559,199.288045,164.473981,191.877274,284.689978,178.657463,14.290592,188.076582,1.202890,48.105456,48.418995,162.883857,197.533632,160.518404,187.687800,92.674873,176.272815,0.080765,79.354015,95.889178,98.155730,187.854726,19.981834,83.872784,0.662237,799651.406616,0.839677,10.046131,23.501191,4.011328,0.073764,0.065244,150.822480,101.274628,72.721830,32.000000,32.000000,32.000000,32.000000,32.000000,71.660859,67.100621,102.280322,50.126582,44.436479,43.468354,46.303797,78.645578,34.544304,34.900000,72.526365,178.657463,86.718974,0.639854,178.684194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714355,49.993550,199.205847,164.477066,191.936470,284.788961,178.698274,14.299868,188.074254,1.220851,48.095864,48.470830,162.895331,197.671158,160.519754,187.698379,92.646316,176.218590,0.080764,79.393622,95.945767,98.209438,187.709001,19.982052,83.814546,0.661886,800135.959647,0.839341,9.969049,23.531100,4.007811,0.074514,0.070191,150.798303,101.212317,72.712001,32.000000,32.000000,32.000000,32.000000,32.000000,71.654477,67.086709,102.299245,50.126582,44.413265,43.468354,46.303797,78.653992,34.544304,34.900000,72.542233,178.698274,86.964458,0.639790,178.839819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
