OSU 80 Ton Compressor Load Stand
49.679931,49.983104,199.160486,164.485198,191.879041,284.807092,178.709791,14.294587,188.005560,1.222662,48.037477,48.530362,162.904358,197.522741,160.516770,187.690655,92.644708,176.296399,0.080765,79.430303,95.950180,98.303968,187.722157,19.982592,83.870224,0.661773,800586.524413,0.838818,10.004339,23.582367,4.009035,0.074671,0.066853,150.794134,101.187107,72.702436,32.000000,32.000000,32.000000,32.000000,32.000000,71.658646,67.085487,102.291257,50.126582,44.426081,43.468354,46.303797,78.704865,34.544304,34.900000,72.541071,178.709791,87.198114,0.640053,178.955319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703299,49.950118,199.359016,164.483515,191.858542,284.868458,178.645582,14.300581,188.149985,1.225298,48.108977,48.460498,162.880887,197.554091,160.512794,187.854574,92.617621,176.342060,0.080765,79.441229,95.942560,98.260138,187.807120,19.983729,83.779801,0.662110,800984.018889,0.838850,10.021540,23.589333,4.007009,0.073600,0.069306,150.761085,101.237131,72.699964,32.000000,32.000000,32.000000,32.000000,32.000000,71.638945,67.049024,102.274852,50.126582,44.382118,43.468354,46.303797,78.694437,34.544304,34.900000,72.491691,178.645582,87.034830,0.638128,178.780024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711927,49.976232,199.224575,164.478468,191.852791,284.896981,178.698484,14.292161,188.081584,1.228001,48.138983,48.466698,162.890566,197.533893,160.516104,187.766784,92.646278,176.311603,0.080765,79.482670,95.949733,98.164814,187.748284,19.984296,83.832865,0.661446,800771.400027,0.839166,10.046787,23.621921,4.008872,0.071584,0.067350,150.705609,101.258712,72.696753,32.000000,32.000000,32.000000,32.000000,32.000000,71.671579,67.013547,102.263623,50.126582,44.342607,43.468354,46.303797,78.696334,34.544304,34.900000,72.504629,178.698484,86.851389,0.636202,178.689269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753406,49.973208,199.440579,164.450427,191.786536,284.992101,178.331411,14.299154,188.089884,1.229659,48.082643,48.475152,162.861525,197.560679,160.495634,187.673708,92.616718,176.179188,0.080766,79.493366,95.952877,98.213135,188.083226,19.985611,83.788817,0.662412,800673.255108,0.838862,9.989569,23.667183,4.010982,0.065843,0.059731,150.666436,101.301880,72.687962,32.000000,32.000000,32.000000,32.000000,32.000000,71.666437,66.960903,102.277957,50.126582,44.350803,43.468354,46.303797,78.662834,34.544304,34.900000,72.500987,178.331411,86.524083,0.637638,178.526838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719006,49.967161,198.975112,164.450987,191.871357,285.133870,178.341863,14.296585,187.992195,1.227421,48.053467,48.539345,162.877183,197.581503,160.501180,187.688578,92.617548,176.281420,0.080767,79.510497,95.894039,98.339291,187.723339,19.985906,83.859784,0.661826,800597.494884,0.838488,10.006741,23.626403,4.007581,0.072704,0.063517,150.669874,101.288293,72.681608,32.000000,32.000000,32.000000,32.000000,32.000000,71.668400,66.928728,102.285975,50.126582,44.181261,43.468354,46.303797,78.685656,34.544304,34.900000,72.487179,178.341863,86.640830,0.638825,178.669914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.793013,49.967161,199.096815,164.450987,191.906793,285.305439,178.459748,14.295586,188.010155,1.218543,48.020041,48.559950,162.905436,197.440639,160.512584,187.584414,92.620785,176.130240,0.080767,79.558462,95.933283,98.212345,187.611719,19.986749,83.720626,0.661894,800363.710116,0.839140,9.960731,23.603239,4.008581,0.075072,0.066504,150.677854,101.247870,72.706602,32.000000,32.000000,32.000000,32.000000,32.000000,71.675986,66.927195,102.315964,50.126582,44.306324,43.468354,46.303797,78.674804,34.544304,34.900000,72.472229,178.459748,86.528194,0.640970,178.460984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748086,49.953966,199.224386,164.463045,191.968719,285.315496,178.458002,14.297013,188.074505,1.234158,48.135404,48.514271,162.899596,197.503247,160.507480,187.650706,92.619826,176.278257,0.080766,79.559058,95.983983,98.444756,187.904548,19.987809,83.794713,0.660174,800747.430560,0.840092,9.990331,23.643118,4.001993,0.074013,0.064835,150.640494,101.294952,72.688645,32.000000,32.000000,32.000000,32.000000,32.000000,71.738694,66.874066,102.315016,50.126582,44.316158,43.468354,46.303797,78.691179,34.544304,34.900000,72.451832,178.458002,86.846611,0.638983,178.599615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.758945,49.989426,199.207075,164.475664,192.011090,285.324097,178.559840,14.296300,188.137042,1.232195,48.177450,48.448582,162.930846,197.449859,160.520762,187.621960,92.616340,176.214369,0.080767,79.573385,95.974523,98.164378,187.844934,19.988377,83.810724,0.661280,800782.363486,0.838307,9.913667,23.579674,3.998489,0.074603,0.066329,150.641774,101.336327,72.715464,32.000000,32.000000,32.000000,32.000000,32.000000,71.783958,66.896685,102.318363,50.126582,44.256597,43.468354,46.303797,78.672461,34.544304,34.900000,72.470348,178.559840,86.837271,0.639824,178.597924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785381,50.000971,199.235833,164.488563,192.180105,285.395342,178.618283,14.294445,188.169999,1.245199,48.039908,48.472717,162.910138,197.573964,160.496987,187.684319,92.608236,176.288421,0.080765,79.622691,95.968096,98.225088,187.902795,19.988754,83.808650,0.661219,801074.629938,0.839396,9.947003,23.639579,4.004664,0.074090,0.066447,150.600357,101.311090,72.692935,32.000000,32.000000,32.000000,32.000000,32.000000,71.787599,66.889103,102.296753,50.126582,44.297641,43.468354,46.303797,78.660116,34.544304,34.900000,72.479885,178.618283,87.137369,0.637983,178.852762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643743,49.971284,199.155261,164.451829,192.197720,285.407300,178.540589,14.290592,187.975087,1.222017,48.131241,48.616844,162.892607,197.561605,160.542226,187.605822,92.582712,176.217313,0.080766,79.632114,95.956421,98.154423,187.888010,19.989697,83.763935,0.661864,801335.494574,0.838982,9.971213,23.617628,4.003443,0.072168,0.067506,150.572190,101.319031,72.694827,32.000000,32.000000,32.000000,32.000000,32.000000,71.786053,66.906289,102.323076,50.126582,44.267746,43.468354,46.303797,78.693938,34.544304,34.900000,72.466138,178.540589,86.729648,0.638796,178.586476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722169,49.939122,199.157549,164.453511,192.229474,285.394571,178.420399,14.300010,187.994149,1.203297,48.074693,48.397064,162.869037,197.572169,160.522728,187.694611,92.560227,176.239301,0.080766,79.607805,95.914924,98.251237,187.804591,19.989835,83.740748,0.662417,802066.859090,0.838978,9.955380,23.655216,4.001894,0.072868,0.068285,150.535865,101.355997,72.692561,32.000000,32.000000,32.000000,32.000000,32.000000,71.824214,66.893031,102.360800,50.126582,44.186385,43.468354,46.303797,78.682591,34.544304,34.900000,72.407938,178.420399,86.920265,0.637112,178.694737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.709385,49.989426,199.085225,164.474822,192.096564,285.443563,178.284441,14.298012,187.925468,1.220016,48.351191,48.517381,162.854819,197.356201,160.488158,187.584721,92.548722,176.079123,0.080765,79.612387,95.939562,98.122311,187.694582,19.989535,83.706778,0.664032,802341.814971,0.842009,10.072509,23.652428,4.011689,0.072558,0.065630,150.475672,101.304180,72.699345,32.000000,32.000000,32.000000,32.000000,32.000000,71.771670,66.853922,102.383800,50.126582,44.152518,43.468354,46.303797,78.727952,34.544304,34.900000,72.404875,178.284441,86.443307,0.641326,178.419678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697828,50.044404,199.306678,164.487721,192.105813,285.504864,178.403159,14.289307,187.965795,1.222669,48.234985,48.523458,162.882283,197.402134,160.503661,187.580905,92.547635,176.043809,0.080765,79.647536,95.957703,98.239063,187.836636,19.989149,83.697312,0.663314,802374.029766,0.841165,9.959015,23.683668,4.005408,0.074295,0.065788,150.431346,101.319512,72.712488,32.000000,32.000000,32.000000,32.000000,32.000000,71.794945,66.848596,102.470268,50.126582,44.135809,43.468354,46.303797,78.716203,34.544304,34.900000,72.434089,178.403159,86.796721,0.639050,178.598474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.660580,50.013341,198.855861,164.471177,192.097166,285.516042,178.071412,14.294873,187.935077,1.220944,48.153189,48.440170,162.887850,197.460537,160.517519,187.579137,92.561646,176.186171,0.080764,79.624077,95.962375,98.242179,187.550963,19.988767,83.710222,0.663181,801998.765651,0.841582,10.022569,23.631372,4.004983,0.071624,0.064349,150.403490,101.290162,72.692911,32.000000,32.000000,32.000000,32.000000,32.000000,71.811442,66.846864,102.499316,50.126582,44.062007,43.468354,46.303797,78.751320,34.544304,34.900000,72.467831,178.071412,86.519107,0.642187,178.474556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742281,50.040555,199.219811,164.418460,191.902611,285.500180,178.363349,14.294159,187.860653,1.233749,48.193514,48.410868,162.868364,197.370997,160.520172,187.519099,92.541564,176.095512,0.080764,79.630215,95.901638,98.202260,187.730703,19.987443,83.692859,0.663892,802192.601799,0.841409,10.089529,23.618387,4.010370,0.065284,0.060123,150.346624,101.214634,72.677526,32.000000,32.000000,32.000000,32.000000,32.000000,71.822229,66.832308,102.516227,50.126582,44.147626,43.468354,46.303797,78.705737,34.544304,34.900000,72.464463,178.363349,86.959193,0.640185,178.590606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665096,50.076840,199.109880,164.422105,191.921707,285.620442,178.438566,14.293160,187.972426,1.235095,48.111290,48.535758,162.852074,197.464223,160.468853,187.509951,92.535368,176.110347,0.080764,79.636860,95.919124,98.345994,187.716651,19.985830,83.621332,0.662616,802080.738498,0.843567,10.097098,23.661092,4.004300,0.067905,0.064452,150.317246,101.214902,72.688679,32.000000,32.000000,32.000000,32.000000,32.000000,71.738412,66.902935,102.510500,50.126582,44.049041,43.468354,46.303797,78.726089,34.544304,34.900000,72.506826,178.438566,87.003187,0.641104,178.626798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718821,50.003171,198.838537,164.395747,191.850021,285.699293,178.117960,14.296728,187.855213,1.243155,48.150812,48.400116,162.844331,197.392214,160.476888,187.400086,92.535532,176.130239,0.080765,79.631536,95.943310,98.287813,187.536992,19.984024,83.639345,0.662342,801299.904503,0.839864,10.039605,23.645059,4.005040,0.072184,0.068273,150.290045,101.260296,72.655310,32.000000,32.000000,32.000000,32.000000,32.000000,71.660293,66.967218,102.523851,50.126582,43.998991,43.468354,46.303797,78.729806,34.544304,34.900000,72.487798,178.117960,86.830348,0.637463,178.615980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720196,50.023512,199.002244,164.404439,191.818114,285.682425,178.104939,14.296300,187.794477,1.230928,48.157973,48.456217,162.852619,197.354652,160.464133,187.493859,92.548030,175.993178,0.080765,79.646095,95.962498,98.429177,187.452211,19.981166,83.631447,0.662928,801594.128270,0.841127,10.155912,23.657166,4.009051,0.073015,0.066007,150.271781,101.327108,72.655185,32.000000,32.000000,32.000000,32.000000,32.000000,71.628858,67.076357,102.528618,50.126582,43.943456,43.468354,46.303797,78.756868,34.544304,34.900000,72.467325,178.104939,86.644490,0.637160,178.367003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757795,50.010592,199.110870,164.381166,191.797313,285.746627,178.310277,14.295872,187.803201,1.206662,48.039043,48.521413,162.865117,197.359623,160.488704,187.372827,92.554066,175.971039,0.080766,79.637814,95.947659,98.163787,187.621304,19.979191,83.643744,0.661042,801040.878057,0.841143,10.026534,23.664928,3.999261,0.072372,0.064153,150.278595,101.349496,72.681626,32.000000,32.000000,32.000000,32.000000,32.000000,71.627747,67.120208,102.509806,50.126582,43.925414,43.468354,46.303797,78.720653,34.544304,34.900000,72.509741,178.310277,86.437519,0.636749,178.362086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657940,49.993000,198.955677,164.378922,191.744206,285.590926,178.161095,14.298298,187.901565,1.198610,48.217418,48.538134,162.823967,197.315263,160.463991,187.553063,92.520750,176.039251,0.080766,79.619137,95.939076,98.222407,187.526325,19.976209,83.706454,0.661215,800907.227010,0.841086,10.045449,23.597812,4.002443,0.068495,0.060802,150.226758,101.418158,72.645471,32.000000,32.000000,32.000000,32.000000,32.000000,71.612964,67.126581,102.517226,50.126582,43.886476,43.468354,46.303797,78.718705,34.544304,34.900000,72.482138,178.161095,86.680858,0.638221,178.509253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.655919,50.058973,198.778014,164.420984,191.688893,285.641280,178.241155,14.291163,187.884624,1.197865,48.330166,48.407221,162.846374,197.410369,160.475551,187.429235,92.512469,176.114879,0.080767,79.596940,95.872812,98.146662,187.531589,19.973231,83.709880,0.661439,800717.220762,0.839292,9.993571,23.582951,4.001602,0.068464,0.061637,150.258867,101.395550,72.656713,32.000000,32.000000,32.000000,32.000000,32.000000,71.631074,67.132713,102.531820,50.126582,43.829586,43.468354,46.303797,78.788588,34.544304,34.900000,72.503211,178.241155,86.481387,0.640061,178.493164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704761,50.051001,199.024987,164.434163,191.622716,285.582940,178.349691,14.292732,187.951078,1.183558,48.255818,48.470517,162.854584,197.509108,160.466480,187.573248,92.546925,176.025850,0.080767,79.581109,95.867709,98.043358,187.629096,19.971071,83.715866,0.661198,800703.726478,0.841595,10.079494,23.643456,4.006523,0.069669,0.062083,150.249845,101.247964,72.644778,32.000000,32.000000,32.000000,32.000000,32.000000,71.617361,67.198032,102.545511,50.126582,43.871261,43.468354,46.303797,78.780072,34.544304,34.900000,72.557702,178.349691,86.957119,0.638509,178.723140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690258,50.034233,199.013498,164.438089,191.513506,285.507500,178.552559,14.299439,187.917416,1.186514,48.338311,48.446199,162.853260,197.411775,160.505779,187.632108,92.530355,176.174413,0.080767,79.598588,95.862503,98.290851,187.566624,19.968702,83.726504,0.660515,800672.776987,0.841167,10.147564,23.681870,4.003108,0.072856,0.064517,150.263143,101.217943,72.663079,32.000000,32.000000,32.000000,32.000000,32.000000,71.621697,67.210301,102.570692,50.126582,43.811502,43.468354,46.303797,78.776824,34.544304,34.900000,72.546923,178.552559,86.752384,0.639347,178.546468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.657164,50.036982,199.179774,164.410608,191.405118,285.337837,178.168163,14.293589,188.058986,1.181900,48.166435,48.491353,162.848185,197.402489,160.475862,187.621205,92.529843,176.263405,0.080768,79.617000,95.852787,98.296925,187.697990,19.967514,83.797417,0.660708,800185.462940,0.839430,10.088938,23.611940,4.004143,0.074471,0.065586,150.287357,101.174204,72.654133,32.000000,32.000000,32.000000,32.000000,32.000000,71.597871,67.210081,102.585773,50.126582,43.803509,43.468354,46.303797,78.784846,34.544304,34.900000,72.558294,178.168163,86.906382,0.636080,178.726444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720375,50.021863,199.205738,164.425190,191.401621,285.232700,178.541089,14.297299,188.059918,1.165907,48.115040,48.520079,162.835962,197.436462,160.491066,187.671038,92.526421,176.265973,0.080770,79.612706,95.884633,98.167664,187.815096,19.967091,83.806468,0.659810,799770.897878,0.838231,10.087207,23.687700,4.005081,0.072257,0.067534,150.288319,101.203639,72.642999,32.000000,32.000000,32.000000,32.000000,32.000000,71.599286,67.141975,102.560007,50.126582,43.795210,43.468354,46.303797,78.801889,34.544304,34.900000,72.571042,178.541089,86.631454,0.636796,178.617868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790983,49.972933,199.395169,164.444538,191.393389,285.335960,178.451670,14.303292,188.020312,1.145200,48.008871,48.501544,162.863225,197.669185,160.508248,187.692841,92.515956,176.342323,0.080772,79.614226,95.868258,98.138046,187.895326,19.967434,83.842096,0.659866,799372.224929,0.840191,10.124281,23.723650,4.011098,0.068209,0.063853,150.308496,101.217691,72.658674,32.000000,32.000000,32.000000,32.000000,32.000000,71.616132,67.056068,102.519680,50.126582,43.854402,43.468354,46.303797,78.767158,34.544304,34.900000,72.512332,178.451670,86.918102,0.636260,178.791668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725549,49.960288,199.335336,164.465288,191.318258,285.230498,178.371701,14.291163,188.100851,1.139658,48.029855,48.508257,162.911141,197.667361,160.538993,187.857542,92.536804,176.267019,0.080771,79.592184,95.868893,98.226870,187.935244,19.967965,83.874317,0.659717,799250.156413,0.837203,10.043615,23.728094,4.006521,0.071689,0.063535,150.352787,101.230735,72.653428,32.000000,32.000000,32.000000,32.000000,32.000000,71.601527,67.030140,102.502726,50.126582,43.804577,43.468354,46.303797,78.776250,34.544304,34.900000,72.491189,178.371701,86.684229,0.638204,178.679867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787760,50.003445,199.222566,164.478468,191.171289,285.159875,178.596218,14.296300,188.217616,1.134598,48.251592,48.373698,162.906242,197.783573,160.524677,187.825847,92.571581,176.458577,0.080774,79.554289,95.932580,98.268762,187.857007,19.968831,83.947430,0.659129,799041.919923,0.836154,9.921540,23.768954,4.004644,0.071534,0.066671,150.339511,101.140688,72.659334,32.000000,32.000000,32.000000,32.000000,32.000000,71.604816,66.970567,102.504346,50.126582,43.764155,43.468354,46.303797,78.793671,34.544304,34.900000,72.479260,178.596218,86.845764,0.635802,178.735886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692143,50.048252,199.498880,164.489965,191.197032,285.271525,178.638921,14.298441,188.218940,1.161438,48.156515,48.561505,162.917893,197.767064,160.527333,187.931641,92.553507,176.371262,0.080776,79.577216,95.941099,98.301777,187.934201,19.969263,83.911333,0.658829,798705.105737,0.837392,9.976678,23.718129,4.008711,0.072844,0.064195,150.338096,101.183232,72.662846,32.000000,32.000000,32.000000,32.000000,32.000000,71.607740,66.903960,102.506056,50.126582,43.931753,43.468354,46.303797,78.808251,34.544304,34.900000,72.566472,178.638921,86.766827,0.637473,178.744619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802087,50.054574,199.284991,164.489404,191.256466,285.413429,178.234135,14.298726,188.316307,1.187365,47.939123,48.514359,162.922610,197.763751,160.532816,187.977887,92.555235,176.508996,0.080778,79.584416,95.935604,98.363484,188.183630,19.970916,83.902552,0.656679,797997.780805,0.834639,9.955390,23.759587,4.001437,0.072041,0.066590,150.348079,101.129300,72.655560,32.000000,32.000000,32.000000,32.000000,32.000000,71.649393,66.951676,102.516958,50.126582,43.827477,43.468354,46.303797,78.734314,34.544304,34.900000,72.586654,178.234135,87.122602,0.634763,178.950992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662608,49.973483,200.016582,164.471177,191.276475,285.466901,178.413303,14.296443,188.418951,1.189850,48.003744,48.511263,162.947091,197.918509,160.552851,187.960446,92.555515,176.559276,0.080779,79.591731,95.963108,98.372963,187.969240,19.972984,83.957852,0.658637,798403.734630,0.836438,10.099270,23.742919,4.014697,0.068758,0.064595,150.358978,101.190825,72.671807,32.000000,32.000000,32.000000,32.000000,32.000000,71.669795,66.991348,102.541217,50.126582,43.994832,43.468354,46.303797,78.745938,34.544304,34.900000,72.535310,178.413303,86.954830,0.636961,178.731165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697656,50.024062,199.427085,164.478748,191.183212,285.441718,178.489036,14.285169,188.270716,1.185880,48.311400,48.559929,162.946008,197.852762,160.519416,188.051523,92.559204,176.573305,0.080781,79.589340,95.857852,98.179874,188.076420,19.975496,83.990523,0.657015,798522.216651,0.836559,9.991687,23.795988,4.001539,0.073168,0.065211,150.358647,101.234908,72.659407,32.000000,32.000000,32.000000,32.000000,32.000000,71.667356,67.028872,102.552060,50.126582,43.857504,43.468354,46.303797,78.806060,34.544304,34.900000,72.507379,178.489036,87.152677,0.632731,178.934233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764679,50.043579,199.622620,164.491928,191.271527,285.508678,178.602106,14.283742,188.424718,1.187116,48.052851,48.481669,162.930847,198.055816,160.525277,188.073728,92.521988,176.549351,0.080782,79.626116,95.890652,98.171586,188.127203,19.978646,84.069442,0.659864,798585.062250,0.838222,10.055134,23.815705,4.027509,0.074447,0.070180,150.347598,101.246082,72.675461,32.000000,32.000000,32.000000,32.000000,32.000000,71.685819,66.992053,102.602386,50.126582,43.981258,43.468354,46.303797,78.733660,34.544304,34.900000,72.563043,178.602106,87.273337,0.637121,179.013265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782608,49.996298,199.597412,164.491647,191.420730,285.628691,178.258058,14.292590,188.425884,1.183031,47.931483,48.545258,162.918806,198.082331,160.525240,187.974684,92.520862,176.527183,0.080782,79.622603,95.903150,98.409622,188.221710,19.982174,84.033670,0.657655,798263.663660,0.836921,10.069365,23.817594,4.012807,0.072415,0.063500,150.348439,101.242965,72.668610,32.000000,32.000000,32.000000,32.000000,32.000000,71.650991,66.969524,102.586484,50.126582,43.998576,43.468354,46.303797,78.742334,34.544304,34.900000,72.542973,178.258058,87.181327,0.633794,178.989465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736269,49.948194,199.764816,164.497536,191.595816,285.666097,178.434306,14.298441,188.481747,1.188616,48.043658,48.480774,162.917820,198.181262,160.538921,188.101954,92.510380,176.643874,0.080781,79.632932,95.920394,98.345066,188.344872,19.986181,84.005218,0.657469,798728.084431,0.835572,10.019425,23.845284,4.011331,0.073524,0.069246,150.374296,101.336250,72.672768,32.000000,32.000000,32.000000,32.000000,32.000000,71.680548,66.963849,102.634869,50.126582,44.055486,43.468354,46.303797,78.699049,34.544304,34.900000,72.495060,178.434306,87.193570,0.633333,179.001778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730296,49.964412,199.568201,164.512678,191.560919,285.663761,178.670961,14.294730,188.459895,1.183828,48.078407,48.482099,162.896993,198.086271,160.519164,188.118942,92.493856,176.665629,0.080780,79.645774,95.873993,98.329758,188.018923,19.991220,83.996653,0.657386,799212.819136,0.837392,9.953578,23.837594,4.009380,0.066305,0.060048,150.327233,101.267053,72.671180,32.000000,32.000000,32.000000,32.000000,32.000000,71.669978,66.931981,102.635715,50.126582,44.054087,43.468354,46.303797,78.791608,34.544304,34.900000,72.490194,178.670961,86.910889,0.633652,178.736633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.889126,49.989426,199.701540,164.531466,191.545378,285.660039,178.528159,14.294302,188.553771,1.181524,48.032394,48.597326,162.932747,198.023517,160.555018,188.099119,92.498006,176.569705,0.080781,79.665854,95.913340,98.449723,188.155059,19.995277,83.975305,0.659376,799925.301271,0.838084,9.953474,23.894473,4.016482,0.073486,0.064163,150.341390,101.266760,72.673679,32.000000,32.000000,32.000000,32.000000,32.000000,71.717318,66.950853,102.698565,50.126582,44.054900,43.468354,46.303797,78.734247,34.544304,34.900000,72.507347,178.528159,86.754854,0.635265,178.677585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844945,50.013616,199.741425,164.545767,191.629528,285.626485,178.638014,14.296443,188.562285,1.191064,48.107739,48.631629,162.955867,197.913602,160.563156,188.188127,92.509748,176.623920,0.080782,79.674673,95.904952,98.438468,188.223768,20.000051,83.979380,0.658850,799888.100978,0.836971,9.975880,23.919644,4.013010,0.073626,0.066580,150.354707,101.306807,72.685586,32.000000,32.000000,32.000000,32.000000,32.000000,71.711784,66.926547,102.717368,50.126582,44.147033,43.468354,46.303797,78.710028,34.544304,34.900000,72.540610,178.638014,86.837740,0.636758,178.737420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896406,50.013341,199.499227,164.523054,191.703525,285.645920,178.448747,14.294730,188.505658,1.189892,47.776107,48.670201,162.966448,198.077438,160.560227,188.117964,92.520019,176.645387,0.080782,79.689424,95.928342,98.548327,188.127750,20.003744,83.966867,0.657731,799661.320745,0.834671,9.836499,23.877360,4.002907,0.070865,0.065584,150.348786,101.219714,72.686734,32.000000,32.000000,32.000000,32.000000,32.000000,71.715185,66.867080,102.795856,50.126582,44.061819,43.468354,46.303797,78.690049,34.544304,34.900000,72.537348,178.448747,86.957895,0.636658,178.780850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.845768,49.949293,199.686619,164.489124,191.860306,285.576215,178.410182,14.294873,188.570685,1.179053,48.061899,48.611054,162.940980,198.013291,160.576438,188.223391,92.545179,176.640470,0.080783,79.735583,95.984098,98.512695,188.324336,20.008094,83.976820,0.658755,800089.245024,0.835402,9.906378,23.887173,4.007255,0.073102,0.068208,150.374336,101.261445,72.685880,32.000000,32.000000,32.000000,32.000000,32.000000,71.728063,66.819640,102.850299,50.126582,44.167185,43.468354,46.303797,78.692290,34.544304,34.900000,72.475176,178.410182,86.801968,0.637071,178.647530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920885,49.978431,199.400384,164.480431,191.985541,285.581807,178.666781,14.297442,188.467183,1.183954,48.131808,48.620121,162.924040,197.970220,160.561333,188.132899,92.518996,176.772162,0.080783,79.766025,95.969769,98.218447,188.185446,20.012027,83.972817,0.657795,800294.937006,0.835652,9.852890,23.885435,3.998268,0.072108,0.065896,150.373277,101.246721,72.685787,32.000000,32.000000,32.000000,32.000000,32.000000,71.712676,66.777505,102.861572,50.126582,44.159874,43.468354,46.303797,78.672086,34.544304,34.900000,72.492596,178.666781,86.998932,0.635169,178.791590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.835729,50.015265,199.544344,164.465008,192.138762,285.623030,178.207748,14.295586,188.537894,1.173089,48.136858,48.603809,162.900053,198.078130,160.542545,188.127947,92.498358,176.666159,0.080784,79.762774,95.948924,98.482045,188.117511,20.016007,83.983184,0.659705,800763.387528,0.837310,9.841204,23.858320,4.006090,0.072566,0.066451,150.375532,101.273113,72.667626,32.000000,32.000000,32.000000,32.000000,32.000000,71.708971,66.711713,102.843167,50.126582,44.112046,43.468354,46.303797,78.694171,34.544304,34.900000,72.518447,178.207748,87.121719,0.638234,178.815311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832453,50.051276,199.658532,164.463886,192.313157,285.878142,178.258221,14.293589,188.548154,1.165018,48.055169,48.610745,162.902995,198.118828,160.546247,188.207764,92.507228,176.776634,0.080784,79.745544,95.945699,98.456360,188.484905,20.020314,83.992109,0.659581,801360.000334,0.835324,9.792681,23.936838,3.994328,0.070648,0.065679,150.416919,101.257481,72.659481,32.000000,32.000000,32.000000,32.000000,32.000000,71.709733,66.698733,102.861525,50.126582,44.212640,43.468354,46.303797,78.687338,34.544304,34.900000,72.568435,178.258221,87.079582,0.636639,178.802093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846711,50.035607,199.880606,164.462204,192.303606,285.981001,178.434154,14.295586,188.565842,1.162363,48.132807,48.536559,162.939737,198.101032,160.543973,188.183034,92.520759,176.681667,0.080783,79.762870,96.026766,98.718747,188.251138,20.023535,84.006119,0.660782,802274.152653,0.839821,9.917562,23.915353,4.004042,0.073671,0.066876,150.460026,101.314509,72.663882,32.000000,32.000000,32.000000,32.000000,32.000000,71.655878,66.644974,102.842937,50.126582,44.201489,43.468354,46.303797,78.669511,34.544304,34.900000,72.565713,178.434154,86.995704,0.636977,178.756578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881775,50.016915,199.673549,164.497816,192.324470,286.012950,178.480224,14.290164,188.496188,1.193675,48.147436,48.566386,162.925623,198.116221,160.542231,188.225038,92.526649,176.768475,0.080782,79.746308,95.997770,98.547191,188.272637,20.025901,83.985150,0.661520,803067.846042,0.840491,9.956962,23.950383,4.006597,0.072589,0.066043,150.461004,101.303132,72.683327,32.000000,32.000000,32.000000,32.000000,32.000000,71.678809,66.648461,102.821990,50.126582,44.273624,43.468354,46.303797,78.677614,34.544304,34.900000,72.562779,178.480224,87.120096,0.638065,178.789662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820151,50.008668,199.713744,164.502583,192.287216,285.983103,178.414608,14.291876,188.549056,1.194242,48.107779,48.554453,162.912693,198.208396,160.540174,188.194480,92.514232,176.730030,0.080781,79.758906,95.929015,98.360718,188.239922,20.028167,83.930211,0.661170,802919.226940,0.839317,9.926542,23.899115,4.009906,0.073658,0.065385,150.389313,101.243203,72.643491,32.000000,32.000000,32.000000,32.000000,32.000000,71.679856,66.573691,102.775749,50.126582,44.250885,43.468354,46.303797,78.666208,34.544304,34.900000,72.560681,178.414608,86.805520,0.638449,178.566570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795759,50.016365,199.756225,164.495012,192.356753,286.123375,178.358979,14.291448,188.551243,1.183893,48.275882,48.661721,162.912794,198.120286,160.528239,188.190956,92.518807,176.648308,0.080780,79.780609,95.949963,98.374012,188.354848,20.030285,84.004911,0.660752,802894.541814,0.838493,9.871587,23.927720,4.002936,0.074471,0.065244,150.356764,101.286960,72.658281,32.000000,32.000000,32.000000,32.000000,32.000000,71.680383,66.575054,102.770282,50.126582,44.291758,43.468354,46.303797,78.648626,34.544304,34.900000,72.562974,178.358979,86.998048,0.636975,178.725854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862298,50.052925,199.758936,164.483235,192.313563,286.007828,178.085913,14.294159,188.453768,1.165538,48.271899,48.658747,162.897673,198.068197,160.524360,188.213876,92.510556,176.792549,0.080780,79.763442,95.902150,98.417889,188.193911,20.032228,83.959583,0.662178,802842.787093,0.839771,9.927084,23.924862,4.008694,0.071378,0.064864,150.333053,101.298802,72.652148,32.000000,32.000000,32.000000,32.000000,32.000000,71.661204,66.523677,102.770116,50.126582,44.315494,43.468354,46.303797,78.693243,34.544304,34.900000,72.606973,178.085913,86.869005,0.640244,178.676562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926695,50.009768,199.930534,164.480150,192.366575,285.931025,178.508268,14.289450,188.645510,1.144661,47.811493,48.634383,162.900895,198.165728,160.521572,188.212427,92.518643,176.737725,0.080777,79.768964,95.954606,98.628809,188.124591,20.034353,83.985835,0.662076,803164.947459,0.840812,9.960028,23.887808,4.011511,0.071158,0.065826,150.323179,101.225157,72.646516,32.000000,32.000000,32.000000,32.000000,32.000000,71.665589,66.485172,102.720969,50.126582,44.371902,43.468354,46.303797,78.597073,34.544304,34.900000,72.649390,178.508268,86.841148,0.639298,178.681676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909943,49.960838,199.945090,164.471738,192.452852,285.868498,178.567606,14.304006,188.649933,1.139277,47.995834,48.621974,162.904865,198.261422,160.518782,188.312709,92.549578,176.919113,0.080773,79.759042,95.958827,98.532120,188.322048,20.036116,84.019389,0.661712,803023.737696,0.840751,9.927738,23.953377,4.006212,0.071767,0.065452,150.351118,101.254194,72.670671,32.000000,32.000000,32.000000,32.000000,32.000000,71.683224,66.489998,102.697209,50.126582,44.353480,43.468354,46.303797,78.619121,34.544304,34.900000,72.540749,178.567606,86.963701,0.639550,178.659883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913435,49.993824,199.856987,164.499218,192.614981,285.921906,178.603644,14.298155,188.654542,1.145506,47.871076,48.646337,162.899419,198.242648,160.534010,188.220317,92.562196,176.701539,0.080772,79.757097,95.959317,98.655810,188.541356,20.036823,83.964234,0.661278,803021.364221,0.837690,9.818015,23.923507,4.004482,0.073657,0.066790,150.361840,101.300313,72.674548,32.000000,32.000000,32.000000,32.000000,32.000000,71.689635,66.477699,102.678116,50.126582,44.478349,43.468354,46.303797,78.596724,34.544304,34.900000,72.563693,178.603644,87.312571,0.639535,178.864092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838462,50.010318,199.788415,164.515202,192.650921,285.890218,178.727398,14.295729,188.641329,1.149142,47.786487,48.720094,162.898768,198.219120,160.495365,188.312418,92.566302,176.782039,0.080771,79.748182,95.940963,98.605194,188.406445,20.038121,83.979849,0.661828,803173.342684,0.837985,9.786394,23.964620,4.006117,0.073172,0.066094,150.370258,101.277563,72.640357,32.000000,32.000000,32.000000,32.000000,32.000000,71.675251,66.472393,102.630622,50.126582,44.469334,43.468354,46.303797,78.622582,34.544304,34.900000,72.580702,178.727398,87.079528,0.639420,178.733604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936659,49.989976,199.743954,164.486039,192.585013,285.840801,178.316764,14.298726,188.652661,1.153520,47.834193,48.763863,162.878375,198.170424,160.520055,188.234252,92.594471,176.783241,0.080772,79.775099,95.978880,98.695423,188.501953,20.038570,83.989603,0.662396,803875.728988,0.838534,9.815771,23.865576,4.004072,0.073645,0.066588,150.437384,101.361094,72.663482,32.000000,32.000000,32.000000,32.000000,32.000000,71.683797,66.518908,102.588937,50.126582,44.540824,43.468354,46.303797,78.555414,34.544304,34.900000,72.539881,178.316764,87.115535,0.636994,178.759882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.949664,49.989701,199.673701,164.462484,192.494257,285.754343,178.483029,14.296585,188.587597,1.123879,47.891631,48.634696,162.892771,198.045594,160.518316,188.137258,92.597583,176.757430,0.080773,79.791059,96.016396,98.440898,188.234842,20.038466,83.942436,0.663081,804152.657547,0.839548,9.909787,23.893456,4.008720,0.074318,0.065784,150.562239,101.354571,72.675052,32.000000,32.000000,32.000000,32.000000,32.000000,71.723293,66.576562,102.586820,50.126582,44.540568,43.468354,46.303797,78.618083,34.544304,34.900000,72.554402,178.483029,87.273337,0.639478,178.826798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903059,49.966611,199.779210,164.441454,192.509900,285.767328,178.525422,14.296728,188.534459,1.101376,48.111115,48.669763,162.889022,198.107899,160.514933,188.241055,92.589355,176.674810,0.080772,79.779090,95.974212,98.511447,188.300412,20.038009,84.016180,0.661616,803596.260388,0.839310,9.787929,23.865765,3.999946,0.072754,0.065135,150.565520,101.259968,72.657468,32.000000,32.000000,32.000000,32.000000,32.000000,71.719983,66.597813,102.536315,50.126582,44.542427,43.468354,46.303797,78.594861,34.544304,34.900000,72.526624,178.525422,86.933788,0.637876,178.642731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924012,49.994374,199.694742,164.452950,192.615692,285.738374,178.221737,14.293160,188.616043,1.087765,47.917643,48.690073,162.889084,198.029900,160.502582,188.278395,92.563822,176.727560,0.080772,79.797374,95.978945,98.378992,188.363086,20.038475,83.983563,0.662021,803187.492069,0.837890,9.774220,23.852397,3.997498,0.071437,0.062681,150.595836,101.197052,72.646635,32.000000,32.000000,32.000000,32.000000,32.000000,71.720051,66.590799,102.453501,50.126582,44.637377,43.468354,46.303797,78.575791,34.544304,34.900000,72.562618,178.221737,87.188900,0.636754,178.747137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884955,49.976782,199.755187,164.461082,192.555962,285.777740,178.015596,14.290164,188.577743,1.094382,47.916986,48.642569,162.871002,198.105752,160.512285,188.111768,92.561174,176.646861,0.080772,79.780864,95.922269,98.531673,188.276552,20.038582,83.997086,0.661983,803283.313018,0.838573,9.799282,23.827794,4.003346,0.071217,0.062962,150.618034,101.243664,72.635785,32.000000,32.000000,32.000000,32.000000,32.000000,71.689322,66.618211,102.368533,50.126582,44.606379,43.468354,46.303797,78.597269,34.544304,34.900000,72.550012,178.015596,86.832619,0.639766,178.645957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768380,49.980080,199.815242,164.467812,192.517455,285.827461,178.196511,14.295016,188.641923,1.097886,47.868236,48.782244,162.878648,198.113875,160.500768,188.161113,92.540086,176.839276,0.080772,79.746578,95.960634,98.672436,188.263946,20.037250,83.945483,0.662737,803862.126253,0.840137,9.805393,23.874290,3.999974,0.070534,0.062596,150.644171,101.338052,72.622132,32.000000,32.000000,32.000000,32.000000,32.000000,71.683683,66.626703,102.291701,50.126582,44.607743,43.468354,46.303797,78.570174,34.544304,34.900000,72.528633,178.196511,86.799930,0.638372,178.502566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908115,49.944070,199.709432,164.451829,192.428671,285.859590,178.611852,14.293589,188.506968,1.108437,47.900651,48.643070,162.867374,198.180500,160.487582,188.194889,92.523752,176.765370,0.080771,79.737570,95.949257,98.467795,188.432694,20.037690,83.995211,0.662380,803626.651263,0.841539,9.828167,23.844867,4.004317,0.070681,0.062716,150.618188,101.307067,72.615474,32.000000,32.000000,32.000000,32.000000,32.000000,71.668339,66.641678,102.251953,50.126582,44.682436,43.468354,46.303797,78.504767,34.544304,34.900000,72.519687,178.611852,86.793331,0.640750,178.535374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838155,50.006469,199.765035,164.457157,192.348352,285.985304,178.251230,14.295586,188.497362,1.106946,48.138764,48.655301,162.880429,198.049994,160.520986,188.205362,92.541402,176.723783,0.080770,79.730725,95.990364,98.493643,188.349197,20.036902,83.946889,0.663365,803709.171341,0.842710,9.952095,23.942408,4.014903,0.067988,0.061405,150.610087,101.350562,72.633667,32.000000,32.000000,32.000000,32.000000,32.000000,71.654176,66.662425,102.197444,50.126582,44.666127,43.468354,46.303797,78.563200,34.544304,34.900000,72.474073,178.251230,87.117265,0.641550,178.752565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
