OSU 80 Ton Compressor Load Stand
49.947068,50.025436,199.701432,164.458559,192.236754,286.096620,178.397531,14.295301,188.539897,1.115767,48.071917,48.695138,162.872025,198.029260,160.488483,188.103378,92.502208,176.658528,0.080770,79.755378,95.961146,98.410699,188.168947,20.036430,83.918041,0.661293,803122.334594,0.837667,9.771516,23.929384,4.001542,0.065729,0.059319,150.592624,101.433414,72.632265,32.000000,32.000000,32.000000,32.000000,32.000000,71.664776,66.647259,102.098284,50.126582,44.716985,43.468354,46.303797,78.558890,34.544304,34.900000,72.555745,178.397531,86.919382,0.639974,178.658427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886773,50.013891,199.675376,164.465008,192.150969,286.003399,178.185570,14.293589,188.385207,1.130424,47.913448,48.719415,162.865570,197.961786,160.492168,188.129209,92.481411,176.630534,0.080772,79.781214,95.945348,98.565155,188.093160,20.035518,83.962954,0.661936,802969.932551,0.840466,9.906257,23.895211,4.008275,0.067073,0.060468,150.559027,101.435232,72.637652,32.000000,32.000000,32.000000,32.000000,32.000000,71.657651,66.631343,102.054512,50.126582,44.708354,43.468354,46.303797,78.558072,34.544304,34.900000,72.550322,178.185570,86.951746,0.637846,178.673179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887948,50.051551,199.733163,164.453511,192.238841,286.015219,178.443253,14.297156,188.449900,1.134778,47.986071,48.780161,162.876888,197.900084,160.499379,188.065303,92.481247,176.545788,0.080773,79.786061,95.948389,98.575420,188.106191,20.035093,83.998240,0.660561,802549.901178,0.837302,9.812637,23.908470,3.998261,0.068014,0.060821,150.512915,101.392249,72.642824,32.000000,32.000000,32.000000,32.000000,32.000000,71.666833,66.627665,102.001560,50.126582,44.746090,43.468354,46.303797,78.542391,34.544304,34.900000,72.557911,178.443253,86.991630,0.637752,178.767514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931007,50.002346,199.548913,164.440051,192.265247,286.044831,178.446772,14.295729,188.416930,1.124261,47.979066,48.589332,162.849271,198.039340,160.501026,187.998848,92.482236,176.600516,0.080774,79.822354,95.918538,98.487088,188.088448,20.034454,84.018127,0.660150,802315.689679,0.839021,9.863396,23.918140,4.002571,0.074862,0.065412,150.492573,101.220721,72.650958,32.000000,32.000000,32.000000,32.000000,32.000000,71.659121,66.621573,101.992141,50.126582,44.718009,43.468354,46.303797,78.579310,34.544304,34.900000,72.603569,178.446772,87.278025,0.637458,178.900441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864919,49.983379,199.644815,164.450987,192.205173,286.045495,178.500335,14.291305,188.332095,1.099321,48.008937,48.568827,162.870278,197.958194,160.506669,188.122362,92.475198,176.491291,0.080775,79.815277,95.885138,98.492139,188.176536,20.033351,83.968147,0.660473,802773.923302,0.838259,9.899842,23.884609,4.003636,0.074661,0.065989,150.454431,101.268989,72.655407,32.000000,32.000000,32.000000,32.000000,32.000000,71.626404,66.609074,101.973577,50.126582,44.770744,43.468354,46.303797,78.552737,34.544304,34.900000,72.537120,178.500335,87.037210,0.637746,178.697137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742685,49.957265,199.539861,164.422105,192.268653,285.999528,178.659393,14.298726,188.317615,1.095602,47.998281,48.532714,162.894427,197.998986,160.476341,188.046664,92.490079,176.627672,0.080776,79.793603,95.906688,98.159617,188.132398,20.031181,83.924171,0.659682,802703.541232,0.837440,9.806138,23.905380,3.996493,0.071573,0.065198,150.456262,101.238496,72.662929,32.000000,32.000000,32.000000,32.000000,32.000000,71.643540,66.624646,101.966306,50.126582,44.791777,43.468354,46.303797,78.529258,34.544304,34.900000,72.521928,178.659393,87.164902,0.635043,178.811063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865860,49.932525,199.295404,164.415095,192.379694,286.054422,178.618085,14.294017,188.318789,1.089428,47.883907,48.609061,162.844871,197.898089,160.471034,188.019463,92.470985,176.566482,0.080779,79.815161,95.852934,98.424607,187.898777,20.028798,83.970978,0.660608,802513.412820,0.838114,9.855482,23.868984,4.003713,0.074061,0.069545,150.477821,101.190764,72.639410,32.000000,32.000000,32.000000,32.000000,32.000000,71.610778,66.573774,101.928612,50.126582,44.761470,43.468354,46.303797,78.558246,34.544304,34.900000,72.494028,178.618085,86.792898,0.637314,178.668065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881750,49.945995,199.520684,164.422946,192.356071,286.155781,178.692938,14.294302,188.322507,1.087162,47.925480,48.609834,162.845999,197.925857,160.480441,188.021704,92.484009,176.438297,0.080781,79.812530,95.839809,98.290288,188.108069,20.027179,83.917536,0.662787,802821.672996,0.839868,9.955898,23.908333,4.011441,0.067187,0.060989,150.509812,101.266907,72.666307,32.000000,32.000000,32.000000,32.000000,32.000000,71.594215,66.547529,101.912303,50.126582,44.817755,43.468354,46.303797,78.568281,34.544304,34.900000,72.451381,178.692938,87.040185,0.638145,178.824399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840579,49.977056,199.660807,164.433602,192.395676,286.145180,178.292610,14.297584,188.244560,1.084272,47.844683,48.507532,162.841716,197.994409,160.485927,188.022379,92.479606,176.458393,0.080784,79.841942,95.913129,98.319217,187.937913,20.024559,83.969481,0.660401,803131.408442,0.838185,9.803655,23.903099,3.996630,0.071687,0.063205,150.532643,101.254942,72.648001,32.000000,32.000000,32.000000,32.000000,32.000000,71.601497,66.542772,101.926744,50.126582,44.813503,43.468354,46.303797,78.582868,34.544304,34.900000,72.483015,178.292610,86.754800,0.638929,178.625579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794007,49.983929,199.406783,164.454352,192.292442,286.123847,178.430114,14.300153,188.276384,1.072736,48.182057,48.517085,162.861578,197.861039,160.474622,187.926672,92.473229,176.421947,0.080785,79.848643,95.854357,98.288951,188.034135,20.021291,83.920601,0.661371,802994.844212,0.837467,9.800694,23.839092,3.999873,0.073943,0.066364,150.556657,101.221007,72.668737,32.000000,32.000000,32.000000,32.000000,32.000000,71.638334,66.509417,101.956431,50.126582,44.815311,43.468354,46.303797,78.592026,34.544304,34.900000,72.458881,178.430114,86.794702,0.637644,178.644108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729332,50.037806,199.567204,164.476225,192.207891,286.065160,178.657254,14.289307,188.195915,1.063547,48.177228,48.526382,162.858023,197.909248,160.478580,187.873452,92.466595,176.422365,0.080785,79.873458,95.895835,98.235796,188.087085,20.018303,83.907349,0.662055,803308.223616,0.840363,9.874335,23.851489,4.005989,0.072129,0.066095,150.563716,101.173206,72.670683,32.000000,32.000000,32.000000,32.000000,32.000000,71.638965,66.470468,101.968664,50.126582,44.774078,43.468354,46.303797,78.596127,34.544304,34.900000,72.475023,178.657254,86.849622,0.640800,178.792298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749619,50.075741,199.518273,164.469495,192.276220,285.929773,178.519292,14.292875,188.196704,1.057399,48.196042,48.469198,162.869338,197.638647,160.487671,187.783959,92.444150,176.368798,0.080786,79.858863,95.881608,98.313527,187.910851,20.014244,83.878103,0.661758,802977.158257,0.840152,9.929406,23.843366,4.004634,0.072403,0.069049,150.568451,101.222630,72.656184,32.000000,32.000000,32.000000,32.000000,32.000000,71.615013,66.478453,102.005646,50.126582,44.751607,43.468354,46.303797,78.587060,34.544304,34.900000,72.576540,178.519292,86.675719,0.639845,178.757994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784347,50.046328,199.295077,164.467532,192.281938,285.888721,178.656651,14.297870,188.189277,1.055658,47.947141,48.520162,162.862032,197.798884,160.503666,187.856752,92.455790,176.405298,0.080787,79.832872,95.874720,98.602924,187.767045,20.010894,83.855205,0.662929,802866.561212,0.840052,10.050274,23.850166,4.013068,0.065569,0.059407,150.557360,101.216945,72.638881,32.000000,32.000000,32.000000,32.000000,32.000000,71.632210,66.405332,102.067153,50.126582,44.765269,43.468354,46.303797,78.573923,34.544304,34.900000,72.565753,178.656651,87.075020,0.640471,178.767160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.842315,49.966061,199.301617,164.432761,192.241831,285.891962,178.657597,14.297156,188.101615,1.089220,47.990606,48.480139,162.866834,197.658141,160.476131,187.792314,92.438694,176.333738,0.080788,79.802682,95.845770,98.340842,187.970443,20.006823,83.845666,0.663207,803300.211533,0.840709,10.067188,23.851295,4.010448,0.071168,0.063303,150.588771,101.233238,72.654196,32.000000,32.000000,32.000000,32.000000,32.000000,71.603137,66.383997,102.095827,50.126582,44.723558,43.468354,46.303797,78.601891,34.544304,34.900000,72.502942,178.657597,87.006126,0.641801,178.762321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724540,49.957265,199.231190,164.419301,192.242632,285.830905,178.682501,14.292875,188.090469,1.092504,48.150694,48.504122,162.845571,197.555709,160.475498,187.703284,92.444886,176.244082,0.080790,79.811124,95.869523,98.431633,187.997325,20.002710,83.807478,0.661715,803163.951943,0.839368,10.001806,23.854182,4.003167,0.074014,0.065934,150.586614,101.315019,72.677889,32.000000,32.000000,32.000000,32.000000,32.000000,71.646754,66.393297,102.163134,50.126582,44.715967,43.468354,46.303797,78.602874,34.544304,34.900000,72.470423,178.682501,86.971886,0.637247,178.792731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714833,49.957265,199.209982,164.419301,192.296441,285.743885,178.308050,14.296871,188.038079,1.084794,48.388409,48.467671,162.832620,197.581134,160.466649,187.790236,92.445251,176.173314,0.080789,79.806885,95.865480,98.279461,187.756093,19.998807,83.783498,0.661460,802780.558423,0.837917,9.861545,23.842798,3.998643,0.071760,0.065123,150.552774,101.319784,72.675781,32.000000,32.000000,32.000000,32.000000,32.000000,71.607193,66.356406,102.162296,50.126582,44.715455,43.468354,46.303797,78.589335,34.544304,34.900000,72.458593,178.308050,86.726384,0.637433,178.650559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756201,50.024887,199.310434,164.428835,192.315026,285.601569,178.512325,14.296015,187.918731,1.079917,48.110304,48.468926,162.836590,197.577824,160.460850,187.615156,92.444297,176.182578,0.080788,79.799187,95.888560,98.252468,187.679042,19.994906,83.810363,0.662553,802890.749201,0.839986,9.974699,23.800914,4.006697,0.073601,0.068452,150.548459,101.295224,72.666339,32.000000,32.000000,32.000000,32.000000,32.000000,71.597081,66.348314,102.196140,50.126582,44.700796,43.468354,46.303797,78.616501,34.544304,34.900000,72.519766,178.512325,86.913071,0.638447,178.678411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718402,50.015540,199.219723,164.438369,192.351347,285.520462,178.639524,14.303292,188.013121,1.065618,48.212030,48.411716,162.839119,197.562364,160.485204,187.698219,92.431939,176.258907,0.080787,79.807188,95.887129,98.181826,187.774263,19.991278,83.781532,0.663486,803124.025012,0.842168,9.984761,23.772366,4.007053,0.071922,0.067707,150.548620,101.411460,72.670568,32.000000,32.000000,32.000000,32.000000,32.000000,71.608156,66.333620,102.220301,50.126582,44.646450,43.468354,46.303797,78.635316,34.544304,34.900000,72.541318,178.639524,86.723247,0.640972,178.627861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756266,50.004545,199.140643,164.443697,192.269596,285.501635,178.367034,14.296015,187.996527,1.065846,48.140418,48.582470,162.855349,197.563756,160.469880,187.573433,92.437899,176.226980,0.080787,79.790720,95.875014,98.124888,187.784443,19.986848,83.793613,0.663664,803320.996239,0.840668,10.009515,23.777010,4.005741,0.068931,0.061486,150.559538,101.434969,72.667849,32.000000,32.000000,32.000000,32.000000,32.000000,71.628973,66.318728,102.225396,50.126582,44.660661,43.468354,46.303797,78.646632,34.544304,34.900000,72.512786,178.367034,86.754800,0.639972,178.711771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710072,49.974308,199.259382,164.417338,192.355886,285.382106,178.156331,14.297584,187.940567,1.058611,47.894350,48.598984,162.849822,197.594935,160.470732,187.700986,92.393652,176.236712,0.080788,79.762427,95.781924,98.130214,187.720423,19.983326,83.846063,0.664451,803545.437725,0.840915,10.039335,23.819763,4.006961,0.072159,0.068807,150.552144,101.507214,72.635242,32.000000,32.000000,32.000000,32.000000,32.000000,71.625770,66.309669,102.193622,50.126582,44.614657,43.468354,46.303797,78.640410,34.544304,34.900000,72.481400,178.156331,86.581077,0.641912,178.689820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632979,49.955066,199.061489,164.400794,192.282223,285.303731,178.533926,14.295301,187.920469,1.044115,48.196182,48.466913,162.823110,197.437409,160.474041,187.603686,92.413565,176.168642,0.080787,79.718716,95.838094,98.224801,187.575212,19.979253,83.779098,0.663485,803105.017239,0.841105,9.989107,23.801092,4.002323,0.071718,0.063604,150.548447,101.468104,72.655643,32.000000,32.000000,32.000000,32.000000,32.000000,71.614503,66.339590,102.237311,50.126582,44.580046,43.468354,46.303797,78.673066,34.544304,34.900000,72.434257,178.533926,86.878056,0.640838,178.723848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672111,50.018564,199.209402,164.422386,192.179915,285.225240,178.579708,14.298012,188.007187,1.031649,48.095147,48.471249,162.853101,197.436849,160.484930,187.506817,92.426586,176.157152,0.080786,79.672957,95.816555,98.152532,187.520981,19.975150,83.752251,0.664257,803611.088405,0.843276,10.006739,23.849214,4.008431,0.073817,0.067986,150.587269,101.458585,72.672123,32.000000,32.000000,32.000000,32.000000,32.000000,71.608268,66.377908,102.287373,50.126582,44.546398,43.468354,46.303797,78.659551,34.544304,34.900000,72.499638,178.579708,86.687781,0.643274,178.649300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722249,50.012792,199.026904,164.425470,192.116489,285.100787,178.150946,14.298583,187.963793,1.034486,48.019356,48.478317,162.845241,197.331253,160.491342,187.510159,92.439073,176.101405,0.080785,79.640289,95.844944,98.079920,188.119366,19.970440,83.715505,0.664333,803281.553647,0.842575,10.067462,23.802191,4.010670,0.064610,0.058919,150.603180,101.477751,72.662416,32.000000,32.000000,32.000000,32.000000,32.000000,71.618227,66.401264,102.280134,50.126582,44.618397,43.468354,46.303797,78.656265,34.544304,34.900000,72.498864,178.150946,86.841436,0.640636,178.689387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712476,49.994099,199.139282,164.426872,192.171131,285.135019,178.551310,14.297727,187.873373,1.045273,48.134877,48.482009,162.851004,197.435909,160.479442,187.556240,92.391781,176.158172,0.080784,79.618351,95.826123,98.170543,187.703434,19.966738,83.737502,0.664396,802913.704547,0.841324,10.090358,23.784595,4.010488,0.074313,0.066506,150.636982,101.408518,72.618679,32.000000,32.000000,32.000000,32.000000,32.000000,71.546727,66.396415,102.265741,50.126582,44.552093,43.468354,46.303797,78.700216,34.544304,34.900000,72.490550,178.551310,86.794629,0.641897,178.742416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713618,50.015265,199.111564,164.413132,192.171387,285.099535,178.285215,14.296443,187.919322,1.047744,48.205360,48.550248,162.833808,197.326822,160.467840,187.501825,92.363722,176.072166,0.080784,79.618431,95.779504,98.368389,187.715365,19.962442,83.711015,0.663670,802522.192201,0.842113,10.032600,23.749899,4.002774,0.072873,0.064882,150.647838,101.317502,72.600632,32.000000,32.000000,32.000000,32.000000,32.000000,71.551349,66.381480,102.294761,50.126582,44.507125,43.468354,46.303797,78.654751,34.544304,34.900000,72.481383,178.285215,87.153759,0.639781,178.858938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688410,50.006194,199.089280,164.390699,192.142671,285.032366,178.486939,14.294445,187.802265,1.063559,48.299878,48.440229,162.840361,197.360813,160.478174,187.562900,92.405120,176.002260,0.080783,79.610113,95.861361,98.102245,187.491798,19.959173,83.765125,0.663804,802889.701172,0.840604,10.024038,23.819806,4.005821,0.073421,0.067473,150.635463,101.302458,72.612733,32.000000,32.000000,32.000000,32.000000,32.000000,71.544917,66.369590,102.287731,50.126582,44.471073,43.468354,46.303797,78.682964,34.544304,34.900000,72.496825,178.486939,86.906652,0.640424,178.600677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656918,49.997673,199.093480,164.392943,192.164704,284.959238,178.150215,14.294587,187.869090,1.057526,48.062209,48.494139,162.829343,197.280799,160.481796,187.505674,92.365210,176.084513,0.080781,79.591716,95.809411,98.180145,187.687405,19.955938,83.731137,0.663544,803042.575565,0.841888,10.044021,23.813600,4.005171,0.065572,0.062303,150.634045,101.270144,72.641210,32.000000,32.000000,32.000000,32.000000,32.000000,71.550148,66.363185,102.286238,50.126582,44.416590,43.468354,46.303797,78.676264,34.544304,34.900000,72.489812,178.150215,86.716017,0.637333,178.639112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650897,49.993824,199.106901,164.375838,192.070241,284.935721,178.228047,14.294730,187.849783,1.062948,47.951621,48.514586,162.803816,197.365842,160.473503,187.453990,92.377612,176.104244,0.080782,79.572981,95.808882,98.131771,187.463367,19.951984,83.775492,0.663859,802780.166056,0.841263,10.061084,23.744342,4.006755,0.072706,0.065178,150.607717,101.283225,72.632197,32.000000,32.000000,32.000000,32.000000,32.000000,71.603142,66.362332,102.290508,50.126582,44.384471,43.468354,46.303797,78.702836,34.544304,34.900000,72.472945,178.228047,86.966441,0.639862,178.826483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674863,49.978981,198.922662,164.381166,191.846543,284.831610,178.788310,14.295158,187.760158,1.069245,47.942288,48.414141,162.814775,197.334862,160.455526,187.467782,92.346061,176.073657,0.080778,79.533245,95.760405,98.221391,187.538848,19.948916,83.734401,0.664383,803039.079540,0.843522,10.085227,23.817031,4.009381,0.072295,0.067517,150.630865,101.269995,72.620835,32.000000,32.000000,32.000000,32.000000,32.000000,71.578380,66.359086,102.287688,50.126582,44.371331,43.468354,46.303797,78.731710,34.544304,34.900000,72.480777,178.788310,86.721155,0.641514,178.753077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720115,49.979530,198.988425,164.405841,191.886956,284.920486,178.789276,14.297727,187.809796,1.071767,48.099910,48.399166,162.829227,197.386997,160.456475,187.493005,92.353122,175.981383,0.080779,79.527698,95.833876,98.035611,187.483985,19.945762,83.718678,0.663775,802598.595886,0.842844,10.087625,23.812490,4.010137,0.067365,0.061954,150.611673,101.257374,72.634701,32.000000,32.000000,32.000000,32.000000,32.000000,71.595164,66.365972,102.263087,50.126582,44.307307,43.468354,46.303797,78.717379,34.544304,34.900000,72.460007,178.789276,86.678441,0.639420,178.638679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668685,49.995749,198.853853,164.418740,191.883231,284.893329,178.271376,14.299011,187.787219,1.070965,48.063582,48.469486,162.833117,197.243672,160.458872,187.458108,92.325290,176.073429,0.080778,79.484534,95.830732,98.037059,187.520349,19.943352,83.682149,0.662112,801708.130848,0.838740,10.047920,23.831855,4.004493,0.074321,0.067166,150.602234,101.220207,72.616495,32.000000,32.000000,32.000000,32.000000,32.000000,71.570881,66.355291,102.218765,50.126582,44.255455,43.468354,46.303797,78.752033,34.544304,34.900000,72.450187,178.271376,86.592148,0.639308,178.525068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631981,50.010043,198.940373,164.410889,191.804999,284.962699,178.254872,14.289878,187.849017,1.086644,47.961747,48.523704,162.830176,197.183991,160.455170,187.501617,92.326649,175.957210,0.080778,79.494439,95.828474,98.006853,187.478257,19.941164,83.703515,0.662487,801792.026709,0.838066,10.001551,23.788018,4.002171,0.071884,0.066722,150.580343,101.151500,72.596806,32.000000,32.000000,32.000000,32.000000,32.000000,71.582130,66.373694,102.223708,50.126582,44.210121,43.468354,46.303797,78.755741,34.544304,34.900000,72.467340,178.254872,86.720038,0.639865,178.656696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.599812,49.981729,198.936109,164.410048,191.759700,284.955611,178.565809,14.290164,187.862541,1.078932,47.847421,48.440172,162.856631,197.259526,160.466652,187.411612,92.311644,176.098045,0.080776,79.505409,95.772764,98.109562,187.533690,19.939014,83.677226,0.662764,801986.850084,0.841489,10.071096,23.852534,4.003606,0.071111,0.066378,150.574221,101.150252,72.599802,32.000000,32.000000,32.000000,32.000000,32.000000,71.591458,66.378079,102.223261,50.126582,44.227669,43.468354,46.303797,78.720770,34.544304,34.900000,72.454970,178.565809,86.602209,0.640491,178.552762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.656601,49.938573,198.844318,164.387335,191.798929,284.945969,178.383838,14.292304,187.783290,1.097728,48.085487,48.445074,162.840520,197.230258,160.470434,187.390610,92.296898,175.927804,0.080773,79.526917,95.812618,98.175411,187.542847,19.936967,83.644483,0.662831,801735.059870,0.841947,10.123474,23.804854,4.008310,0.067313,0.060239,150.569862,101.242529,72.611502,32.000000,32.000000,32.000000,32.000000,32.000000,71.566630,66.398104,102.240262,50.126582,44.125963,43.468354,46.303797,78.775047,34.544304,34.900000,72.403322,178.383838,86.804330,0.639775,178.709017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620558,49.941596,199.005487,164.401916,191.559517,284.901928,178.342325,14.291305,187.715282,1.109547,48.114679,48.373902,162.826066,197.239401,160.449920,187.337784,92.269403,175.859223,0.080772,79.504701,95.772568,97.856196,187.437589,19.934270,83.660909,0.662863,801575.938776,0.840821,10.128556,23.875988,4.010824,0.070334,0.062686,150.580112,101.229716,72.621160,32.000000,32.000000,32.000000,32.000000,32.000000,71.546530,66.353710,102.280640,50.126582,44.138401,43.468354,46.303797,78.744917,34.544304,34.900000,72.389750,178.342325,86.677396,0.640475,178.655477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636166,49.936374,198.837134,164.377520,191.500824,284.859461,178.150977,14.294587,187.646488,1.119598,48.081003,48.485367,162.816984,197.178885,160.443822,187.404302,92.250975,175.949839,0.080771,79.501270,95.757516,98.191580,187.357987,19.932173,83.655644,0.662391,801606.368907,0.840682,10.026457,23.822882,4.004388,0.072939,0.064628,150.586727,101.189453,72.608618,32.000000,32.000000,32.000000,32.000000,32.000000,71.513307,66.329867,102.292400,50.126582,44.028344,43.468354,46.303797,78.778775,34.544304,34.900000,72.346753,178.150977,86.756387,0.638279,178.609607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621486,49.921255,198.823263,164.367426,191.427375,284.965487,178.407780,14.298298,187.643661,1.142015,48.040559,48.405097,162.805829,197.079537,160.449940,187.305824,92.245487,176.009215,0.080771,79.463602,95.780913,98.054478,187.376545,19.929828,83.670267,0.662684,800757.444955,0.840512,10.066884,23.823029,4.010545,0.071626,0.062946,150.613475,101.212840,72.606131,32.000000,32.000000,32.000000,32.000000,32.000000,71.515902,66.284550,102.332150,50.126582,44.017697,43.468354,46.303797,78.778577,34.544304,34.900000,72.346984,178.407780,86.636899,0.639621,178.502408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.628295,49.939122,198.906415,164.372753,191.400058,284.953924,178.097342,14.298583,187.701476,1.150077,47.825199,48.396449,162.805337,197.159325,160.441171,187.291605,92.220481,175.914331,0.080773,79.468384,95.764153,98.019315,187.057528,19.927867,83.620377,0.661097,800548.669987,0.840851,10.045462,23.877591,4.005892,0.068154,0.062357,150.600238,101.225709,72.609502,32.000000,32.000000,32.000000,32.000000,32.000000,71.518258,66.244409,102.345403,50.126582,43.957062,43.468354,46.303797,78.791359,34.544304,34.900000,72.328839,178.097342,86.676386,0.637469,178.521724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601286,49.928127,198.637311,164.366304,191.276921,284.922022,178.482747,14.297013,187.538594,1.141625,47.794191,48.435976,162.810037,197.092975,160.418799,187.179698,92.216335,175.701201,0.080772,79.431655,95.740423,98.017582,187.219770,19.924337,83.553610,0.660739,800244.961068,0.839559,10.045580,23.906747,4.006798,0.067852,0.060972,150.592545,101.216400,72.622954,32.000000,32.000000,32.000000,32.000000,32.000000,71.556997,66.234209,102.412862,50.126582,43.842369,43.468354,46.303797,78.835215,34.544304,34.900000,72.301746,178.482747,86.395779,0.638114,178.458821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673317,49.887170,198.784659,164.352003,191.226303,284.913988,178.681134,14.293874,187.576640,1.135895,47.588440,48.340247,162.789660,197.031600,160.411531,187.191227,92.196525,175.653660,0.080770,79.419415,95.718396,98.038782,187.355968,19.921574,83.545172,0.661323,800254.032929,0.840816,10.056379,23.893927,4.007924,0.064814,0.060835,150.557982,101.288849,72.609867,32.000000,32.000000,32.000000,32.000000,32.000000,71.553552,66.194063,102.406466,50.126582,43.788967,43.468354,46.303797,78.774975,34.544304,34.900000,72.234841,178.681134,86.629904,0.638006,178.539780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585695,49.817351,198.749026,164.324804,191.176011,284.881685,178.438369,14.297584,187.565805,1.135147,47.654976,48.447105,162.779076,197.047252,160.411452,187.273493,92.194968,175.853096,0.080769,79.423686,95.742084,98.023217,187.395410,19.919368,83.505415,0.660656,799755.093309,0.838941,10.073424,23.813050,4.004681,0.072012,0.068434,150.555000,101.275300,72.616806,32.000000,32.000000,32.000000,32.000000,32.000000,71.550979,66.153542,102.428511,50.126582,43.785770,43.468354,46.303797,78.821317,34.544304,34.900000,72.128234,178.438369,86.401008,0.638922,178.355438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609348,49.799209,198.690824,164.318915,191.146280,284.792424,178.224337,14.299011,187.666275,1.132808,47.919626,48.336613,162.770882,196.984063,160.407749,187.176318,92.208391,175.874928,0.080770,79.411825,95.736558,97.979067,187.368937,19.917212,83.532460,0.660121,799419.261884,0.836345,9.957713,23.813885,4.001840,0.071351,0.066867,150.528109,101.276982,72.599268,32.000000,32.000000,32.000000,32.000000,32.000000,71.555187,66.146939,102.442583,50.126582,43.723115,43.468354,46.303797,78.818267,34.544304,34.900000,72.057084,178.224337,86.433553,0.636615,178.427192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.681443,49.861056,198.748763,164.293399,191.098535,284.700614,178.188756,14.293018,187.625469,1.133961,47.874848,48.385685,162.762467,197.032543,160.411726,187.290277,92.233134,175.859140,0.080770,79.397980,95.753860,97.842553,187.432939,19.915467,83.549625,0.660895,799160.022447,0.838741,9.978838,23.895020,4.008193,0.074823,0.066215,150.549076,101.300678,72.602677,32.000000,32.000000,32.000000,32.000000,32.000000,71.556251,66.133003,102.487434,50.126582,43.671319,43.468354,46.303797,78.822518,34.544304,34.900000,72.023028,178.188756,86.487770,0.638746,178.424202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648294,49.824497,198.698324,164.267321,191.073818,284.580904,178.569805,14.299011,187.685887,1.126279,47.904628,48.416694,162.783002,197.080905,160.404478,187.196853,92.215088,175.732092,0.080771,79.402343,95.743592,98.111222,187.542701,19.914209,83.602599,0.660344,798912.081859,0.839130,9.936134,23.890303,4.005109,0.073006,0.065124,150.545415,101.287214,72.593523,32.000000,32.000000,32.000000,32.000000,32.000000,71.571052,66.144148,102.516358,50.126582,43.686417,43.468354,46.303797,78.822147,34.544304,34.900000,71.986294,178.569805,86.357987,0.638180,178.452762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642966,49.843464,198.748076,164.277976,191.093057,284.590218,178.437416,14.295158,187.676968,1.124470,47.845611,48.437207,162.751938,197.144122,160.406058,187.328924,92.189845,175.837611,0.080771,79.385580,95.706973,98.006905,187.613738,19.912769,83.618105,0.660017,798682.530478,0.837882,9.923171,23.859264,4.000463,0.071261,0.063005,150.565380,101.277033,72.607054,32.000000,32.000000,32.000000,32.000000,32.000000,71.579003,66.116718,102.521779,50.126582,43.583219,43.468354,46.303797,78.818935,34.544304,34.900000,71.958188,178.437416,86.558485,0.637595,178.473651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.648332,49.872051,198.913849,164.288632,190.991595,284.553773,178.468820,14.295444,187.647181,1.132035,48.060132,48.413939,162.766942,197.055744,160.406432,187.246743,92.199096,175.804595,0.080769,79.360939,95.751380,98.003434,187.295211,19.911937,83.613579,0.659179,798592.846875,0.836520,9.921000,23.826626,4.002118,0.070970,0.062956,150.597239,101.248967,72.622301,32.000000,32.000000,32.000000,32.000000,32.000000,71.548352,66.095872,102.479362,50.126582,43.585003,43.468354,46.303797,78.861735,34.544304,34.900000,71.904555,178.468820,86.676981,0.638147,178.554887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.696755,49.906961,198.928899,164.290875,191.002621,284.488427,178.302470,14.305576,187.706017,1.137575,47.772412,48.468904,162.757680,197.211631,160.389996,187.246444,92.179362,175.871372,0.080769,79.380734,95.714211,98.094427,187.343359,19.910847,83.657681,0.659529,798821.640697,0.837369,9.945496,23.893968,4.003550,0.071076,0.062361,150.582120,101.269457,72.600345,32.000000,32.000000,32.000000,32.000000,32.000000,71.534398,66.073074,102.460651,50.126582,43.463962,43.468354,46.303797,78.875512,34.544304,34.900000,71.932261,178.302470,86.713907,0.637125,178.549615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700651,49.844289,198.933494,164.275172,191.171606,284.435403,178.353581,14.292590,187.727026,1.149315,47.727846,48.372425,162.763720,197.246575,160.390786,187.278929,92.178038,175.824105,0.080769,79.390209,95.698481,97.981140,187.340652,19.909949,83.654364,0.659587,798427.410554,0.836743,9.968514,23.871545,4.006456,0.072454,0.065652,150.545932,101.252535,72.593755,32.000000,32.000000,32.000000,32.000000,32.000000,71.512073,66.001825,102.404576,50.126582,43.422570,43.468354,46.303797,78.856987,34.544304,34.900000,71.838847,178.353581,86.514779,0.636275,178.494816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557619,49.853085,198.878345,164.314148,191.122234,284.530283,178.485434,14.301865,187.724207,1.131529,48.178123,48.355223,162.751555,197.160481,160.376706,187.283804,92.182863,175.980134,0.080769,79.393371,95.694851,97.980615,187.317133,19.909602,83.572560,0.658891,798569.938390,0.836748,9.953199,23.917914,4.002855,0.073312,0.065303,150.563379,101.188464,72.617474,32.000000,32.000000,32.000000,32.000000,32.000000,71.526394,65.987890,102.353380,50.126582,43.404194,43.468354,46.303797,78.909967,34.544304,34.900000,71.738472,178.485434,86.676801,0.635668,178.546075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630753,49.896791,198.682347,164.324523,191.046316,284.580142,178.227724,14.293731,187.722774,1.129185,47.934866,48.477851,162.767071,197.253278,160.383989,187.299302,92.198287,175.859364,0.080769,79.371181,95.726550,98.114927,187.264946,19.908442,83.580349,0.659955,799119.621838,0.837029,9.886485,23.900387,4.002634,0.073300,0.065932,150.549003,101.154497,72.627673,32.000000,32.000000,32.000000,32.000000,32.000000,71.512460,65.964691,102.325855,50.126582,43.422722,43.468354,46.303797,78.913136,34.544304,34.900000,71.754300,178.227724,86.395923,0.638135,178.400638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.640424,49.871502,198.720305,164.300689,191.028507,284.649989,178.450173,14.296157,187.684014,1.117986,47.763905,48.458835,162.741779,197.087702,160.416562,187.290645,92.209242,175.868972,0.080769,79.365591,95.676926,98.026690,187.385173,19.907636,83.567115,0.661383,799106.948261,0.838894,10.043738,23.957778,4.013073,0.074315,0.067166,150.539923,101.182157,72.618695,32.000000,32.000000,32.000000,32.000000,32.000000,71.549978,65.936999,102.286313,50.126582,43.310381,43.468354,46.303797,78.913333,34.544304,34.900000,71.768075,178.450173,86.716287,0.637696,178.615547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.701733,49.845938,198.940001,164.284986,190.917040,284.650832,178.197938,14.302294,187.668903,1.123023,47.804938,48.390900,162.734079,197.157964,160.390407,187.258482,92.205577,175.889311,0.080768,79.362800,95.692119,98.047202,187.269919,19.906360,83.594864,0.659346,798744.533806,0.838503,10.011496,23.894201,4.003210,0.074824,0.066046,150.482544,101.153309,72.613247,32.000000,32.000000,32.000000,32.000000,32.000000,71.535679,65.915099,102.270294,50.126582,43.235900,43.468354,46.303797,78.896747,34.544304,34.900000,71.680406,178.197938,86.432994,0.637858,178.447963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685384,49.791237,198.939569,164.262835,190.805059,284.623099,178.388177,14.294730,187.630614,1.107402,47.612023,48.462444,162.767074,197.086439,160.382487,187.303561,92.212575,175.833265,0.080770,79.336182,95.705459,98.127687,187.376403,19.905198,83.577338,0.659401,798555.077547,0.837139,9.976171,23.887079,4.003195,0.071930,0.063981,150.481901,101.146627,72.628807,32.000000,32.000000,32.000000,32.000000,32.000000,71.545598,65.901734,102.270818,50.126582,43.237152,43.468354,46.303797,78.880937,34.544304,34.900000,71.601092,178.388177,86.603760,0.635454,178.407365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.553971,49.780792,198.873320,164.235916,190.778123,284.614701,178.179353,14.294873,187.815441,1.101982,47.678827,48.468922,162.692926,197.131731,160.357417,187.421863,92.210063,175.921231,0.080769,79.322768,95.654109,98.238748,187.398573,19.905194,83.601535,0.658657,797959.858287,0.836628,9.887013,23.898854,4.002677,0.064911,0.059831,150.438517,101.113715,72.618707,32.000000,32.000000,32.000000,32.000000,32.000000,71.527939,65.879370,102.265535,50.126582,43.179706,43.468354,46.303797,78.916276,34.544304,34.900000,71.513210,178.179353,86.339019,0.637030,178.345249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749455,49.770897,198.915271,164.228906,190.789530,284.756526,178.470662,14.297727,187.771715,1.091677,47.791992,48.584345,162.705600,197.241734,160.367869,187.323181,92.244152,176.024641,0.080771,79.307858,95.655839,98.023523,187.803613,19.905975,83.573840,0.658125,797351.257157,0.835423,9.849265,23.869504,4.003986,0.067687,0.064117,150.462189,101.143467,72.627257,32.000000,32.000000,32.000000,32.000000,32.000000,71.546487,65.881364,102.311241,50.126582,43.141531,43.468354,46.303797,78.865826,34.544304,34.900000,71.431728,178.470662,86.699375,0.635126,178.488089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677929,49.847862,198.955227,164.228626,190.858894,284.723039,178.539342,14.294159,187.722875,1.082349,47.851112,48.430685,162.685440,197.266466,160.354801,187.391813,92.257360,176.109713,0.080772,79.339258,95.642489,97.957063,187.432449,19.907408,83.640336,0.658509,797393.934887,0.838721,9.975238,23.907096,4.013267,0.072420,0.068239,150.418759,101.164952,72.607264,32.000000,32.000000,32.000000,32.000000,32.000000,71.496893,65.887729,102.357084,50.126582,43.044972,43.468354,46.303797,78.898732,34.544304,34.900000,71.402313,178.539342,86.614325,0.637630,178.513738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.738118,49.874250,198.971211,164.243767,190.910306,284.622405,178.470721,14.294159,187.841531,1.064818,47.824756,48.471132,162.705854,197.327483,160.340283,187.502312,92.256848,176.130282,0.080771,79.350755,95.666014,98.149496,187.330638,19.908791,83.704074,0.657299,797043.694475,0.833728,9.762515,23.914230,3.998341,0.073313,0.068862,150.430054,101.187262,72.607524,32.000000,32.000000,32.000000,32.000000,32.000000,71.501619,65.897073,102.384163,50.126582,43.084120,43.468354,46.303797,78.917193,34.544304,34.900000,71.403137,178.470721,86.871331,0.633603,178.633840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683115,49.854184,199.017035,164.245450,190.883475,284.577218,178.507028,14.293018,187.838592,1.085856,47.674922,48.586296,162.725619,197.353170,160.364618,187.478517,92.272636,175.958880,0.080771,79.382671,95.715698,97.876694,187.508644,19.911124,83.713053,0.658291,797572.193829,0.835223,9.913622,23.934922,4.004902,0.068953,0.065699,150.445649,101.121231,72.618517,32.000000,32.000000,32.000000,32.000000,32.000000,71.499003,65.876092,102.398575,50.126582,43.163748,43.468354,46.303797,78.891625,34.544304,34.900000,71.371881,178.507028,86.916190,0.635688,178.684863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.663081,49.829445,199.154798,164.244608,191.000180,284.656357,178.573155,14.297013,187.924796,1.090158,47.859681,48.451245,162.714461,197.314143,160.351171,187.527658,92.286566,176.139176,0.080770,79.395964,95.671425,98.178324,187.593241,19.913614,83.761122,0.657338,797777.352598,0.834708,9.877614,23.943628,4.000377,0.067920,0.061010,150.403277,101.122215,72.633817,32.000000,32.000000,32.000000,32.000000,32.000000,71.470943,65.933324,102.439533,50.126582,43.112311,43.468354,46.303797,78.911354,34.544304,34.900000,71.304810,178.573155,86.905498,0.633372,178.759568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719822,49.844564,199.282944,164.250497,191.067012,284.730760,178.816202,14.298155,187.954213,1.105058,47.978227,48.509077,162.717915,197.409673,160.339209,187.633268,92.271647,176.210184,0.080771,79.402426,95.627806,98.248891,187.589651,19.918176,83.764385,0.658558,797625.177277,0.835400,9.914566,23.859533,4.005728,0.072075,0.066436,150.385459,101.103838,72.623339,32.000000,32.000000,32.000000,32.000000,32.000000,71.444932,65.935078,102.454761,50.126582,43.125528,43.468354,46.303797,78.904721,34.544304,34.900000,71.258299,178.816202,86.515411,0.634288,178.507876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
